{
  "document": {
    "report_no": "ETX2023-07-078-02",
    "title": "IEC 60601-1 / IEC 60601-1-11 Test Report (English)",
    "language": "English",
    "date_of_issue": "2024-09-30",
    "testing_period": "2024.07.08-2024.08.01",
    "total_pages": 182,
    "document_type": "Test Report",
    "status": "DRAFT",
    "report_number": "ETX2023-07-078-02",
    "current_pages": "181-182",
    "test_result": "PASSED",
    "standard": "IEC 60601-1-11:2015 + A1:2020 / EN 60601-1-11:2015 + A1:2021",
    "page_range": "176-178",
    "doc_type": "compliance_test_report",
    "identifier": "ETX202303-07-078-02",
    "product_reference": "PT9L",
    "document_id": "ETX202303-07-078-02",
    "pages": "123-125 of 182",
    "doc_id": "ETX202303-07-078-02 PT9L",
    "product_ref": "PT9L",
    "product_code": "PT9L",
    "standard_references": [
      "IEC60601-1:2005+AMD1:2012+AMD2:2020",
      "EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021"
    ],
    "fragment_index": "76/84",
    "standard_reference": "IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021",
    "document_number": "ETX202303-07-078-02",
    "standards": [
      "IEC60601-1:2005+AMD1:2012+AMD2:2020",
      "EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021"
    ],
    "applicable_standards": [
      "IEC60601-1:2005+AMD1:2012+AMD2:2020",
      "EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021"
    ],
    "clause": "11.1.1b / 11.1.1",
    "page_info": "Page 169 of 182",
    "attachment": "ATTACHMENT 1: US NATIONAL DIFFERENCES",
    "attachment_notes": "Attachment 1 (END), Attachment 2 (Photo Documentation)",
    "subject": "Home Healthcare Environment Requirements Compliance Assessment",
    "source_pdf": "02_RnD_DHF/PT9L DHF-历史文件/实验报告/草稿/ETX202303-07-078-02 PT9L- IEC 60601-1,60601-1-11 报告 英文.pdf"
  },
  "regulations": [
    {
      "id": "IEC 60601-1",
      "full_title": "Medical electrical equipment Part 1: General requirements for basic safety and essential performance",
      "version": "IEC 60601-1:2005+AMD1:2012+AMD2:2020"
    },
    {
      "id": "IEC 60601-1-11",
      "full_title": "MEDICAL ELECTRICAL EQUIPMENT – Part 1-11: General requirements for basic safety and essential performance – Collateral Standard: Requirements for medical electrical equipment and medical electrical systems used in the home healthcare environment",
      "version": "IEC 60601-1-11:2015+A1:2020"
    },
    {
      "id": "IEC 60601-1",
      "name": "General requirements for basic safety and essential performance of medical electrical equipment",
      "clauses": [
        {
          "clause": "4",
          "title": "General requirements"
        },
        {
          "clause": "5",
          "title": "General requirements for testing ME EQUIPMENT"
        },
        {
          "clause": "6",
          "title": "Classification of ME EQUIPMENT and ME SYSTEMS"
        },
        {
          "clause": "7",
          "title": "ME EQUIPMENT identification, marking and documents"
        },
        {
          "clause": "8",
          "title": "Protection against electrical HAZARDS from ME EQUIPMENT"
        },
        {
          "clause": "9",
          "title": "Protection against MECHANICAL HAZARDS of ME EQUIPMENT and ME SYSTEMS"
        },
        {
          "clause": "11",
          "title": "Protection against excessive temperatures and other HAZARDS"
        },
        {
          "clause": "12",
          "title": "Accuracy of controls and instruments and protection against hazardous outputs"
        },
        {
          "clause": "13",
          "title": "HAZARDOUS SITUATIONs and fault conditions for ME EQUIPMENT"
        },
        {
          "clause": "14",
          "title": "PROGRAMMABLE ELECTRICAL MEDICAL SYSTEMS (PEMS)"
        },
        {
          "clause": "15",
          "title": "Construction of ME EQUIPMENT"
        }
      ],
      "conditions_of_acceptability": [
        {
          "clause": "11.7",
          "description": "Biocompatibility according to ISO 10993 is not evaluated in this report"
        },
        {
          "clause": "12.3",
          "description": "ALARM SYSTEM that complies with IEC 60601-1-8 is not evaluated in this report"
        },
        {
          "clause": "17",
          "description": "EMC according to IEC 60601-1-2 is not evaluated in this report"
        }
      ]
    },
    {
      "id": "IEC 60601-1-11",
      "name": "Requirements for ME equipment and ME systems used in home healthcare environments",
      "clauses": [
        {
          "clause": "4",
          "title": "General requirements"
        },
        {
          "clause": "5",
          "title": "GENERAL REQUIREMENTS FOR TESTING ME EQUIPMENT"
        },
        {
          "clause": "6",
          "title": "Classification of ME EQUIPMENT and ME SYSTEMS"
        },
        {
          "clause": "7",
          "title": "ME EQUIPMENT identification, marking and documents"
        },
        {
          "clause": "8",
          "title": "Protection against electrical HAZARDS from ME EQUIPMENT"
        },
        {
          "clause": "9",
          "title": "Protection against MECHANICAL HAZARDS of ME EQUIPMENT and ME SYSTEMS"
        },
        {
          "clause": "10",
          "title": "Construction of ME EQUIPMENT"
        }
      ],
      "conditions_of_acceptability": [
        {
          "clause": "12",
          "description": "ADDITIONAL REQUIREMENTS FOR ELECTROMAGNETIC EMISSIONS according to IEC 60601-1-2 is not evaluated in this report"
        },
        {
          "clause": "13",
          "description": "ADDITIONAL REQUIREMENTS FOR ALARM SYSTEMS that complies with IEC 60601-1-8 is not evaluated in this report"
        }
      ]
    },
    {
      "id": "ISO 10993",
      "name": "Biological evaluation of medical devices",
      "note": "Referenced in IEC 60601-1 Clause 11.7; not evaluated in this report"
    },
    {
      "id": "IEC 60601-1-2",
      "name": "EMC requirements for medical electrical equipment",
      "note": "Not evaluated in this report"
    },
    {
      "id": "IEC 60601-1-8",
      "name": "Alarm systems requirements for medical electrical equipment",
      "note": "Not evaluated in this report"
    },
    {
      "id": "IEC60601-1:2005+AMD1:2012+AMD2:2020",
      "name": "IEC 60601-1 General Requirements for Basic Safety and Essential Performance",
      "version": "2005+AMD1:2012+AMD2:2020"
    },
    {
      "id": "EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021",
      "name": "EN 60601-1 General Requirements for Basic Safety and Essential Performance",
      "version": "2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021"
    },
    {
      "id": "ISO14971:2019",
      "name": "ISO 14971 Application of Risk Management to Medical Devices",
      "version": "2019"
    },
    {
      "id": "IEC60601-1",
      "full_reference": "IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021",
      "type": "international_standard"
    },
    {
      "id": "IEC60601-1",
      "name": "IEC60601-1:2005+AMD1:2012+AMD2:2020",
      "equivalent": "EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021",
      "description": "Medical electrical equipment general requirements for basic safety and essential performance"
    },
    {
      "id": "IEC60529",
      "name": "IEC 60529",
      "description": "Degrees of protection provided by enclosures (IP Code)"
    },
    {
      "id": "IEC60601-1:2005+AMD1:2012+AMD2:2020",
      "title": "Medical electrical equipment - General requirements for basic safety and essential performance",
      "harmonized_standard": "EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021"
    },
    {
      "id": "ISO 7000-1051",
      "title": "Graphical symbols for use on equipment - Single Use Only / Do Not Reuse symbol 28",
      "date": "DB:2004-01"
    },
    {
      "id": "ISO 7010-M002",
      "title": "Safety signs - SAFETY SIGN 10 - refer to accompanying documents",
      "referenced_in": "7.2.5"
    },
    {
      "id": "IEC 60417-5032",
      "title": "Graphical symbols for use on equipment - supply symbols",
      "date": "2002-10"
    },
    {
      "id": "IEC60601-1:2005+AMD1:2012+AMD2:2020",
      "name": "IEC 60601-1 Medical Electrical Equipment - General Requirements for Basic Safety and Essential Performance",
      "version": "2005+AMD1:2012+AMD2:2020"
    },
    {
      "id": "EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021",
      "name": "EN 60601-1 European version",
      "version": "2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021"
    },
    {
      "id": "IEC60529",
      "name": "IEC 60529 Degrees of Protection Provided by Enclosures (IP Code)"
    },
    {
      "id": "ISO7010-W001",
      "name": "ISO 7010-W001 Safety Sign"
    },
    {
      "identifier": "IEC60601-1:2005+AMD1:2012+AMD2:2020",
      "title": "Medical electrical equipment - Part 1: General requirements for basic safety and essential performance"
    },
    {
      "identifier": "EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021",
      "title": "European version of IEC 60601-1"
    },
    {
      "identifier": "ISO 14971 Cl. 5.2-5.5, 6, 7.2",
      "title": "Medical devices - Application of risk management to medical devices"
    },
    {
      "identifier": "IEC 60417-5017:2002-10",
      "title": "Symbol for functional earth terminal (Symbol 7 of Table D.1)"
    },
    {
      "identifier": "IEC 60417-5019:2002-10",
      "title": "Symbol for protective earth terminal (Symbol 6 of Table D.1)"
    },
    {
      "identifier": "IEC 60417-5036:2002-10",
      "title": "Symbol for high voltage warning (Symbol 24 of Table D.1)"
    },
    {
      "identifier": "IEC 60320-1",
      "title": "Appliance couplers for household and similar general purposes"
    },
    {
      "identifier": "IEC 60445",
      "title": "Basic and safety principles for man-machine interface, marking and identification"
    },
    {
      "id": "IEC60601-1:2005+AMD1:2012+AMD2:2020",
      "name": "Medical electrical equipment - General requirements for basic safety and essential performance",
      "equivalent": "EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021"
    },
    {
      "id": "ISO 14971",
      "name": "Application of risk management to medical devices",
      "clauses": [
        "5.2-5.5",
        "6",
        "7.2"
      ]
    },
    {
      "id": "ISO 80000-1",
      "name": "Quantities and units",
      "application": "SI units and their multiples"
    },
    {
      "id": "ISO 3864-1",
      "name": "Safety colours and safety signs",
      "application": "Specified colours for SAFETY SIGNS"
    },
    {
      "id": "ISO 7010-M002",
      "name": "Safety signs - Follow instruction for use",
      "application": "Provided to indicate to follow instruction for use"
    },
    {
      "id": "IEC 60417-5007",
      "version": "2002-10",
      "description": "Symbol for ON (power) - Table D.1 symbol 12"
    },
    {
      "id": "IEC 60417-5008",
      "version": "2002-10",
      "description": "Symbol for OFF (power) - Table D.1 symbol 13"
    },
    {
      "id": "IEC 60417-5009",
      "version": "2015-03",
      "description": "Symbol for stand-by - Table D.1 symbol 29"
    },
    {
      "id": "IEC 60417-5010",
      "version": "2002-10",
      "description": "Symbol for push button with bistable positions - Table D.1 symbol 14"
    },
    {
      "id": "IEC 60417-5011",
      "version": "2002-10",
      "description": "Symbol for push button with momentary on position - Table D.1 symbol 15"
    },
    {
      "id": "IEC 60417-5264",
      "version": "2002-10",
      "description": "Symbol for ON (part of equipment) - Table D.1 symbol 16"
    },
    {
      "id": "IEC 60417-5265",
      "version": "2002-10",
      "description": "Symbol for OFF (part of equipment) - Table D.1 symbol 17"
    },
    {
      "id": "IEC60601-1:2005+AMD1:2012+AMD2:2020",
      "title": "Medical electrical equipment - Part 1: General requirements for basic safety and essential performance"
    },
    {
      "id": "EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021",
      "title": "Medical electrical equipment - Part 1: General requirements for basic safety and essential performance (EN version)"
    },
    {
      "id": "IEC 60227-1",
      "title": "Polyvinyl chloride insulated cables of rated voltages up to and including 450/750 V"
    },
    {
      "id": "IEC 60245-1",
      "title": "Rubber insulated cables of rated voltages up to and including 450/750 V"
    },
    {
      "id": "IEC60601-1",
      "full_reference": "IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021",
      "type": "international_standard"
    },
    {
      "id": "IEC60601-1:2005+AMD1:2012+AMD2:2020",
      "title": "Medical electrical equipment - Part 1: General requirements for basic safety and essential performance",
      "type": "international_standard"
    },
    {
      "id": "EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021",
      "title": "Medical electrical equipment - European harmonized standard",
      "type": "european_standard"
    },
    {
      "id": "IEC60601-1:2005+AMD1:2012+AMD2:2020",
      "name": "IEC 60601-1 Medical Electrical Equipment General Requirements for Basic Safety and Essential Performance",
      "version": "2005+AMD1:2012+AMD2:2020"
    },
    {
      "id": "EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021",
      "name": "EN 60601-1 European harmonized standard",
      "version": "2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021"
    },
    {
      "id": "IEC60601-1:2005+AMD1:2012+AMD2:2020",
      "description": "General requirements for basic safety and essential performance of medical electrical equipment"
    },
    {
      "id": "EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021",
      "description": "European harmonized version of IEC 60601-1"
    },
    {
      "id": "IEC 60384-14",
      "description": "Standard for Y capacitors referenced in MOPP requirements"
    },
    {
      "id": "IEC60601-1:2005+AMD1:2012+AMD2:2020",
      "name": "IEC 60601-1 Medical Electrical Equipment General Requirements",
      "version": "2005+AMD1:2012+AMD2:2020"
    },
    {
      "id": "EN60601-1:2006",
      "name": "EN 60601-1",
      "version": "2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021"
    },
    {
      "id": "IEC60950-1:2005",
      "name": "IEC 60950-1 Information Technology Equipment Safety",
      "version": "2005"
    },
    {
      "id": "IEC60950-1:2005/A1:2009",
      "name": "IEC 60950-1 Amendment 1",
      "version": "2009"
    },
    {
      "id": "IEC60950:2005/A2:2013",
      "name": "IEC 60950 Amendment 2",
      "version": "2013"
    },
    {
      "id": "IEC62368-1:2018",
      "name": "IEC 62368-1 Audio/Video IT and Communication Technology Equipment",
      "version": "2018"
    },
    {
      "id": "IEC60384-14",
      "name": "IEC 60384-14 Fixed Capacitors for Suppression of Radio Interference"
    },
    {
      "id": "IEC60747-5-5:2007",
      "name": "IEC 60747-5-5 Optocouplers",
      "version": "2007 or later"
    },
    {
      "id": "IEC60601-1:2005+AMD1:2012+AMD2:2020",
      "name": "IEC 60601-1 Medical electrical equipment - General requirements for basic safety and essential performance",
      "version": "2005+AMD1:2012+AMD2:2020"
    },
    {
      "id": "EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021",
      "name": "EN 60601-1 Medical electrical equipment - General requirements for basic safety and essential performance",
      "version": "2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021"
    },
    {
      "id": "IEC60601-1",
      "full_reference": "IEC60601-1:2005+AMD1:2012+AMD2:2020",
      "parallel_reference": "EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021"
    },
    {
      "id": "IEC60364-7-710",
      "context": "Higher values of EARTH LEAKAGE CURRENT permitted for PERMANENTLY INSTALLED ME EQUIPMENT"
    },
    {
      "id": "IEC60950-1",
      "context": "Insulation forming MEANS OF OPERATOR PROTECTION complying with IEC 60950-1 for INSULATION CO-ORDINATION"
    },
    {
      "id": "IEC60601-1",
      "full_ref": "IEC60601-1:2005+AMD1:2012+AMD2:2020",
      "description": "General requirements for basic safety and essential performance of medical electrical equipment"
    },
    {
      "id": "EN60601-1",
      "full_ref": "EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021",
      "description": "European version of IEC 60601-1"
    },
    {
      "id": "IEC60601-1",
      "full_reference": "IEC60601-1:2005+AMD1:2012+AMD2:2020",
      "en_reference": "EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021"
    },
    {
      "id": "IEC60950-1",
      "full_reference": "IEC 60950-1:2005, IEC 60950-1:2005/AMD1:2009, IEC 60950-1:2005/AMD2:2013"
    },
    {
      "id": "IEC62368-1",
      "full_reference": "IEC 62368-1:2018"
    },
    {
      "id": "IEC60112",
      "full_reference": "IEC 60112"
    },
    {
      "id": "IEC60664-1",
      "full_reference": "IEC 60664-1"
    },
    {
      "id": "IEC60601-1:2005+AMD1:2012+AMD2:2020",
      "name": "IEC 60601-1 Medical Electrical Equipment General Requirements for Basic Safety and Essential Performance",
      "version": "2005+AMD1:2012+AMD2:2020"
    },
    {
      "id": "EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021",
      "name": "EN 60601-1 European version",
      "version": "2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021"
    },
    {
      "id": "IEC60664-1",
      "name": "IEC 60664-1 Insulation coordination for equipment within low-voltage systems"
    },
    {
      "id": "IEC60601-1:2005+AMD1:2012+AMD2:2020",
      "title": "Medical electrical equipment - Part 1: General requirements for basic safety and essential performance"
    },
    {
      "id": "EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021",
      "title": "Medical electrical equipment - Part 1: General requirements for basic safety and essential performance (European version)"
    },
    {
      "id": "IEC60601-1:2005+AMD1:2012+AMD2:2020",
      "name": "IEC 60601-1 Medical Electrical Equipment General Requirements for Basic Safety and Essential Performance",
      "clauses": [
        "8.4.2",
        "8.11.1",
        "8.11.2",
        "8.11.3",
        "8.11.3.1",
        "8.11.3.2",
        "8.11.3.3",
        "8.11.3.4",
        "8.11.3.5",
        "16.2",
        "16.9.2"
      ]
    },
    {
      "id": "EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021",
      "name": "EN 60601-1 European Standard for Medical Electrical Equipment"
    },
    {
      "id": "IEC61058-1",
      "name": "IEC 61058-1 Switches for appliances - General requirements",
      "clauses": [
        "CREEPAGE",
        "CLEARANCES"
      ]
    },
    {
      "id": "IEC60447",
      "name": "IEC 60447 Man-machine interface - Actuator principles"
    },
    {
      "id": "IEC60245-1:2003",
      "name": "IEC 60245-1 Rubber insulated cables - Annex A designation 53"
    },
    {
      "id": "IEC60227-1:1993",
      "name": "IEC 60227-1 Polyvinyl chloride insulated cables - Annex A designation 53"
    },
    {
      "id": "IEC60320-1",
      "name": "IEC 60320-1 Appliance couplers for household and similar general purposes"
    },
    {
      "id": "IEC60601-1",
      "full_reference": "IEC60601-1:2005+AMD1:2012+AMD2:2020",
      "european_equivalent": "EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021",
      "subject": "Medical electrical equipment general requirements for basic safety and essential performance"
    },
    {
      "id": "IEC60335-1",
      "full_reference": "IEC 60335-1:2001",
      "clause": "25.14",
      "subject": "Cord guard test"
    },
    {
      "name": "IEC 60601-1",
      "version": "2005+AMD1:2012+AMD2:2020"
    },
    {
      "name": "EN 60601-1",
      "version": "2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021"
    },
    {
      "name": "IEC 60127",
      "description": "Standard for fuses - high breaking capacity (1500 A)"
    },
    {
      "id": "IEC60601-1:2005+AMD1:2012+AMD2:2020",
      "name": "IEC 60601-1 Medical Electrical Equipment - General Requirements for Basic Safety and Essential Performance",
      "amendments": [
        "AMD1:2012",
        "AMD2:2020"
      ]
    },
    {
      "id": "EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021",
      "name": "EN 60601-1 European version with corrigenda and amendments"
    },
    {
      "id": "ISO 13857:2008",
      "name": "Safety of machinery - Safety distances to prevent hazard zones being reached by upper and lower limbs"
    },
    {
      "id": "IEC60601-1:2005+AMD1:2012+AMD2:2020",
      "description": "Medical electrical equipment general safety requirements"
    },
    {
      "id": "EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021",
      "description": "European standard for medical electrical equipment general safety requirements"
    },
    {
      "id": "IEC 60417-5638:2002-10",
      "description": "Symbol for stop/interrupting mechanical movements (symbol 18 of Table D.1)"
    },
    {
      "id": "ISO 7010-P017",
      "description": "Safety sign – Do not push"
    },
    {
      "id": "ISO 7010-P018",
      "description": "Safety sign – Do not sit"
    },
    {
      "id": "ISO 7010-P019",
      "description": "Safety sign – Do not step"
    },
    {
      "id": "IEC60601-1:2005+AMD1:2012+AMD2:2020",
      "title": "Medical electrical equipment - Part 1: General requirements for basic safety and essential performance",
      "type": "international_standard"
    },
    {
      "id": "EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021",
      "title": "Medical electrical equipment - European harmonized standard",
      "type": "european_standard"
    },
    {
      "id": "IEC 60065:2001 Clause 18",
      "title": "Audio, video and similar electronic apparatus - Safety requirements",
      "type": "international_standard"
    },
    {
      "id": "IEC 61965",
      "title": "Mechanical safety of cathode ray tubes",
      "type": "international_standard"
    },
    {
      "id": "IEC60601-1:2005+AMD1:2012+AMD2:2020",
      "equivalent": "EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021"
    },
    {
      "id": "IEC60601-1",
      "full_ref": "IEC60601-1:2005+AMD1:2012+AMD2:2020",
      "en_ref": "EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021",
      "subject": "Medical electrical equipment general requirements for basic safety and essential performance"
    },
    {
      "id": "IEC60601-1:2005+AMD1:2012+AMD2:2020",
      "name": "IEC 60601-1 Medical Electrical Equipment General Requirements",
      "version": "2005+AMD1:2012+AMD2:2020"
    },
    {
      "id": "EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021",
      "name": "EN 60601-1 Medical Electrical Equipment General Requirements",
      "version": "2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021"
    },
    {
      "id": "ISO7010-W001",
      "name": "ISO 7010 Safety Sign W001"
    },
    {
      "id": "IEC60601-1",
      "full_reference": "IEC60601-1:2005+AMD1:2012+AMD2:2020",
      "equivalent": "EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021"
    },
    {
      "id": "IEC60825-1",
      "full_reference": "IEC 60825-1:2007",
      "scope": "Lasers, laser light barriers or similar with wavelength range 180nm to 1mm"
    },
    {
      "id": "IEC60601-1:2005+AMD1:2012+AMD2:2020",
      "name": "IEC 60601-1 Medical Electrical Equipment General Requirements",
      "version": "2005+AMD1:2012+AMD2:2020"
    },
    {
      "id": "EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021",
      "name": "EN 60601-1 Medical Electrical Equipment General Requirements",
      "version": "2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021"
    },
    {
      "id": "ISO14971",
      "name": "ISO 14971 Application of Risk Management to Medical Devices",
      "clauses": [
        "4.2",
        "4.4",
        "5",
        "6.2",
        "6.5"
      ]
    },
    {
      "name": "IEC 60601-1",
      "version": "2005+AMD1:2012+AMD2:2020"
    },
    {
      "name": "EN 60601-1",
      "version": "2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021"
    },
    {
      "name": "IEC 60695-11-10",
      "description": "Flammability test standard for fire enclosure materials"
    },
    {
      "name": "IEC 60695 series",
      "description": "Fire hazard testing series referenced for flammability classification"
    },
    {
      "id": "IEC60601-1:2005+AMD1:2012+AMD2:2020",
      "description": "Medical electrical equipment - General requirements for basic safety and essential performance"
    },
    {
      "id": "EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021",
      "description": "European version of IEC60601-1 medical electrical equipment standard"
    },
    {
      "id": "IEC 60529",
      "description": "Degrees of protection provided by enclosures (IP Code)"
    },
    {
      "id": "IEC 60695-11-10",
      "description": "Flammability classification standard for non-metallic materials"
    },
    {
      "id": "IEC60601-1:2005+AMD1:2012+AMD2:2020",
      "description": "Medical electrical equipment - General requirements for basic safety and essential performance"
    },
    {
      "id": "EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021",
      "description": "European harmonized version of IEC 60601-1"
    },
    {
      "id": "ISO 11135-1",
      "description": "Sterilization of health-care products - Ethylene oxide"
    },
    {
      "id": "ISO 11137-1",
      "description": "Sterilization of health-care products - Radiation"
    },
    {
      "id": "ISO 17665-1",
      "description": "Sterilization of health-care products - Moist heat"
    },
    {
      "id": "ISO 10993",
      "description": "Biological evaluation of medical devices"
    },
    {
      "id": "IEC 60601-1-8",
      "description": "Alarm systems for medical electrical equipment"
    },
    {
      "id": "IEC 60601-1-3",
      "description": "Radiation protection in diagnostic X-ray equipment"
    },
    {
      "id": "IEC60601-1:2005+AMD1:2012+AMD2:2020",
      "name": "IEC 60601-1 Medical electrical equipment general requirements for basic safety and essential performance",
      "version": "2005+AMD1:2012+AMD2:2020"
    },
    {
      "id": "EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021",
      "name": "EN 60601-1 European harmonized standard",
      "version": "2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021"
    },
    {
      "name": "IEC60601-1:2005+AMD1:2012+AMD2:2020",
      "description": "General requirements for basic safety and essential performance of medical electrical equipment"
    },
    {
      "name": "EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021",
      "description": "European version of IEC60601-1 general requirements standard"
    },
    {
      "id": "IEC60601-1:2005+AMD1:2012+AMD2:2020",
      "title": "Medical electrical equipment - Part 1: General requirements for basic safety and essential performance",
      "clauses": [
        "14",
        "14.1",
        "14.2",
        "14.3",
        "14.4",
        "14.5",
        "14.6",
        "14.6.1",
        "14.6.2",
        "14.7",
        "14.8"
      ]
    },
    {
      "id": "EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021",
      "title": "EN version of IEC60601-1"
    },
    {
      "id": "IEC 62304",
      "title": "Medical device software - Software life cycle processes",
      "clauses": [
        "4.3",
        "5",
        "7",
        "8",
        "9"
      ]
    },
    {
      "id": "IEC60601-1:2005+AMD1:2012+AMD2:2020",
      "description": "Medical electrical equipment general requirements for basic safety and essential performance"
    },
    {
      "id": "EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021",
      "description": "European harmonized version of IEC60601-1"
    },
    {
      "id": "IEC 62304",
      "description": "Medical device software lifecycle processes, referenced for clauses 4.3, 5, 7, 8, 9"
    },
    {
      "id": "IEC60601-1:2005+AMD1:2012+AMD2:2020",
      "title": "Medical electrical equipment – Part 1: General requirements for basic safety and essential performance"
    },
    {
      "id": "EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021",
      "title": "EN harmonized version of IEC 60601-1"
    },
    {
      "id": "IEC 60601-1-6",
      "title": "Medical electrical equipment – Usability Engineering Process"
    },
    {
      "id": "IEC60601-1:2005+AMD1:2012+AMD2:2020",
      "title": "Medical electrical equipment - Part 1: General requirements for basic safety and essential performance"
    },
    {
      "id": "EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021",
      "title": "Medical electrical equipment - Part 1: General requirements for basic safety and essential performance (European version)"
    },
    {
      "id": "IEC 60730-1:2010",
      "title": "Automatic electrical controls - Clauses 15, 17, J.15, J.17 (referenced for PTC compliance)"
    },
    {
      "id": "IEC60601-1:2005+AMD1:2012+AMD2:2020",
      "description": "Medical electrical equipment general safety standard"
    },
    {
      "id": "EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021",
      "description": "European harmonized version of IEC60601-1"
    },
    {
      "id": "IEC 60086-4",
      "description": "Primary lithium batteries safety standard"
    },
    {
      "id": "IEC 62133",
      "description": "Secondary lithium batteries safety standard"
    },
    {
      "id": "IEC 62133-2",
      "description": "Secondary lithium batteries safety standard (part 2)"
    },
    {
      "id": "IEC60601-1",
      "full_reference": "IEC60601-1:2005+AMD1:2012+AMD2:2020",
      "description": "Medical electrical equipment general safety requirements"
    },
    {
      "id": "EN60601-1",
      "full_reference": "EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021",
      "description": "European harmonized version of IEC60601-1"
    },
    {
      "id": "IEC60601-1-11",
      "description": "Requirements for ME equipment used in home healthcare environments"
    },
    {
      "id": "IEC60529",
      "description": "Degrees of protection provided by enclosures (IP Code)"
    },
    {
      "id": "IEC60601-1:2005+AMD1:2012+AMD2:2020",
      "title": "Medical electrical equipment - Part 1: General requirements for basic safety and essential performance",
      "clauses": [
        "8.9.4",
        "16",
        "16.1",
        "16.2",
        "16.4"
      ]
    },
    {
      "id": "EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021",
      "title": "European adoption of IEC60601-1"
    },
    {
      "id": "IEC60601-1:2005+AMD1:2012+AMD2:2020",
      "title": "Medical electrical equipment - General requirements for basic safety and essential performance"
    },
    {
      "id": "EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021",
      "title": "Medical electrical equipment - General requirements for basic safety and essential performance (European version)"
    },
    {
      "id": "IEC/TR 60083",
      "title": "Plugs and socket-outlets for domestic and similar general use standardized in member countries of IEC"
    },
    {
      "id": "IEC 60884-1",
      "title": "Plugs and socket-outlets for household and similar purposes"
    },
    {
      "id": "ISO 7010-W001",
      "title": "Safety sign - Warning: general warning sign"
    },
    {
      "id": "IEC60601-1:2005+AMD1:2012+AMD2:2020",
      "description": "Medical electrical equipment - General requirements for basic safety and essential performance"
    },
    {
      "id": "EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021",
      "description": "European version of IEC 60601-1"
    },
    {
      "id": "IEC 61558-2-1",
      "description": "Safety of transformers - Particular requirements for separating transformers"
    },
    {
      "id": "IEC 60529",
      "description": "Degrees of protection provided by enclosures (IP Code)"
    },
    {
      "id": "IEC/TR 60083",
      "description": "Plugs and socket-outlets for domestic and similar general use standardized in member countries of IEC"
    },
    {
      "id": "IEC60601-1",
      "full_reference": "IEC60601-1:2005+AMD1:2012+AMD2:2020",
      "en_reference": "EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021"
    },
    {
      "id": "ISO 2882",
      "context": "Electrical resistance limits of antistatic materials"
    },
    {
      "id": "ISO 1853",
      "context": "Measurement method for antistatic materials"
    },
    {
      "id": "ISO 2878",
      "context": "Measurement method for antistatic materials"
    },
    {
      "id": "ISO 23529",
      "context": "Measurement method for antistatic materials"
    },
    {
      "id": "IEC 60079-0",
      "context": "Pressurized enclosures for flammable mixture environments"
    },
    {
      "id": "IEC 60079-2",
      "context": "Pressurized enclosures"
    },
    {
      "id": "IEC 60079-5",
      "context": "Sand-filled enclosures"
    },
    {
      "id": "IEC 60079-6",
      "context": "Oil immersed equipment"
    },
    {
      "id": "IEC60601-1:2005+AMD1:2012+AMD2:2020",
      "name": "IEC 60601-1 Medical Electrical Equipment General Requirements for Basic Safety and Essential Performance",
      "version": "2005+AMD1:2012+AMD2:2020"
    },
    {
      "id": "EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021",
      "name": "EN 60601-1 Medical Electrical Equipment",
      "version": "2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021"
    },
    {
      "name": "IEC60601-1:2005+AMD1:2012+AMD2:2020",
      "description": "Medical electrical equipment general requirements for basic safety and essential performance"
    },
    {
      "name": "EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021",
      "description": "European harmonized version of IEC 60601-1"
    },
    {
      "name": "IEC 60068-2-2 Clause 15",
      "description": "Environmental testing - Test B: Dry heat; aging test B-b at 70°C ±2°C for 96 h"
    },
    {
      "id": "IEC60601-1:2005+AMD1:2012+AMD2:2020",
      "title": "Medical Electrical Equipment - Part 1: General Requirements for Basic Safety and Essential Performance"
    },
    {
      "id": "EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021",
      "title": "European version of IEC60601-1"
    },
    {
      "id": "IEC 60851-5:1996 Clause 4.4.1",
      "title": "Winding Wires - Part 5: Methods of Test for Electrical Properties"
    },
    {
      "id": "IEC 60851-3:1996 clause 5.1.1",
      "title": "Winding Wires - Part 3: Methods of Test for Mechanical Properties (Flexibility and Adherence)"
    },
    {
      "id": "IEC 60851-6:1996",
      "title": "Winding Wires - Part 6: Methods of Test for Thermal Properties (Heat Shock)"
    },
    {
      "id": "IEC60601-1:2005+AMD1:2012+AMD2:2020",
      "type": "international_standard",
      "description": "Medical electrical equipment general requirements for basic safety and essential performance"
    },
    {
      "id": "EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021",
      "type": "european_standard",
      "description": "Medical electrical equipment general requirements for basic safety and essential performance (EN version)"
    },
    {
      "id": "ISO 14971",
      "type": "international_standard",
      "description": "Medical devices - Application of risk management to medical devices"
    },
    {
      "id": "IEC 60851-5:1996",
      "type": "international_standard",
      "description": "Winding wires - Methods of test - Part 5: Electrical properties, clause 4.4.1 twisted pair samples"
    },
    {
      "id": "IEC60601-1:2005+AMD1:2012+AMD2:2020",
      "type": "standard",
      "description": "Medical electrical equipment general requirements for basic safety and essential performance"
    },
    {
      "id": "EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021",
      "type": "standard",
      "description": "European version of IEC60601-1"
    },
    {
      "id": "ISO 14971",
      "type": "standard",
      "description": "Application of risk management to medical devices"
    },
    {
      "id": "IEC60601-1:2005+AMD1:2012+AMD2:2020",
      "name": "IEC 60601-1 Medical electrical equipment - General requirements for basic safety and essential performance",
      "version": "2005+AMD1:2012+AMD2:2020"
    },
    {
      "id": "EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021",
      "name": "EN 60601-1 Medical electrical equipment - General requirements for basic safety and essential performance",
      "version": "2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021"
    },
    {
      "id": "ISO 14971",
      "name": "ISO 14971 Medical devices - Application of risk management to medical devices"
    },
    {
      "id": "IEC60601-1",
      "version": "2005+AMD1:2012+AMD2:2020",
      "equivalent": "EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021"
    },
    {
      "id": "ISO 14971",
      "clauses": [
        "5.2",
        "5.3",
        "5.4",
        "6",
        "7.3",
        "7.4"
      ]
    },
    {
      "id": "IEC60601-1",
      "title": "IEC 60601-1:2005+AMD1:2012+AMD2:2020",
      "equivalent": "EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021"
    },
    {
      "id": "ISO14971",
      "title": "ISO 14971 Risk Management for Medical Devices"
    },
    {
      "id": "IEC60601-1:2005+AMD1:2012+AMD2:2020",
      "type": "international_standard",
      "description": "Medical electrical equipment – General requirements for basic safety and essential performance"
    },
    {
      "id": "EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021",
      "type": "european_standard",
      "description": "Medical electrical equipment – General requirements for basic safety and essential performance (EN version)"
    },
    {
      "id": "ISO 14971",
      "type": "international_standard",
      "description": "Medical devices – Application of risk management to medical devices",
      "clauses_referenced": [
        "5.2",
        "5.3",
        "5.4",
        "6"
      ]
    },
    {
      "id": "IEC60601-1:2005+AMD1:2012+AMD2:2020",
      "name": "IEC 60601-1 with amendments",
      "description": "Medical electrical equipment - General requirements for basic safety and essential performance"
    },
    {
      "id": "EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021",
      "name": "EN 60601-1 with amendments",
      "description": "European version of IEC 60601-1"
    },
    {
      "id": "IEC60601-1:2005+AMD1:2012+AMD2:2020",
      "title": "Medical electrical equipment – Part 1: General requirements for basic safety and essential performance"
    },
    {
      "id": "EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021",
      "title": "Medical electrical equipment – Part 1: General requirements for basic safety and essential performance (European version)"
    },
    {
      "id": "ISO 14971",
      "title": "Medical devices — Application of risk management to medical devices"
    },
    {
      "id": "IEC60601-1",
      "full_reference": "IEC60601-1:2005+AMD1:2012+AMD2:2020"
    },
    {
      "id": "EN60601-1",
      "full_reference": "EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021"
    },
    {
      "id": "UL746",
      "full_reference": "UL746"
    },
    {
      "id": "UL796",
      "full_reference": "UL796"
    },
    {
      "id": "ISO 14971",
      "full_reference": "ISO 14971"
    },
    {
      "id": "IEC60601-1",
      "name": "IEC 60601-1:2005+AMD1:2012+AMD2:2020",
      "equivalent": "EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021"
    },
    {
      "id": "ISO14971",
      "name": "ISO 14971",
      "context": "Risk Management Framework reference standard"
    },
    {
      "id": "ISO13852:1996",
      "name": "ISO 13852:1996",
      "context": "Measurement of gap according to Table 20 for moving parts safety"
    },
    {
      "id": "IEC60601-1:2005+AMD1:2012+AMD2:2020",
      "description": "Medical electrical equipment general safety standard"
    },
    {
      "id": "EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021",
      "description": "European version of medical electrical equipment general safety standard"
    },
    {
      "id": "ISO 14971",
      "description": "Medical devices — Application of risk management to medical devices",
      "clauses_referenced": [
        "5.2",
        "5.3",
        "5.4",
        "6",
        "7.2",
        "7.3",
        "7.4",
        "7.5"
      ]
    },
    {
      "id": "IEC60601-1:2005+AMD1:2012+AMD2:2020",
      "name": "IEC 60601-1 with Amendments 1 and 2",
      "type": "international_standard"
    },
    {
      "id": "EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021",
      "name": "EN 60601-1 with corrigenda and amendments",
      "type": "european_standard"
    },
    {
      "id": "ISO 14971",
      "name": "ISO 14971 - Risk Management for Medical Devices",
      "type": "international_standard"
    },
    {
      "id": "IEC60601-1:2005+AMD1:2012+AMD2:2020",
      "type": "international_standard"
    },
    {
      "id": "EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021",
      "type": "european_standard"
    },
    {
      "id": "ISO 14971",
      "type": "international_standard",
      "note": "Risk Management standard, clauses 5.2, 5.3, 5.4, 6, 7.2, 7.3, 7.4, 7.5 referenced"
    },
    {
      "id": "IEC60601-1:2005+AMD1:2012+AMD2:2020",
      "description": "Medical electrical equipment safety standard"
    },
    {
      "id": "EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021",
      "description": "European version of medical electrical equipment safety standard"
    },
    {
      "id": "ISO 14971",
      "description": "Risk management for medical devices"
    },
    {
      "id": "IEC60601-1",
      "name": "IEC60601-1:2005+AMD1:2012+AMD2:2020",
      "equivalent": "EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021"
    },
    {
      "id": "ISO14971",
      "name": "ISO 14971",
      "description": "Risk Management standard for medical devices"
    },
    {
      "name": "IEC60601-1",
      "version": "2005+AMD1:2012+AMD2:2020"
    },
    {
      "name": "EN60601-1",
      "version": "2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021"
    },
    {
      "name": "ISO 14971",
      "description": "Risk management for medical devices"
    },
    {
      "id": "ISO 14971",
      "clauses": [
        "5.2",
        "5.3",
        "5.4",
        "6",
        "7.2",
        "7.3",
        "7.4",
        "7.5"
      ]
    },
    {
      "id": "IEC60601-1:2005+AMD1:2012+AMD2:2020"
    },
    {
      "id": "EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021"
    },
    {
      "standard": "IEC60601-1",
      "version": "2005+AMD1:2012+AMD2:2020",
      "clauses_referenced": [
        "4.7",
        "8.1",
        "8.7.2",
        "11.1",
        "11.1.3",
        "13.2.2",
        "13.2.3",
        "13.2.4",
        "13.2.5",
        "13.2.6",
        "13.2.7",
        "13.2.8",
        "13.2.9",
        "13.2.10",
        "13.2.11",
        "13.2.12",
        "13.2.13",
        "15.3",
        "15.4.2",
        "15.5"
      ]
    },
    {
      "standard": "EN60601-1",
      "version": "2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021"
    },
    {
      "id": "IEC60601-1",
      "version": "2005+AMD1:2012+AMD2:2020",
      "equivalent": "EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021"
    },
    {
      "id": "ISO 14971",
      "context": "Risk Management Framework clauses referenced throughout RM Results Tables"
    },
    {
      "id": "IEC 60252-1",
      "context": "Motor capacitor compliance reference in clause 13.2.5 supplementary information"
    },
    {
      "id": "IEC60601-1",
      "full_reference": "IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021"
    },
    {
      "id": "ISO 14971",
      "clauses": [
        "5.2",
        "5.3",
        "5.4",
        "6",
        "7.2",
        "7.3",
        "7.4",
        "7.5"
      ]
    },
    {
      "id": "IEC60601-1:2005+AMD1:2012+AMD2:2020",
      "name": "IEC 60601-1 Medical electrical equipment general requirements for basic safety and essential performance",
      "version": "2005+AMD1:2012+AMD2:2020"
    },
    {
      "id": "EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021",
      "name": "EN 60601-1 Medical electrical equipment general requirements for basic safety and essential performance",
      "version": "2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021"
    },
    {
      "id": "ISO 14971",
      "name": "ISO 14971 Medical devices - Application of risk management to medical devices"
    },
    {
      "standard": "IEC60601-1",
      "version": "2005+AMD1:2012+AMD2:2020",
      "equivalent": "EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021"
    },
    {
      "standard": "IEC 60127-1",
      "context": "Fuse type classification for transformer overload test time duration criteria"
    },
    {
      "id": "IEC60601-1",
      "full_reference": "IEC60601-1:2005+AMD1:2012+AMD2:2020"
    },
    {
      "id": "EN60601-1",
      "full_reference": "EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021"
    },
    {
      "id": "AAMI/ANSI ES60601-1",
      "full_reference": "AAMI/ANSI ES60601-1:2005/(R)2012 And A1:2012, C1:2009/(R)2012 And A2:2010/(R)2012",
      "description": "US National Differences standard"
    },
    {
      "id": "ISO 14971",
      "description": "Risk management standard referenced in RM Results Tables"
    },
    {
      "id": "NFPA 70",
      "description": "NEC - National Electrical Code, referenced in US National Differences"
    },
    {
      "id": "NFPA 99",
      "description": "Referenced for medical gas cylinder color coding requirements"
    },
    {
      "id": "IEC 60364-4-41",
      "description": "Referenced for protective measures in US National Differences clause 4.10.2"
    },
    {
      "name": "IEC 60601-1",
      "version": "2005+AMD1:2012+AMD2:2020"
    },
    {
      "name": "EN 60601-1",
      "version": "2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021"
    },
    {
      "name": "NFPA 99",
      "description": "Referenced for protective earthing and plug current rating requirements"
    },
    {
      "name": "NEC",
      "description": "National Electrical Code, referenced for field wiring, cord types, and tamper-resistant receptacles"
    },
    {
      "id": "IEC 60601-1-11:2015 + A1:2020",
      "title": "Medical electrical equipment – Requirements for ME equipment and ME systems used in home healthcare environments",
      "harmonized_standard": "EN 60601-1-11:2015 + A1:2021"
    },
    {
      "id": "ISO 15223-1:2012",
      "title": "Medical devices – Symbols to be used with medical device labels",
      "referenced_symbols": [
        "5.3.5 (ISO 7000-0534) – temperature range",
        "5.3.6 (ISO 7000-0533) – temperature range",
        "5.3.7 (ISO 7000-0632) – temperature range",
        "5.3.8 (ISO 7000-2620) – humidity range",
        "5.3.9 (ISO 7000-2621) – atmospheric pressure range"
      ]
    },
    {
      "id": "IEC 60601-1-11:2015 + A1:2020",
      "name": "IEC 60601-1-11:2015 + A1:2020 / EN 60601-1-11:2015 + A1:2021",
      "description": "Requirements for ME equipment used in home healthcare environments"
    },
    {
      "id": "ISO 15223-1:2012",
      "name": "ISO 15223-1:2012",
      "description": "Symbols to be used with medical device labels"
    },
    {
      "id": "ISO 7000-0534",
      "name": "ISO 7000-0534 (Symbol 5.3.5)",
      "description": "Symbol for temperature range marking"
    },
    {
      "id": "ISO 7000-0533",
      "name": "ISO 7000-0533 (Symbol 5.3.6)",
      "description": "Symbol for temperature range marking"
    },
    {
      "id": "ISO 7000-0632",
      "name": "ISO 7000-0632 (Symbol 5.3.7)",
      "description": "Symbol for temperature range marking"
    },
    {
      "id": "ISO 7000-2620",
      "name": "ISO 7000-2620 (Symbol 5.3.8)",
      "description": "Symbol for humidity range marking"
    },
    {
      "id": "ISO 7000-2621",
      "name": "ISO 7000-2621 (Symbol 5.3.9)",
      "description": "Symbol for atmospheric pressure range marking"
    },
    {
      "id": "IEC 60601-1",
      "name": "IEC 60601-1",
      "description": "General requirements for basic safety and essential performance of medical electrical equipment"
    },
    {
      "id": "IEC 60601-1-11:2015 + A1:2020",
      "title": "Medical electrical equipment – Part 1-11: General requirements for basic safety and essential performance – Collateral standard: Requirements for ME equipment and ME systems used in home healthcare environments"
    },
    {
      "id": "EN 60601-1-11:2015 + A1:2021",
      "title": "EN version of IEC 60601-1-11 for home healthcare environment"
    },
    {
      "id": "ISO 7010-W001",
      "title": "Safety sign – Warning: General warning sign"
    },
    {
      "id": "ISO 15223-1:2012, 5.3.4 (ISO 7000-0626)",
      "title": "Symbols to be used with medical devices – Part 1: General requirements"
    },
    {
      "id": "IEC 60601-1-11:2015 + A1:2020",
      "name": "IEC 60601-1-11:2015 + A1:2020 / EN 60601-1-11:2015 + A1:2021",
      "description": "Requirements for ME equipment used in home healthcare environment"
    },
    {
      "id": "IEC 60601-1-11:2015+A1:2020",
      "title": "Requirements for ME equipment and ME systems used in home healthcare environments",
      "equivalent": "EN 60601-1-11:2015+A1:2021"
    },
    {
      "id": "IEC 60529",
      "title": "Degrees of protection provided by enclosures (IP Code)"
    },
    {
      "id": "IEC 60601-1-11:2015 + A1:2020",
      "title": "Medical electrical equipment - Part 1-11: General requirements for basic safety and essential performance - Collateral standard: Requirements for ME equipment and ME systems used in home healthcare environments"
    },
    {
      "id": "EN 60601-1-11:2015 + A1:2021",
      "title": "EN equivalent of IEC 60601-1-11"
    },
    {
      "id": "IEC 60529:1989",
      "title": "Degrees of protection provided by enclosures (IP Code)"
    },
    {
      "id": "IEC 60601-1:2005",
      "title": "Medical electrical equipment - General requirements for basic safety and essential performance"
    },
    {
      "id": "IEC 60601-1:2005/AMD1:2012",
      "title": "Amendment 1 to IEC 60601-1:2005"
    },
    {
      "id": "IEC 60601-1:2005/AMD2:2020",
      "title": "Amendment 2 to IEC 60601-1:2005"
    },
    {
      "id": "IEC 60601-1-11:2015+A1:2020",
      "title": "Requirements for ME equipment and ME systems used in home healthcare environments",
      "reference": "EN 60601-1-11:2015+A1:2021"
    },
    {
      "id": "IEC 60068-2-27:2008",
      "title": "Shock tests"
    },
    {
      "id": "IEC 60068-2-64:2008",
      "title": "Broad-band random vibration tests"
    },
    {
      "id": "IEC 60068-2-31:2008",
      "title": "Free fall tests"
    },
    {
      "id": "CISPR 11:2009",
      "title": "EMC Class B requirements for home healthcare environment"
    },
    {
      "id": "IEC 60601-1-8:2006",
      "title": "Alarm systems requirements for ME equipment and ME systems"
    },
    {
      "id": "IEC 60601-1-8:2006/AMD1:2012",
      "title": "Amendment 1 to IEC 60601-1-8:2006 alarm systems"
    },
    {
      "id": "IEC 60601-1-11:2015 + A1:2020",
      "name": "IEC 60601-1-11:2015 + A1:2020 / EN 60601-1-11:2015 + A1:2021",
      "description": "Requirements for ME equipment and ME systems used in home healthcare environments"
    },
    {
      "id": "IEC 60601-1-8:2006",
      "name": "IEC 60601-1-8:2006 + AMD1:2012",
      "description": "Alarm systems for ME equipment and ME systems"
    },
    {
      "id": "ISO 14971",
      "name": "ISO 14971",
      "description": "Application of risk management to medical devices"
    },
    {
      "id": "IEC 60068-2-27:2008",
      "name": "IEC 60068-2-27:2008",
      "description": "Environmental testing - Shock test"
    },
    {
      "id": "IEC 60068-2-64:2008",
      "name": "IEC 60068-2-64:2008",
      "description": "Environmental testing - Broad-band random vibration test"
    },
    {
      "id": "IEC TR 60721-4-7:2001",
      "name": "IEC TR 60721-4-7:2001",
      "description": "Classification of environmental conditions - Portable and non-stationary use"
    },
    {
      "id": "IEC 60601-1-11:2015+A1:2020",
      "name": "IEC 60601-1-11:2015 + A1:2020 / EN 60601-1-11:2015 + A1:2021",
      "description": "Requirements for ME equipment used in home healthcare environments"
    },
    {
      "id": "IEC 60068-2-27:2008",
      "name": "IEC 60068-2-27:2008",
      "description": "Environmental testing - Shock test"
    },
    {
      "id": "IEC 60068-2-64:2008",
      "name": "IEC 60068-2-64:2008",
      "description": "Environmental testing - Vibration, broad-band random"
    },
    {
      "id": "IEC/TR 60721-4-7:2001",
      "name": "IEC/TR 60721-4-7:2001",
      "description": "Classification of environmental conditions - Portable and non-stationary use"
    },
    {
      "standard": "IEC 60601-1-11:2015 + A1:2020",
      "equivalent": "EN 60601-1-11:2015 + A1:2021",
      "topic": "Requirements for ME equipment used in home healthcare environments"
    },
    {
      "standard": "IEC 60068-2-31:2008",
      "topic": "Free fall test, Procedure 1"
    },
    {
      "standard": "IEC/TR 60721-4-7:2001",
      "topic": "Classification of environmental conditions - portable and non-stationary use",
      "classes_referenced": [
        "7M1",
        "7M2"
      ]
    },
    {
      "standard": "ISO 14971",
      "topic": "Risk management for medical devices"
    }
  ],
  "products": [
    {
      "model": "PT9L",
      "type": "Infrared No-Touch Forehead Thermometer",
      "manufacturer": "Andon Health Co., Ltd.",
      "manufacturer_address": "No.3 JinPing Street, Ya An Road, Nankai District, Tianjin, China",
      "classification_of_installation": "Hand-held",
      "device_type": "Equipment",
      "mode_of_operation": "Continuous",
      "supply_connection": "Internally powered",
      "accessories": "N/A",
      "procedure_deviation": "N/A",
      "non_standard_test_method": "N/A"
    },
    {
      "name": "Thermometer (ME Equipment)",
      "expected_service_life": "5 years",
      "essential_performance": "Limits of the error of the thermometer"
    },
    {
      "name": "PT9L",
      "model": "PT9L",
      "manufacturer": "ANDON HEALTH CO., LTD.",
      "manufacturer_address": "No. 3 Jinping Street, Ya An Road, Nankai District, Tianjin 300190, China"
    },
    {
      "name": "Infrared No-Touch Forehead Thermometer"
    },
    {
      "model": "TH-75",
      "note": "referenced in section 10.7"
    },
    {
      "model": "PT9L",
      "note": "referenced in section 11.1.1a temperature test"
    },
    {
      "model": "PT9L",
      "identifier": "T PT9L"
    },
    {
      "sample_id": "YP2407008",
      "lot": "KE04"
    },
    {
      "name": "Product A",
      "classification": "Class II and internally powered",
      "applied_part_type": "Type BF",
      "operating_temperature_range": "10°C to 40°C",
      "operating_humidity_range": "15% to 90% RH (non-condensing)",
      "operating_pressure_range": "700 hPa to 1060 hPa",
      "has_functional_earth_terminal": false,
      "intended_for_home_healthcare": true,
      "transit_operable": false
    },
    {
      "sample_id": "YP2407017",
      "lot": "KE04",
      "model": "PT9L"
    }
  ],
  "persons": [
    {
      "name": "Zhang Le",
      "role": "Compiled by"
    },
    {
      "name": "Guan Qingxiang",
      "role": "Reviewed by"
    }
  ],
  "identifiers": [
    {
      "type": "Report Number",
      "value": "ETX2023-07-078-02"
    },
    {
      "type": "IP Rating",
      "value": "IP22",
      "description": "Degree of protection against ingress of water and particulate matter per IEC 60529"
    },
    {
      "type": "Applied Part Type",
      "value": "TYPE BF APPLIED PART",
      "description": "Classification of applied part type"
    },
    {
      "type": "Power Classification",
      "value": "CLASS II / INTERNALLY POWERED",
      "description": "Equipment power classification"
    },
    {
      "type": "Operation Mode",
      "value": "CONTINUOUS OPERATION",
      "description": "Equipment operation mode classification"
    },
    {
      "id": "IEC60417-5172",
      "description": "Symbol 9 of Table D.1 - CLASS II ME EQUIPMENT symbol",
      "date": "2003-02"
    },
    {
      "id": "IEC60417-5840",
      "description": "Symbol 19 of Table D.1 - TYPE B APPLIED PARTS",
      "date": "2002-10"
    },
    {
      "id": "IEC60417-5333",
      "description": "Symbol 20 of Table D.1 - TYPE BF APPLIED PARTS",
      "date": "2002-10"
    },
    {
      "id": "IEC60417-5335",
      "description": "Symbol 21 of Table D.1 - TYPE CF APPLIED PARTS",
      "date": "2002-10"
    },
    {
      "id": "IEC60417-5841",
      "description": "Symbol 25 of Table D.1 - DEFIBRILLATION-PROOF APPLIED PARTS",
      "date": "2002-10"
    },
    {
      "id": "IEC60417-5334",
      "description": "Symbol 26 of Table D.1 - DEFIBRILLATION-PROOF APPLIED PARTS",
      "date": "2002-10"
    },
    {
      "id": "IEC60417-5336",
      "description": "Symbol 27 of Table D.1 - DEFIBRILLATION-PROOF APPLIED PARTS",
      "date": "2002-10"
    },
    {
      "id": "IEC60417-5036",
      "description": "Symbol 24 of Table D.1 - HIGH VOLTAGE TERMINAL DEVICES",
      "date": "2002-10"
    },
    {
      "id": "ISO7010-W001",
      "description": "SAFETY SIGN 2 of Table D.2 - Warning sign for cardiac defibrillator protection"
    },
    {
      "id": "DN:PT9L-RJFA 01 V1.0",
      "description": "Software design solutions document"
    },
    {
      "id": "DN: PT9L-XMJD01 V1.0",
      "description": "Software Attachment / project schedule document"
    },
    {
      "id": "DN: PT9L-RJCH01 V1.0",
      "description": "Software Quality Plan"
    },
    {
      "id": "DN:PT9L-RZCL01 V1.0",
      "description": "PT9L-Subroutine Test Record E0"
    },
    {
      "id": "PT9L-RJCH01",
      "version": "V1.0",
      "description": "Software Quality Plan / Software Quality Planning document"
    },
    {
      "id": "PT9L-RZCL01",
      "version": "V1.0",
      "description": "PT9L Subroutine Test Record E0 - design broken up into subsystems with test specification"
    },
    {
      "type": "report_number",
      "value": "ETX202303-07-078-02"
    },
    {
      "type": "product_code",
      "value": "PT9L"
    },
    {
      "id": "PT9L-FXGB01 V1.0",
      "type": "document_number",
      "description": "Risk Management Report document number and version"
    },
    {
      "id": "ETX2023-07-078-02",
      "type": "report_number",
      "description": "Test report number"
    },
    {
      "id": "PT9L-FXGB01 V1.0",
      "type": "document_number",
      "description": "Risk Management Report"
    },
    {
      "id": "PT9L-FXPJ01 V1.0",
      "type": "document_number",
      "description": "Risk Assessment Report"
    },
    {
      "id": "ETX2023-07-078-02",
      "type": "report_number",
      "description": "Test/Evaluation Report Number"
    },
    {
      "type": "report_number",
      "value": "ETX2023-07-078-02"
    },
    {
      "type": "risk_assessment_document",
      "value": "PT9L-FXPJ01 V1.0",
      "description": "Risk Assessment Report"
    },
    {
      "type": "Risk Management Report",
      "doc_no": "PT9L-FXGB01",
      "version": "V1.0"
    },
    {
      "type": "Risk Assessment Report",
      "doc_no": "PT9L-FXPJ01",
      "version": "V1.0"
    },
    {
      "type": "Verification of risk control measure and Residual Risk Evaluation Report",
      "doc_no": "PT9L-FXGB01",
      "version": "V1.0"
    },
    {
      "type": "risk_assessment_report",
      "doc_no": "PT9L-FXPJ01",
      "version": "V1.0",
      "title": "Risk Assessment Report"
    },
    {
      "type": "risk_management_report",
      "doc_no": "PT9L-FXGB01",
      "version": "V1.0",
      "title": "Verification of risk control measure and Residual Risk Evaluation Report / Risk Management Report"
    },
    {
      "type": "test_report",
      "doc_no": "ETX2023-07-078-02"
    },
    {
      "type": "report_number",
      "value": "ETX2023-07-078-02"
    },
    {
      "type": "risk_management_report",
      "value": "PT9L-FXGB01 V1.0"
    },
    {
      "type": "report_number",
      "value": "ETX2023-07-078-02"
    },
    {
      "type": "risk_management_report",
      "value": "PT9L-FXGB01 V1.0"
    },
    {
      "type": "pcb_part_number",
      "value": "PT9L-HFMP01 V1.0"
    },
    {
      "type": "ul_certificate",
      "value": "UL E476284",
      "description": "LG CHEM non-metallic enclosure"
    },
    {
      "type": "ul_certificate",
      "value": "UL E348782",
      "description": "PCB FR-4"
    },
    {
      "type": "ul_certificate",
      "value": "UL E328945",
      "description": "Internally insulated wires"
    },
    {
      "type": "certificate",
      "value": "20170525-E174545",
      "description": "Bourns PTC device"
    },
    {
      "type": "document_number",
      "value": "PT9L-FXGB01 V1.0",
      "description": "Risk Management Report Document Number"
    },
    {
      "type": "report_number",
      "value": "ETX2023-07-078-02",
      "description": "Test/Evaluation Report Number"
    },
    {
      "type": "report_number",
      "value": "ETX2023-07-078-02"
    },
    {
      "type": "risk_assessment_report",
      "value": "PT9L-FXPJ01 V1.0",
      "description": "Risk Assessment Report"
    },
    {
      "type": "residual_risk_evaluation_report",
      "value": "PT9L-FXGB01 V1.0",
      "description": "Verification of risk control measure and Residual Risk Evaluation Report"
    },
    {
      "type": "report_no",
      "value": "ETX2023-07-078-02"
    },
    {
      "type": "risk_management_report",
      "value": "PT9L-FXGB01 V1.0",
      "description": "Risk Management Report Document Number"
    },
    {
      "type": "document_number",
      "value": "PT9L-FXGB01 V1.0",
      "description": "Risk Management Report"
    },
    {
      "id": "PT9L-FXGB01",
      "version": "V1.0",
      "type": "Risk Management Report"
    },
    {
      "id": "PT9L-FXPJ01",
      "version": "V1.0",
      "type": "Risk Assessment Report"
    },
    {
      "id": "PT9L-FXGB01",
      "version": "V1.0",
      "description": "Verification of risk control measure and Residual Risk Evaluation Report"
    },
    {
      "id": "PT9L-FXPJ01",
      "version": "V1.0",
      "description": "Risk Assessment Report"
    },
    {
      "id": "PT9L-FXPJ01 V1.0",
      "description": "Risk Assessment Report"
    },
    {
      "id": "PT9L-FXGB01 V1.0",
      "description": "Verification of risk control measure and Residual Risk Evaluation Report"
    },
    {
      "id": "ETX2023-07-078-02",
      "description": "Test/Evaluation Report Number"
    },
    {
      "id": "PT9L-FXGB01",
      "version": "V1.0",
      "description": "Verification of risk control measure and Residual Risk Evaluation Report"
    },
    {
      "id": "PT9L-FXPJ01",
      "version": "V1.0",
      "description": "Risk Assessment Report"
    },
    {
      "type": "report_number",
      "value": "ETX2023-07-078-02"
    },
    {
      "type": "document_number",
      "value": "PT9L-FXGB01 V1.0",
      "description": "Risk Management Report"
    },
    {
      "type": "report_number",
      "value": "ETX2023-07-078-02"
    },
    {
      "type": "sample_id",
      "value": "YP2407008"
    },
    {
      "type": "lot_number",
      "value": "KE04"
    },
    {
      "id": "PT9L-FXPJ01 V1.0",
      "type": "document_number",
      "description": "Risk Assessment Report"
    },
    {
      "id": "ETX2023-07-078-02",
      "type": "report_number",
      "description": "Test Report Number"
    },
    {
      "type": "report_number",
      "value": "ETX2023-07-078-02"
    },
    {
      "type": "sample_id",
      "value": "YP2407017"
    },
    {
      "type": "lot_number",
      "value": "KE04"
    }
  ],
  "intended_use_items": [
    {
      "description": "The Infrared No-Touch Forehead Thermometer is intended for the intermittent measurement of body temperature from the forehead skin surface on people of all ages.",
      "user_population": "People of all ages",
      "use_environment": "Household environment and healthcare provider settings",
      "users": "Consumers in the household environment and healthcare providers"
    }
  ],
  "semantic_fragments": [
    {
      "fragment_type": "scope_limitation",
      "content": "The tests results presented in this report relate only to the object tested. This report shall not be reproduced except in full without the written approval of the testing laboratory. List of test equipment must be kept on file and available for review. Additional test data and/or information provided in the attachments to this report. Throughout this report a comma/point is used as the decimal separator.",
      "topic_tags": [
        "test scope",
        "report restriction",
        "test equipment",
        "decimal separator"
      ],
      "related_subjects": [
        "ETX2023-07-078-02",
        "PT9L"
      ]
    },
    {
      "fragment_type": "working_principle",
      "content": "This product is a high-tech infra-red (IR) thermometer designed to take human body temperature by measuring the energy of IR emitted from the forehead. The product will help you to assess you and your family members' health conditions easily and quickly.",
      "topic_tags": [
        "infrared",
        "thermometer",
        "body temperature",
        "forehead",
        "working principle"
      ],
      "related_subjects": [
        "PT9L",
        "Infrared No-Touch Forehead Thermometer"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Possible test case verdicts: N/A - test case does not apply to the test object; Pass (P) - test object does meet the requirement; N/E - test object was not evaluated for the requirement; Fail (F) - test object does not meet the requirement. Abbreviations: N.C. = normal condition; S.F.C. = single fault condition; MOOP = means of Operator protection; MOPP = means of Patient protection.",
      "topic_tags": [
        "test verdict",
        "pass",
        "fail",
        "N/A",
        "N/E",
        "MOOP",
        "MOPP",
        "normal condition",
        "single fault condition"
      ],
      "related_subjects": [
        "ETX2023-07-078-02",
        "IEC 60601-1"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "Test laboratory: Tianxu(Tianjin)Testing Technology Service Co.,LTD, Address: 101, First floor, Building L, No.3 JinPing Street, Ya An Road, Nankai District, Tianjin, China.",
      "topic_tags": [
        "test laboratory",
        "Tianxu",
        "Tianjin",
        "address"
      ],
      "related_subjects": [
        "ETX2023-07-078-02"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "The test results presented in this report relate only to the object tested. Without permission of the Report department this test report is not permitted to be duplicated in extracts.",
      "topic_tags": [
        "test report",
        "disclaimer",
        "confidentiality"
      ],
      "related_subjects": [
        "ETX2023-07-078-02"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Insulation diagram is a graphical representation of equipment insulation barriers, protective impedance and protective earthing. Conventions: All isolation barriers are identified by letters between separate parts of diagram, for example separate transformer windings, optocouplers, wire insulation, creepage and clearance distances. Parts connected to earth with large dots are protectively earthed. Other connections to earth are functional. Applied parts are extended beyond the equipment enclosure and terminated with an arrow. Parts accessible to the operator only are extended outside of the enclosure, but are not terminated with an arrow.",
      "topic_tags": [
        "insulation diagram",
        "creepage",
        "clearance",
        "applied part",
        "protective earth"
      ],
      "related_subjects": [
        "IEC 60601-1",
        "Insulation / Creepage and Clearance Test"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "A measured value must be provided in the value columns for the device under evaluation. The symbol > (greater than sign) must not be used. Switch-mode power supplies must be re-evaluated in the device under evaluation therefore N/A must not be used with a generic statement that the component is certified.",
      "topic_tags": [
        "insulation diagram",
        "measurement convention",
        "SMPS",
        "creepage",
        "clearance"
      ],
      "related_subjects": [
        "Insulation / Creepage and Clearance Test",
        "ETX2023-07-078-02"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "EXPECTED SERVICE LIFE stated in RISK MANAGEMENT FILE as 5 years. This is per Clause 4.4 of IEC60601-1.",
      "topic_tags": [
        "expected service life",
        "risk management file",
        "IEC60601-1",
        "Clause 4.4"
      ],
      "related_subjects": [
        "Risk Management File",
        "ME Equipment",
        "Thermometer"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "No alternative means of addressing particular RISKS were provided or used. Per Clause 4.5, alternative means must be justified by the MANUFACTURER showing RESIDUAL RISKS are comparable to those resulting from standard requirements, based on scientific data, clinical opinion, or comparative studies.",
      "topic_tags": [
        "alternative means",
        "residual risk",
        "risk acceptability",
        "Clause 4.5"
      ],
      "related_subjects": [
        "Risk Management",
        "Manufacturer Justification"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "No COMPONENT WITH HIGH-INTEGRITY CHARACTERISTICS was used in this ME EQUIPMENT per Clause 4.9. No evaluation of such components for conditions of use and reasonably foreseeable misuse during EXPECTED SERVICE LIFE was required.",
      "topic_tags": [
        "high-integrity characteristics",
        "component",
        "risk management",
        "Clause 4.9"
      ],
      "related_subjects": [
        "Risk Management File",
        "ME Equipment",
        "Component Reliability"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "All components and wiring are used within their specified ratings. Reliability of components used as MEANS OF PROTECTION was assessed for conditions of use in ME EQUIPMENT. Components complied with applicable safety requirements of relevant IEC or ISO standards (see appended table 8.10).",
      "topic_tags": [
        "component ratings",
        "means of protection",
        "reliability",
        "Clause 4.8",
        "table 8.10"
      ],
      "related_subjects": [
        "ME Equipment",
        "Risk Management",
        "IEC/ISO Standards"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "Environmental test conditions: Temperature 10℃-40℃; Relative Humidity 15%RH-95%RH; Atmospheric Pressure 700hPa-1060hPa. Test lab environment under controlled conditions. Test results of excessive temperature were adjusted to ambient temperature 40℃.",
      "topic_tags": [
        "environmental conditions",
        "test environment",
        "temperature",
        "humidity",
        "atmospheric pressure"
      ],
      "related_subjects": [
        "5.3",
        "IEC60601-1",
        "TYPE TESTS"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "Device is powered by an INTERNAL ELECTRICAL POWER SOURCE only (not connected to SUPPLY MAINS). All clauses related to SUPPLY MAINS connection (4.10.2, 4.11, 5.5) are marked N/A.",
      "topic_tags": [
        "internal power supply",
        "power source",
        "supply mains",
        "N/A clauses"
      ],
      "related_subjects": [
        "4.10.1",
        "4.10.2",
        "4.11",
        "5.5"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "For Clause 5.7: ME EQUIPMENT heated to a temperature between T and T+4°C for at least 4 hours and placed in a humidity chamber (relative humidity 93%±3%) with an ambient within 2°C of T in the range of +20°C to +32°C for 48 hours for units rated IPX0. For units rated higher than IPX0, test time extended to 168 hours. Manually detachable parts removed and treated concurrently with major parts; manually removable ACCESS COVERS opened and detached.",
      "topic_tags": [
        "humidity preconditioning",
        "IPX0",
        "climatic conditions",
        "test procedure"
      ],
      "related_subjects": [
        "5.7",
        "8.7.4",
        "8.8.3"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "Clause 5.8: Unless stated otherwise, tests in this standard are sequenced as in Annex B to prevent influencing results of any subsequent test.",
      "topic_tags": [
        "test sequence",
        "Annex B",
        "test order"
      ],
      "related_subjects": [
        "5.8",
        "Annex B"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "Clause 5.9.2.1: Accessibility, when necessary, determined using standard test finger of Fig 6 applied in a bent or straight position. Openings preventing entry of test finger of Fig. 6 mechanically tested with a straight un-jointed test finger of the same dimensions with a force of 30 N. When the straight un-jointed test finger entered, test with the standard test finger (Fig 6) was repeated, if necessary, by pushing the finger through the opening. Result: No opening found.",
      "topic_tags": [
        "accessible parts",
        "test finger",
        "Fig 6",
        "30N force",
        "openings"
      ],
      "related_subjects": [
        "5.9.2.1",
        "5.9.2"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "Clause 5.9.2.3: Conductive parts of actuating mechanisms of electrical controls accessible after removal of handles, knobs, levers and the like are regarded as ACCESSIBLE PARTS. However, conductive parts of actuating mechanisms are not considered ACCESSIBLE PARTS when removal of handles, knobs, etc. required the use of a TOOL. Result: No such conductive part found.",
      "topic_tags": [
        "accessible parts",
        "actuating mechanisms",
        "conductive parts",
        "handles",
        "knobs",
        "tool"
      ],
      "related_subjects": [
        "5.9.2.3",
        "5.9.2"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Clause 6.2: EQUIPMENT with means of connection to a SUPPLY MAINS complied with CLASS I or CLASS II ME EQUIPMENT requirements when so connected, and when not connected to SUPPLY MAINS complied with INTERNALLY POWERED ME EQUIPMENT requirements.",
      "topic_tags": [
        "CLASS II",
        "internally powered",
        "supply mains",
        "dual classification"
      ],
      "related_subjects": [
        "6.2"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "Clause 7.1.3: Required markings can be removed only with a TOOL or by appreciable force, are durable and remain CLEARLY LEGIBLE during EXPECTED SERVICE LIFE of ME EQUIPMENT in NORMAL USE. Test result: Can be removed only with appreciable force.",
      "topic_tags": [
        "markings",
        "durability",
        "legibility",
        "expected service life",
        "normal use"
      ],
      "related_subjects": [
        "7.1.3",
        "7.1.2"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "At least markings in 7.2.2, 7.2.5, 7.2.6 (not for PERMANENTLY INSTALLED ME EQUIPMENT), 7.2.10, and 7.2.13 were applied when size of EQUIPMENT, its part, an ACCESSORY, or ENCLOSURE did not permit application of all required markings. Remaining markings fully recorded in ACCOMPANYING DOCUMENTS (Operation guide).",
      "topic_tags": [
        "marking",
        "labeling",
        "ME EQUIPMENT",
        "ACCOMPANYING DOCUMENTS",
        "minimum markings"
      ],
      "related_subjects": [
        "7.2.2",
        "7.2.5",
        "7.2.6",
        "7.2.10",
        "7.2.13",
        "Operation guide"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Software forming part of a PEMS must be identified with a unique identifier, such as revision level or date of release/issue, and identification must be available to designated persons. (Clause 7.2.2, Verdict: P)",
      "topic_tags": [
        "PEMS",
        "software",
        "unique identifier",
        "revision level",
        "date of release"
      ],
      "related_subjects": [
        "7.2.2",
        "software identification"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "ME EQUIPMENT intended to receive power from other electrical equipment in an ME SYSTEM where compliance with this standard is dependent on that other equipment must have one of the following: (1) the name or trademark of the manufacturer of the other electrical equipment and type reference marked adjacent to the relevant connection point; or (2) SAFETY SIGN ISO 7010-M002 adjacent to the relevant connection point with listing of required details in the instructions for use; or (3) a special connector style not commonly available on the market with listing of required details in the instructions for use. All items marked N/A for this product.",
      "topic_tags": [
        "ME SYSTEM",
        "power supply",
        "connection point",
        "SAFETY SIGN",
        "special connector"
      ],
      "related_subjects": [
        "7.2.5",
        "ISO 7010-M002"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Connection to the Supply Mains (Clause 7.2.6): All sub-requirements including rated supply voltage marking, supply voltage range, nature of supply, type of current, symbols from Table D.1 (IEC 60417-5032, 5032-1, 5032-2, 5031, 5033), and rated supply frequency are all marked N/A for this product.",
      "topic_tags": [
        "supply mains",
        "rated voltage",
        "supply frequency",
        "PERMANENTLY INSTALLED",
        "IEC 60417"
      ],
      "related_subjects": [
        "7.2.6",
        "IEC 60417-5032"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "The ME EQUIPMENT is classified as IP22 per IEC 60529, uses TYPE BF APPLIED PARTS with Symbol 20 (IEC 60417-5333), is intended for CONTINUOUS OPERATION, has no accessible fuse-holder, no high voltage terminal devices, no special cooling provisions, no socket-outlets, no type B or type CF applied parts, no defibrillation-proof applied parts, and no special packaging instructions. Limited mechanical stability is addressed in clause 9.4.",
      "topic_tags": [
        "IP22",
        "TYPE BF",
        "continuous operation",
        "applied parts",
        "marking requirements",
        "IEC60601-1"
      ],
      "related_subjects": [
        "7.2.9",
        "7.2.10",
        "7.2.11",
        "7.2.16",
        "IEC60601-1"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "The device under test (PT9L) is PORTABLE equipment, not MOBILE ME EQUIPMENT, therefore marking requirements for SAFE WORKING LOAD in kilograms per clause 7.2.21 are not applicable.",
      "topic_tags": [
        "PORTABLE equipment",
        "MOBILE ME EQUIPMENT",
        "SAFE WORKING LOAD",
        "marking",
        "7.2.21"
      ],
      "related_subjects": [
        "PT9L",
        "IEC60601-1 Clause 7.2.21"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "The device PT9L does not use lithium batteries or fuel cells; therefore all related requirements for warning markings, risk management file assessment, and accompanying documents warnings regarding hazardous situations from incorrect battery replacement are not applicable.",
      "topic_tags": [
        "lithium batteries",
        "fuel cells",
        "RISK MANAGEMENT FILE",
        "HAZARDOUS SITUATION",
        "N/A"
      ],
      "related_subjects": [
        "PT9L",
        "IEC60601-1 Clause 7.3.3",
        "ISO 14971"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "The device PT9L does not have a protective earth terminal, functional earth terminal, or terminals for supply conductors. Therefore, clauses 7.3.5, 7.3.6, and 7.3.7 related marking requirements are not applicable.",
      "topic_tags": [
        "protective earth terminal",
        "functional earth terminal",
        "supply conductors",
        "N/A"
      ],
      "related_subjects": [
        "PT9L",
        "IEC60601-1 Clause 7.3.5",
        "IEC60601-1 Clause 7.3.6",
        "IEC60601-1 Clause 7.3.7"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Clause 7.4.1 details requirements for power control switches on ME EQUIPMENT: mains switches and switches controlling power to ME EQUIPMENT must clearly indicate 'on' and 'off' positions via IEC symbols (5007/5008), adjacent indicator lights, or other unambiguous means. Switches for parts of equipment may additionally use IEC 60417-5264/5265. Stand-by switches may use IEC 60417-5009. Bistable push buttons must use IEC 60417-5010 with status indication. Momentary-on push buttons must use IEC 60417-5011 or equivalent status indication. All sub-clauses under 7.4.1 are marked N/A for this device.",
      "topic_tags": [
        "power switch marking",
        "IEC symbols",
        "controls",
        "ME EQUIPMENT",
        "stand-by",
        "push button"
      ],
      "related_subjects": [
        "IEC60601-1 Clause 7.4.1",
        "IEC 60417-5007",
        "IEC 60417-5008",
        "IEC 60417-5009",
        "IEC 60417-5010",
        "IEC 60417-5011"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Clause 7.5 SAFETY SIGNS requirements: The risk management process must identify markings used to convey warnings, prohibitions, or mandatory actions that mitigate risks not obvious to the operator (per ISO 14971). ISO 7010-M002 symbol is provided to indicate following the instruction for use. Safety signs must use colours per ISO 3864-1, include appropriate precautions or instructions to reduce risks, and be described in the instructions for use in a language acceptable to the intended operator. All 7.5 requirements pass (verdict P).",
      "topic_tags": [
        "safety signs",
        "risk management",
        "ISO 7010",
        "ISO 3864-1",
        "operator",
        "instructions for use"
      ],
      "related_subjects": [
        "IEC60601-1 Clause 7.5",
        "ISO 14971",
        "ISO 3864-1",
        "ISO 7010-M002"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "Indicator lights color coding requirements: Red indicator lights mean Warning (immediate response by OPERATOR required); Yellow indicator lights mean Caution (prompt response by OPERATOR required); Green indicator lights mean Ready for use. Red used only for emergency control.",
      "topic_tags": [
        "indicator lights",
        "color coding",
        "warning",
        "caution",
        "emergency control"
      ],
      "related_subjects": [
        "7.8",
        "7.8.1",
        "7.8.2"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Instructions for use when PATIENT is an intended OPERATOR must include: statement that the PATIENT is an intended OPERATOR; warning against servicing and maintenance while the ME EQUIPMENT is in use; functions the PATIENT can safely use and which functions the PATIENT cannot safely use; maintenance the PATIENT can perform.",
      "topic_tags": [
        "patient operator",
        "instructions for use",
        "safety",
        "maintenance"
      ],
      "related_subjects": [
        "7.9.2.1",
        "PT9L"
      ]
    },
    {
      "fragment_type": "scope_limitation",
      "content": "The device PT9L has no protective earth conductor, is not Class I equipment, and accompanying documents are provided on paper rather than electronically. Several clauses related to protective earth conductors and power supply cord colors are marked N/A.",
      "topic_tags": [
        "protective earth",
        "Class I",
        "accompanying documents",
        "N/A clauses"
      ],
      "related_subjects": [
        "PT9L",
        "7.7.1",
        "7.9.2.2"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Multiple clauses of IEC60601-1 section 7.9.2 are evaluated for compliance. Requirements cover labeling and instructions for use including: electromagnetic interference warnings, battery management, power source specifications, equipment description and functions, operator/patient positioning, installation guidance, operational instructions, controls/displays/signals explanation, error/fault messages, operation termination, cleaning/disinfection/sterilization, and maintenance procedures. References are consistently made to the Operation Guide sections: 'NOTICE', 'SETUP AND OPERATING PROCEDURES', 'MAINTENANCE', and 'Product errors and troubleshooting'.",
      "topic_tags": [
        "IEC60601-1",
        "instructions for use",
        "labeling",
        "7.9.2",
        "compliance",
        "ME EQUIPMENT"
      ],
      "related_subjects": [
        "Operation Guide",
        "MAINTENANCE",
        "SETUP AND OPERATING PROCEDURES",
        "NOTICE"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Parts requiring preventive inspection and maintenance to be performed by SERVICE PERSONNEL identified including periods of application - Verdict: N/A. Instructions provided to ensure adequate maintenance of ME EQUIPMENT containing rechargeable batteries to be maintained by anyone other than SERVICE PERSONNEL - Verdict: N/A.",
      "topic_tags": [
        "preventive maintenance",
        "service personnel",
        "rechargeable batteries",
        "instructions for use"
      ],
      "related_subjects": [
        "7.9.2",
        "Operation guide",
        "Maintenance"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "Warning statements required by IEC60601-1 clause 7.9.3.1 regarding unauthorized modification: (1) 'WARNING: No modification of this equipment is allowed'; (2) 'WARNING: Do not modify this equipment without authorization of the manufacturer'; (3) 'WARNING: If this equipment is modified, appropriate inspection and testing must be conducted to ensure continued safe use of equipment'. All three warnings are addressed in the 'Maintenance' section of the Operation guide and verified as Pass.",
      "topic_tags": [
        "warning statement",
        "unauthorized modification",
        "HAZARD",
        "operation guide",
        "maintenance"
      ],
      "related_subjects": [
        "7.9.3.1",
        "Operation guide"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "For PERMANENTLY INSTALLED ME EQUIPMENT: type and full rating of fuses used in SUPPLY MAINS external to PERMANENTLY INSTALLED ME EQUIPMENT required when type and rating of fuses are not apparent from information on RATED current and mode of operation. Result: NOT PERMANENTLY INSTALLED ME EQUIPMENT - N/A.",
      "topic_tags": [
        "fuses",
        "supply mains",
        "permanently installed",
        "rating"
      ],
      "related_subjects": [
        "8.4.2c",
        "IEC60601-1"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Statement required for ME EQUIPMENT with a non-DETACHABLE POWER SUPPLY CORD if POWER SUPPLY CORD is replaceable by SERVICE PERSONNEL, and if so, instructions for correct connection and anchoring to ensure compliance with 8.11.3. Result: No non-detachable power supply cord - N/A.",
      "topic_tags": [
        "power supply cord",
        "detachable",
        "service personnel",
        "8.11.3"
      ],
      "related_subjects": [
        "IEC60601-1",
        "7.9"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Instructions for correct replacement of interchangeable or detachable parts specified by MANUFACTURER as replaceable by SERVICE PERSONNEL required; also warnings identifying nature of HAZARD when replacement of a component could result in an unacceptable RISK, and when replaceable by SERVICE PERSONNEL all information necessary to safely replace the component. Result: No related parts - N/A.",
      "topic_tags": [
        "replaceable parts",
        "service personnel",
        "hazard",
        "risk",
        "warnings"
      ],
      "related_subjects": [
        "IEC60601-1",
        "7.9"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Applied Part classification summary: The device uses TYPE BF applied parts. Not suitable for direct cardiac application (not TYPE CF). Applied part provides patient connection intended to deliver electrical energy or electrophysiological signal to/from patient.",
      "topic_tags": [
        "applied part",
        "TYPE BF",
        "TYPE CF",
        "patient connection",
        "classification"
      ],
      "related_subjects": [
        "8.3",
        "IEC60601-1"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "For parts inside an ACCESS COVER that can be opened without a TOOL, or where a TOOL is needed but the instructions for use instruct an OPERATOR other than SERVICE PERSONNEL to open the relevant ACCESS COVER: voltage to earth or to other ACCESSIBLE PARTS must not exceed 42.4 V peak a.c. or 60 V d.c. in NORMAL or single fault condition. The 60 V d.c. limit applies with no more than 10% peak-to-peak ripple; when ripple is larger, the 42.4 V peak limit applies. Energy must not exceed 240 VA for longer than 60 s or stored energy must not exceed 20 J at a potential of 2 V or more.",
      "topic_tags": [
        "ACCESS COVER",
        "voltage limits",
        "energy limits",
        "NORMAL CONDITION",
        "SINGLE FAULT CONDITION",
        "IEC 60601-1 Clause 8.4.2"
      ],
      "related_subjects": [
        "8.4.2",
        "8.4.3",
        "ACCESSIBLE PARTS",
        "OPERATOR",
        "SERVICE PERSONNEL"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Internal parts touchable by test pin in Fig 8 inserted through an opening in an ENCLOSURE, and internal parts touchable by a metal test rod with a diameter of 4 mm and a length of 100 mm inserted through any opening on top of ENCLOSURE or through openings provided for adjustment of pre-set controls by the RESPONSIBLE ORGANIZATION in NORMAL USE using a TOOL, are subject to voltage and energy limits of 8.4.2 c). Test pin or rod inserted with minimal force of no more than 1 N through relevant openings. Test rod inserted in every possible position through openings for pre-set controls adjustable in NORMAL USE with force of 10 N. Test repeated with TOOL specified in instructions for use. Test rod freely and vertically suspended through openings on top of ENCLOSURE.",
      "topic_tags": [
        "test pin",
        "test rod",
        "ENCLOSURE",
        "pre-set controls",
        "NORMAL USE",
        "IEC 60601-1 Clause 8.4.2 d)"
      ],
      "related_subjects": [
        "8.4.2 d)",
        "RESPONSIBLE ORGANIZATION",
        "TOOL"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Two MEANS OF PROTECTION are required for ME EQUIPMENT to prevent APPLIED and other ACCESSIBLE PARTS from exceeding limits in 8.4. Each MEANS OF PROTECTION must be categorized as either a MEANS OF PATIENT PROTECTION (MOPP) or a MEANS OF OPERATOR PROTECTION (MOOP), taking into account Clause 4.6 and the flow chart in Fig A.12. Varnishing, enamelling, oxidation, and similar protective finishes and coatings with sealing compounds re-plasticizing at temperatures expected during operation and sterilization are disregarded as MEANS OF PROTECTION. Components and wiring forming a MEANS OF PROTECTION must comply with 8.10. Insulation, CREEPAGE, CLEARANCES, components or earth connections not complying with 8.5.1.2 and 8.5.1.3 are not considered as MEANS OF PROTECTION, and failure of these parts is regarded as NORMAL CONDITION.",
      "topic_tags": [
        "MEANS OF PROTECTION",
        "MOPP",
        "MOOP",
        "insulation",
        "CREEPAGE",
        "CLEARANCES",
        "IEC 60601-1 Clause 8.5.1.1"
      ],
      "related_subjects": [
        "8.5.1.1",
        "8.5.1.2",
        "8.5.1.3",
        "8.10",
        "Clause 4.6",
        "Fig A.12",
        "APPLIED PARTS",
        "ACCESSIBLE PARTS"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "MEANS OF PATIENT PROTECTION (MOPP) requirements under 8.5.1.2: Solid insulation forming a MOPP must comply with dielectric strength test of Clause 8.8 at the test voltage specified in Table 6. CREEPAGE and CLEARANCES forming a MOPP must comply with Table 12. PROTECTIVE EARTH CONNECTIONS forming a MOPP must comply with Cl. 8.6. A Y (Y1 or Y2) capacitor complying with IEC 60384-14 is considered one MEANS OF PATIENT PROTECTION. A single Y1 capacitor may be used for two MEANS OF PATIENT PROTECTION when the working voltage is less than 42.4 V peak a.c. or 60 V d.c.",
      "topic_tags": [
        "MOPP",
        "solid insulation",
        "dielectric strength",
        "CREEPAGE",
        "CLEARANCES",
        "Y capacitor",
        "IEC 60384-14",
        "IEC 60601-1 Clause 8.5.1.2"
      ],
      "related_subjects": [
        "8.5.1.2",
        "8.6",
        "8.8",
        "Table 6",
        "Table 12",
        "IEC 60384-14"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Points at which impedances of components, CREEPAGE, CLEARANCES, PROTECTIVE EARTH CONNECTIONS or insulation, prevent ACCESSIBLE PARTS from exceeding limits in 8.4 examined whether a failure at any of these points is to be regarded as a NORMAL or SINGLE FAULT CONDITION. A MEANS OF PROTECTION protecting APPLIED PARTS, or parts identified by 4.6 as parts subject to the same requirements, considered MEANS OF PATIENT PROTECTION. A MEANS OF PROTECTION protecting other parts considered MEANS OF OPERATOR PROTECTION.",
      "topic_tags": [
        "MEANS OF PROTECTION",
        "SINGLE FAULT CONDITION",
        "NORMAL CONDITION",
        "MEANS OF PATIENT PROTECTION",
        "MEANS OF OPERATOR PROTECTION",
        "ACCESSIBLE PARTS"
      ],
      "related_subjects": [
        "8.5.1.3",
        "8.5.2",
        "IEC60601-1"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "PATIENT CONNECTIONS treated as one APPLIED PART in the absence of electrical separation between PATIENT CONNECTIONS of same or another function. MANUFACTURER has defined if multiple functions are to be considered as all within one APPLIED PART or as multiple APPLIED PARTS.",
      "topic_tags": [
        "PATIENT CONNECTIONS",
        "APPLIED PART",
        "electrical separation",
        "multiple functions"
      ],
      "related_subjects": [
        "8.5.2.1",
        "F-TYPE APPLIED PART"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "Clause 8.5.2.3: A connector on a PATIENT lead or PATIENT cable located at the end of the lead or cable remote from PATIENT, with conductive part not separated from all PATIENT CONNECTIONS by one MEANS OF PATIENT PROTECTION for a WORKING VOLTAGE equal to MAXIMUM MAINS VOLTAGE — cannot be connected to earth or hazardous voltage while the PATIENT CONNECTIONS are in contact with PATIENT. Result: No patient leads. All sub-clauses marked N/A.",
      "topic_tags": [
        "patient lead",
        "patient cable",
        "connector",
        "means of patient protection",
        "working voltage",
        "maximum mains voltage"
      ],
      "related_subjects": [
        "8.5.2.3",
        "PT9L"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "Clause 8.5.3: MAXIMUM MAINS VOLTAGE for the device (PT9L) determined as 240 V for INTERNALLY POWERED ME EQUIPMENT. Single-phase and poly-phase sub-clauses are N/A. Overall verdict: Pass.",
      "topic_tags": [
        "maximum mains voltage",
        "internally powered",
        "240V"
      ],
      "related_subjects": [
        "8.5.3",
        "PT9L"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Clause 8.5.4: WORKING VOLTAGE determined with input supply voltage DC 3V. Device is internally powered with no defibrillation-proof applied parts and no capacitor-motor. F-TYPE APPLIED PART working voltage and DOUBLE INSULATION working voltage both passed. Verdict: Pass.",
      "topic_tags": [
        "working voltage",
        "DC 3V",
        "double insulation",
        "F-type applied part",
        "internally powered"
      ],
      "related_subjects": [
        "8.5.4",
        "PT9L"
      ]
    },
    {
      "fragment_type": "scope_limitation",
      "content": "Clauses 8.5.5, 8.5.5.1, 8.5.5.2 regarding DEFIBRILLATION-PROOF APPLIED PARTS are all marked N/A because the device (PT9L) has no defibrillation-proof applied parts.",
      "topic_tags": [
        "defibrillation-proof",
        "applied part",
        "N/A"
      ],
      "related_subjects": [
        "8.5.5",
        "8.5.5.1",
        "8.5.5.2",
        "PT9L"
      ]
    },
    {
      "fragment_type": "scope_limitation",
      "content": "Risk management file was reviewed (marked T) in the context of metal accessible part contact risk assessment. LEAKAGE CURRENT tests per 8.7.4, dielectric strength test per 8.8.3, and CREEPAGE/CLEARANCES per 8.9 and Tables 11-16 are all listed as N/A for this section.",
      "topic_tags": [
        "risk management file",
        "leakage current",
        "dielectric strength",
        "creepage",
        "clearance"
      ],
      "related_subjects": [
        "8.7.4",
        "8.8.3",
        "8.9",
        "PT9L"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "Higher values of EARTH LEAKAGE CURRENT are permitted for PERMANENTLY INSTALLED ME EQUIPMENT connected to a supply circuit supplying only this ME EQUIPMENT according to local regulations or IEC 60364-7-710. This clause was marked N/A because the device under test is not permanently installed ME equipment.",
      "topic_tags": [
        "EARTH LEAKAGE CURRENT",
        "PERMANENTLY INSTALLED",
        "IEC60364-7-710"
      ],
      "related_subjects": [
        "8.7.3d",
        "IEC60364-7-710"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "SINGLE FAULT CONDITIONS not applied at same time as special test conditions of MAXIMUM MAINS VOLTAGE on APPLIED PARTS and non-PROTECTIVELY EARTHED parts of ENCLOSURE. This combination condition was tested with verdict PASS.",
      "topic_tags": [
        "SINGLE FAULT CONDITION",
        "MAXIMUM MAINS VOLTAGE",
        "APPLIED PARTS",
        "ENCLOSURE"
      ],
      "related_subjects": [
        "8.7.2",
        "8.7.3"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "For insulation at clause 8.8.2: Solid insulation forming SUPPLEMENTARY or REINFORCED INSULATION for a PEAK WORKING VOLTAGE greater than 71 V shall be provided with either: a) 0.4 mm minimum distance through insulation, or b) does not form part of an ENCLOSURE and not subject to handling or abrasion during NORMAL USE, and comprised of at least two layers each passing the appropriate dielectric strength test, or three layers for which all combinations of two layers together passed the appropriate dielectric strength test. Dielectric strength test for one or two layers was same as for one MEANS OF PROTECTION for SUPPLEMENTARY INSULATION, and same as for two MEANS OF PROTECTION for REINFORCED INSULATION.",
      "topic_tags": [
        "insulation",
        "SUPPLEMENTARY INSULATION",
        "REINFORCED INSULATION",
        "PEAK WORKING VOLTAGE",
        "dielectric strength"
      ],
      "related_subjects": [
        "8.8.2",
        "8.8.1"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "Finished wire with spirally wrapped or multi-layer extruded insulation complying with Annex L: BASIC INSULATION requires minimum two wrapped layers or one extruded layer; SUPPLEMENTARY INSULATION requires minimum two layers, wrapped or extruded; REINFORCED INSULATION requires minimum three layers, wrapped or extruded. In spirally wrapped insulation with CREEPAGE DISTANCES between layers less than in Table 12 or 16 (Pollution Degree 1), path between layers shall be sealed as a cemented joint in 8.9.3.3 and test voltages of TYPE TESTS in L.3 equal 1.6 times of normal values. All items marked N/A as no spirally wrapped insulation present.",
      "topic_tags": [
        "insulation",
        "wire insulation",
        "BASIC INSULATION",
        "SUPPLEMENTARY INSULATION",
        "REINFORCED INSULATION",
        "Annex L",
        "CREEPAGE DISTANCES"
      ],
      "related_subjects": [
        "8.8.3",
        "8.9.3.3",
        "Table 12",
        "Table 16"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "Protection against mechanical stress shall be provided where two insulated wires or one bare and one insulated wire are in contact inside wound component, crossing at an angle between 45° and 90° and subject to winding tension. Finished component shall comply with routine dielectric strength tests of 8.8.3. Tests of Annex L not repeated since material data sheets confirm compliance. All items marked N/A.",
      "topic_tags": [
        "mechanical stress",
        "wound component",
        "dielectric strength",
        "Annex L"
      ],
      "related_subjects": [
        "8.8.3",
        "Annex L"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "Ball pressure test exemptions: Test not performed on parts of ceramic material, insulating parts of commutators, brush-caps, and similar, and on coil formers not used as REINFORCED INSULATION (N/A).",
      "topic_tags": [
        "ball pressure test",
        "ceramic material",
        "commutators",
        "REINFORCED INSULATION",
        "coil formers"
      ],
      "related_subjects": [
        "8.8.4.1"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "Insulation between parts of opposite polarity of the MAINS PART on the supply mains side of any mains fuse or OVER-CURRENT RELEASE: one MEANS OF OPERATOR PROTECTION values are to be in accordance with Table 13, Table 14 and Table 16. Verdict: P.",
      "topic_tags": [
        "MAINS PART",
        "CREEPAGE DISTANCES",
        "AIR CLEARANCES",
        "Table 13",
        "Table 14",
        "Table 16",
        "MEANS OF OPERATOR PROTECTION"
      ],
      "related_subjects": [
        "8.9.1.1",
        "Table 13",
        "Table 14",
        "Table 16"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "绝缘配合测试中，材料组别按照Table 9分类为IIIb级；未知组别材料同样视为IIIb级处理。污染等级评定为2级（非导电性污染的微环境，偶尔因冷凝引起的导电性除外）。爬电距离与空气间隙的计算：当工作电压介于表格列出的数值之间时，通过线性插值确定，并向上取整到0.1mm精度；峰值工作电压不超过2800V峰值或直流时，取两相邻值中的较大值作为空气间隙。绝缘图（Insulation Diagram）中记录了具体爬电距离计算值。",
      "topic_tags": [
        "绝缘配合",
        "爬电距离",
        "空气间隙",
        "材料组别",
        "污染等级",
        "IEC60601-1"
      ],
      "related_subjects": [
        "8.9.1.6",
        "8.9.1.7",
        "8.9.1.8",
        "Insulation Diagram"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "For ME EQUIPMENT intended for overvoltage category III, Tables 13 to 15 (inclusive) not used for clearance, instead values in the next MAINS TRANSIENT VOLTAGE column upwards used. When PATIENT protection (Table 12) is required for use of ME EQUIPMENT on overvoltage category III SUPPLY MAINS, guidance provided on values required in the rationale for Cl. 8.9 used.",
      "topic_tags": [
        "overvoltage category III",
        "clearance",
        "MAINS TRANSIENT VOLTAGE",
        "PATIENT protection",
        "Table 12"
      ],
      "related_subjects": [
        "8.9",
        "Table 13",
        "Table 14",
        "Table 15"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "For insulating compound forming solid insulation between conductive parts, a single sample is subjected to thermal cycling PROCEDURE of 8.9.3.4 followed by humidity preconditioning per 5.7 (for 48 hours), followed by dielectric strength test (clause 8.8.3), test voltage multiplied by 1.6. Cracks or voids in insulating compound affecting homogeneity of material must not occur.",
      "topic_tags": [
        "insulating compound",
        "solid insulation",
        "thermal cycling",
        "humidity preconditioning",
        "dielectric strength",
        "test voltage"
      ],
      "related_subjects": [
        "8.9.3.2",
        "8.9.3.4",
        "8.8.3",
        "clause 5.7"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "For PEAK WORKING VOLTAGES above 1400 V peak or d.c., Table 15 is not applied provided all of the following conditions are met: CLEARANCE is at least 5 mm; insulation complies with dielectric strength test of 8.8.3 using an a.c. test voltage with an r.m.s. value equal to 1.06 times PEAK WORKING VOLTAGE, or a d.c. test voltage equal to peak value of a.c. test voltage with an r.m.s. value equal to 1.06 times PEAK WORKING VOLTAGE; and CLEARANCE path was partly or entirely through air or along the surface of an insulating material of material group I. Dielectric strength test conducted only across part(s) of the path that are through air when CLEARANCE path was also partly along surface of a non-group I material.",
      "topic_tags": [
        "PEAK WORKING VOLTAGE",
        "1400 V",
        "CLEARANCE",
        "dielectric strength",
        "material group I",
        "Table 15"
      ],
      "related_subjects": [
        "8.9.1.13",
        "8.8.3",
        "IEC60664-1"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Winding of solvent-based enamelled wire replaced for the test by a metal foil or by a few turns of bare wire placed close to cemented joint, and three samples tested: one sample subjected to thermal cycling PROCEDURE of 8.9.3.4 and immediately after the last period at highest temperature subjected to dielectric strength test of 8.8.3 at 1.6 times the test voltage; the other two samples subjected to humidity preconditioning of 5.7 for 48 hours only followed by a dielectric strength test of 8.8.3 at 1.6 times the test voltage.",
      "topic_tags": [
        "thermal cycling",
        "humidity preconditioning",
        "dielectric strength",
        "cemented joint",
        "enamelled wire",
        "1.6x test voltage"
      ],
      "related_subjects": [
        "8.9.3.4",
        "8.8.3",
        "5.7"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "Conductors and connectors of ME EQUIPMENT adequately secured or insulated to prevent accidental detachment in a HAZARDOUS SITUATION. Conductors and connectors of ME EQUIPMENT when breaking free at their joint are not capable of touching circuit points resulting in a HAZARDOUS SITUATION described in 13.1. Breaking free of one means of mechanical restraint considered a SINGLE FAULT CONDITION. Stranded conductors are not solder-coated when secured by clamping means to prevent HAZARDOUS SITUATIONS described in 13.1 due to poor contact.",
      "topic_tags": [
        "conductors",
        "connectors",
        "mechanical restraint",
        "single fault condition",
        "stranded conductors",
        "solder-coating",
        "hazardous situation"
      ],
      "related_subjects": [
        "8.10.2",
        "13.1"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "Control devices of ME EQUIPMENT and their connection cords contain only conductors and components operating at 42.4 V peak a.c., max, or 60 V d.c. in circuits isolated from MAINS PART by two MEANS OF PROTECTION. d.c. limit of 60 V applied to d.c. with no more than 10% peak-to-peak ripple. 42.4 V peak limit applied when ripple exceeded 10% peak-to-peak limit.",
      "topic_tags": [
        "control devices",
        "voltage limits",
        "42.4V peak",
        "60V DC",
        "ripple",
        "MAINS PART isolation",
        "MEANS OF PROTECTION"
      ],
      "related_subjects": [
        "8.10.4.1",
        "HAND-HELD parts"
      ]
    },
    {
      "fragment_type": "scope_limitation",
      "content": "Multiple clauses under IEC 60601-1 section 8.11 (Supply mains isolation, power supply cords, multiple socket-outlets) are marked N/A because the device under test is not permanently installed ME equipment and has no power supply cords, no multiple socket-outlets, and no SUPPLY MAINS switch. The relevant remarks include 'Not permanently installed ME equipment.' and 'No power supply cords.' and 'No multiple socket-outlets.'",
      "topic_tags": [
        "N/A clauses",
        "permanently installed",
        "power supply cord",
        "socket outlets",
        "IEC 60601-1 8.11"
      ],
      "related_subjects": [
        "8.11.1",
        "8.11.2",
        "8.11.3",
        "8.11.3.1",
        "8.11.3.2"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Cord anchorage requirements (8.11.3.5): After pull and torque tests per Table 18, the cord anchorage shall not allow the cord sheath to be longitudinally displaced by more than 2 mm, nor conductor ends to move over a distance of more than 1 mm from their connected position. CREEPAGE and CLEARANCES shall not be reduced below limits in 8.9, and it shall not be possible to push the cord into ME EQUIPMENT or MAINS CONNECTOR to an extent the cord or internal parts would be damaged.",
      "topic_tags": [
        "cord anchorage",
        "power supply cord",
        "creepage",
        "clearance",
        "pull test",
        "torque test"
      ],
      "related_subjects": [
        "8.11.3.5",
        "8.9",
        "Table 18"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Cord guard requirements (8.11.3.6): POWER SUPPLY CORDS other than for STATIONARY ME EQUIPMENT shall be protected against excessive bending at the inlet opening of equipment or MAINS CONNECTOR by means of an insulating cord guard or appropriately shaped opening. The cord guard shall comply with IEC 60335-1:2001 Clause 25.14, or alternatively: ME EQUIPMENT placed such that axis of cord guard is at 45° with cord free from stress, a mass equal to 10×D² grams attached to free end of cord, tested at 23°C ±2°C for temperature-sensitive materials, with flat cords bent in the plane of least resistance. Curvature of cord radius immediately after mass attachment shall not be less than 1.5×D.",
      "topic_tags": [
        "cord guard",
        "bending protection",
        "power supply cord",
        "cord radius",
        "stationary ME equipment"
      ],
      "related_subjects": [
        "8.11.3.6",
        "IEC60335-1:2001 Clause 25.14"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "MAINS TERMINAL DEVICES arrangement requirements (8.11.4.2): (a) Terminals for connection of external cords or POWER SUPPLY CORDS together with PROTECTIVE EARTH TERMINAL shall be grouped to provide convenient means of connection. (b) PROTECTIVE EARTH CONDUCTOR connections shall comply with 8.6. (c) Marking of MAINS TERMINAL DEVICES shall comply with 7.3. (d) MAINS TERMINAL DEVICES shall not be accessible without use of a TOOL. (e) MEANS OF PROTECTION shall not be short-circuited when one end of a flexible conductor with NOMINAL cross-sectional area is stripped 8 mm and a single free wire is bent in each possible direction.",
      "topic_tags": [
        "mains terminal device",
        "protective earth",
        "marking",
        "tool access",
        "means of protection"
      ],
      "related_subjects": [
        "8.11.4.2",
        "8.6",
        "7.3"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "For clause 8.11.5, fuses complying with IEC 60127 are required to have high breaking capacity of 1500 A and prospective short-circuit current greater than 35 A or 10 times the current rating of the fuse, whichever is greater. Justification for omission of fuses or OVER-CURRENT RELEASES must be documented.",
      "topic_tags": [
        "fuse",
        "over-current release",
        "breaking capacity",
        "IEC 60127",
        "mains protection"
      ],
      "related_subjects": [
        "8.11.5",
        "IEC 60127"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "For clause 9.2.1, the device under test has no moving parts, therefore all requirements related to moving parts hazards and TRAPPING ZONEs are marked N/A. RISK CONTROLS for moving parts are not applicable.",
      "topic_tags": [
        "moving parts",
        "mechanical hazard",
        "trapping zone",
        "N/A",
        "risk control"
      ],
      "related_subjects": [
        "9.2.1",
        "9.2.2",
        "9.2.2.1",
        "9.2.2.2"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Clause 8.11.6 internal wiring requirements: cross-sectional area of internal wiring in MAINS PART between MAINS TERMINAL DEVICE or APPLIANCE INLET and protective devices must not be less than the minimum required for POWER SUPPLY CORD per clause 8.11.3.3. Additionally, sizes of tracks on printed wiring circuits must be sufficient to prevent fire in case of fault currents. When necessary, ME EQUIPMENT connected to SUPPLY MAINS with max available short-circuit fault, and simulation of a fault in single insulation in MAINS PART must not result in any HAZARDOUS SITUATIONS per 13.1.2.",
      "topic_tags": [
        "internal wiring",
        "MAINS PART",
        "cross-sectional area",
        "fault current",
        "fire prevention",
        "short-circuit"
      ],
      "related_subjects": [
        "8.11.6",
        "8.11.3.3",
        "13.1.2"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Clause 9.2.2.5 Continuous Activation: Continuous activation used as a RISK CONTROL measure where it is impractical to make the TRAPPING ZONE inaccessible must comply with: (a) movement was in OPERATOR's field of view; (b) movement of ME EQUIPMENT or its parts was possible only by continuous activation of control by OPERATOR as long as OPERATOR response to deactivate device relied upon to prevent HARM; (c) a second RISK CONTROL provided for SINGLE FAULT CONDITION of continuous activation system, or the continuous activation system is SINGLE FAULT SAFE.",
      "topic_tags": [
        "continuous activation",
        "risk control",
        "trapping zone",
        "single fault",
        "mechanical hazard"
      ],
      "related_subjects": [
        "9.2.2.5",
        "IEC60601-1",
        "OPERATOR",
        "TRAPPING ZONE"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Clause 9.2.4 Emergency Stopping Devices: Where necessary to have one or more emergency stopping devices, the devices must: reduce RISK to acceptable level; allow OPERATOR proximity and response to prevent HARM; be readily accessible to OPERATOR; not be part of normal operation; neither introduce further HAZARD nor interfere with operation necessary to remove original MECHANICAL HAZARD; be able to break full load of relevant circuit including possible stalled motor currents.",
      "topic_tags": [
        "emergency stop",
        "risk control",
        "mechanical hazard",
        "operator safety",
        "stalled motor"
      ],
      "related_subjects": [
        "9.2.4",
        "IEC60601-1",
        "OPERATOR",
        "ME EQUIPMENT"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "All clauses from 9.2.2.3 through 9.2.4 are marked N/A (Not Applicable) for the device under test. Key rationale notes include: No trapping zone (9.2.2.4.1), No moving parts (9.2.3.1), No such part (9.2.3.2), No emergency stopping devices needed (9.2.4).",
      "topic_tags": [
        "N/A",
        "not applicable",
        "no moving parts",
        "no trapping zone",
        "no emergency stop"
      ],
      "related_subjects": [
        "9.2.2.3",
        "9.2.2.4",
        "9.2.3",
        "9.2.4",
        "mechanical hazard"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Emergency stopping device requirements: (g) Means for stopping of movements operate as a result of one single action; (h) Emergency stopping device provided with an actuator in red and easily distinguishable and identifiable from other controls; (i) An actuator interrupting/opening mechanical movements marked with symbol 18 of Table D.1 (IEC 60417-5638) or 'STOP'; (j) Once actuated, maintained ME EQUIPMENT in disabled condition until a deliberate action different from that used to actuate it was performed; (k) Emergency stopping device is suitable for its application. All items marked N/A.",
      "topic_tags": [
        "emergency stop",
        "mechanical movement",
        "actuator",
        "safety"
      ],
      "related_subjects": [
        "9.2.4",
        "IEC60601-1"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Patient release requirements per clause 9.2.5: Means provided to permit quick and safe release of PATIENT in event of breakdown of ME EQUIPMENT or failure of power supply, activation of a RISK CONTROL measure, or emergency stopping. Uncontrolled or unintended movement of ME EQUIPMENT that could result in unacceptable RISK prevented. Situations where PATIENT is subjected to unacceptable RISKS due to proximity of moving parts, removal of normal exit routes, or other HAZARDS prevented. Note: No counterbalanced parts in this equipment. All items N/A.",
      "topic_tags": [
        "patient release",
        "power failure",
        "emergency",
        "risk control",
        "counterbalanced parts"
      ],
      "related_subjects": [
        "9.2.5",
        "IEC60601-1",
        "risk management"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "Instability from horizontal and vertical forces (clause 9.4.2.3): Equipment with mass less than 25 kg – requirements for ME EQUIPMENT with mass of 25 kg or more (did not overbalance due to pushing or resting) are N/A. Equipment does not have castors and wheels – clause 9.4.2.4.1 is N/A. Equipment did not overbalance when placed on horizontal plane with force of 15% of weight (not more than 150 N) applied in different directions except upward – verdict P.",
      "topic_tags": [
        "instability",
        "overbalance",
        "mass",
        "force",
        "castors",
        "N/A"
      ],
      "related_subjects": [
        "9.4.2.3",
        "9.4.2.4",
        "IEC60601-1"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "For clause 9.4.3.1c: No unwanted lateral movement resulted when MOBILE ME EQUIPMENT placed in its transport position or worst case NORMAL USE position with SAFE WORKING LOAD, and locking device activated, on a 10° inclined hard flat surface with castors in worst-case position. Following initial elastic movement, creepage, and pivoting of castors, no further movement of MOBILE ME EQUIPMENT > 50 mm (in relation to inclined plane) occurred. RISK due to any initial movement assessed taking into consideration NORMAL USE of ME EQUIPMENT.",
      "topic_tags": [
        "mobile ME equipment",
        "instability",
        "lateral movement",
        "inclined surface",
        "castors",
        "locking device"
      ],
      "related_subjects": [
        "9.4.3.1",
        "IEC60601-1"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "For clause 9.4.3.2b: Further movement of ME EQUIPMENT (after initial elastic movement), was no more than 50 mm when a force of 15% of weight of unit, but less than 150 N, applied in different directions, except a direction with an upwards component, at highest point of ME EQUIPMENT but 1.5 m from floor. MOBILE ME EQUIPMENT with SAFE WORKING LOAD placed on horizontal plane with locking device activated and castors in worst case position.",
      "topic_tags": [
        "mobile ME equipment",
        "instability",
        "force test",
        "horizontal plane",
        "locking device"
      ],
      "related_subjects": [
        "9.4.3.2",
        "IEC60601-1"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "Clauses 9.4.2.4.2, 9.4.2.4.3, 9.4.3, 9.4.3.1, 9.4.3.2, 9.4.4b, 9.4.4c all marked as N/A because the equipment under test is not mobile ME equipment or is portable equipment with mass less than 20 kg.",
      "topic_tags": [
        "not applicable",
        "portable equipment",
        "not mobile ME equipment",
        "N/A"
      ],
      "related_subjects": [
        "9.4.2.4.2",
        "9.4.2.4.3",
        "9.4.3",
        "9.4.4"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "Clause 9.5.1: Suitability of means of protecting against unacceptable RISK of expelled parts determined by assessment and examination of RISK MANAGEMENT FILE. Result: No expelled parts. Verdict: N/A.",
      "topic_tags": [
        "expelled parts",
        "risk management file",
        "hazard assessment"
      ],
      "related_subjects": [
        "9.5.1",
        "IEC60601-1"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Clause 9.6.1: Human exposure to acoustic energy and vibration from ME EQUIPMENT must not result in unacceptable RISK based on the tests of 9.6.2 and 9.6.3. If necessary, this must be confirmed in RISK MANAGEMENT FILE including audibility of auditory alarm signals and PATIENT sensitivity. Verdict: P (Pass).",
      "topic_tags": [
        "acoustic energy",
        "vibration",
        "patient safety",
        "risk management",
        "alarm signals"
      ],
      "related_subjects": [
        "9.6.1",
        "9.6.2",
        "9.6.3",
        "IEC60601-1"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "9.7.7: Pressure-relief device(s) used where MAXIMUM PERMISSIBLE WORKING PRESSURE could otherwise be exceeded met the following, as confirmed by MANUFACTURER'S data, ME EQUIPMENT, RISK MANAGEMENT FILE, and functional tests: a) Connected as close as possible to pressure vessel or parts of system it is to protect; b) Installed to be readily accessible for inspection, maintenance, and repair; c) Could be adjusted or rendered inoperative without a TOOL.",
      "topic_tags": [
        "pressure-relief device",
        "MAXIMUM PERMISSIBLE WORKING PRESSURE",
        "IEC60601-1",
        "clause 9.7.7"
      ],
      "related_subjects": [
        "9.7.4",
        "9.7.6",
        "RISK MANAGEMENT FILE"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "9.7.2: Elements of ME EQUIPMENT or an ACCESSORY, especially pipes and hoses leading to an unacceptable RISK protected against harmful external effects. Reservoirs and similar vessels leading to an unacceptable RISK are automatically depressurized when ME EQUIPMENT is isolated from its power supply. Means provided for isolation, or local depressurizing reservoirs and similar vessels, and pressure indication when above not possible. All elements remaining under pressure after isolation of ME EQUIPMENT or an ACCESSORY from its power supply resulting in an unacceptable RISK provided with clearly identified exhaust devices, and a warning to depressurize these elements before setting or maintenance activity.",
      "topic_tags": [
        "pneumatic",
        "hydraulic",
        "pressure",
        "RISK MANAGEMENT FILE",
        "IEC60601-1 clause 9.7.2"
      ],
      "related_subjects": [
        "9.7.1",
        "9.7.3",
        "RISK MANAGEMENT FILE"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "Pressure-relief device requirements (clause preceding 9.8): d) discharge opening located and directed as to not release material towards any person; e) discharge opening located and directed as to not deposit material on parts that could result in an unacceptable RISK; f) adequate discharge capacity provided to ensure that pressure will not exceed MAXIMUM PERMISSIBLE WORKING PRESSURE of system it is connected to by more than 10% when failure occurs in control of supply pressure; g) no shut-off valve provided between a pressure-relief device and parts it is to protect; h) minimum number of cycles of operation 100,000, except for one-time use devices (bursting disks). All verdicts: N/A.",
      "topic_tags": [
        "pressure-relief device",
        "discharge opening",
        "maximum permissible working pressure",
        "shut-off valve",
        "bursting disk",
        "cycles of operation"
      ],
      "related_subjects": [
        "IEC60601-1",
        "9.8"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "9.8.1 RISK ANALYSIS requirements for support systems: analysis must include MECHANICAL HAZARDS from static, dynamic, vibration, foundation and other movements, impact and pressure loading, temperature, environmental, manufacture and service conditions. Additionally, RISK ANALYSIS must include effects of failures such as excessive deflection, plastic deformation, ductile/brittle fracture, fatigue fracture, instability (buckling), stress-assisted corrosion cracking, wear, material creep and deterioration, and residual stresses from manufacturing PROCESSES.",
      "topic_tags": [
        "risk analysis",
        "mechanical hazards",
        "support systems",
        "fatigue fracture",
        "buckling",
        "corrosion cracking",
        "material creep"
      ],
      "related_subjects": [
        "9.8.1",
        "RISK MANAGEMENT FILE"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "9.8.3.1 Supporting and suspending parts for adult human PATIENTS or OPERATORS shall be designed for a PATIENT or OPERATOR with a minimum mass of 135 kg and ACCESSORIES with a minimum mass of 15 kg, unless otherwise stated by MANUFACTURER. If max allowable PATIENT mass is less than 135 kg, it must be marked on ME EQUIPMENT and stated in ACCOMPANYING DOCUMENTS. If max allowable PATIENT mass exceeds 135 kg, it must be stated in ACCOMPANYING DOCUMENTS.",
      "topic_tags": [
        "safe working load",
        "patient mass",
        "135 kg",
        "accompanying documents",
        "markings",
        "operator support"
      ],
      "related_subjects": [
        "9.8.3.1",
        "9.8.3",
        "ACCOMPANYING DOCUMENTS"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Compliance for static load requirements confirmed by examination of ME EQUIPMENT specifications of materials and their processing, and tests. PATIENT support/suspension system positioned horizontally in most disadvantageous position in NORMAL USE, and a mass 2 x 135 kg or twice intended persons load (the greater used) applied to foot support over an area of 0.1 m2 for 1 min. Acceptance: Damage or deflection greater than 5° from normal did not occur; BASIC SAFETY and ESSENTIAL PERFORMANCE was maintained.",
      "topic_tags": [
        "static load test",
        "safe working load",
        "patient support",
        "deflection",
        "basic safety"
      ],
      "related_subjects": [
        "9.8.3.x",
        "IEC60601-1",
        "SAFE WORKING LOAD",
        "BASIC SAFETY",
        "ESSENTIAL PERFORMANCE"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "For sitting support/suspension: PATIENT support/suspension system set in most unfavourable NORMAL USE position, and a mass of 60% of part of SAFE WORKING LOAD simulating PATIENT or OPERATOR, or a minimum 80 kg, placed on support or suspension system with centre of load 60 mm from outer edge of support or suspension system for at least 1 min. Acceptance: Deflection of support/suspension from normal greater than 5° did not occur, and BASIC SAFETY and ESSENTIAL PERFORMANCE was maintained.",
      "topic_tags": [
        "static load",
        "patient support",
        "deflection limit",
        "60% safe working load",
        "sitting"
      ],
      "related_subjects": [
        "9.8.3.x-b",
        "IEC60601-1",
        "SAFE WORKING LOAD",
        "BASIC SAFETY"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Dynamic force test (9.8.3.3): PATIENT support/suspension system set in most unfavourable NORMAL USE position, and a mass equal to SAFE WORKING LOAD simulating PATIENT or OPERATOR dropped from 150 mm above seat area on an area of support/suspension a PATIENT or OPERATOR can sit. BASIC SAFETY and ESSENTIAL PERFORMANCE must be maintained.",
      "topic_tags": [
        "dynamic force",
        "drop test",
        "150mm",
        "patient support",
        "basic safety"
      ],
      "related_subjects": [
        "9.8.3.3",
        "IEC60601-1",
        "SAFE WORKING LOAD",
        "BASIC SAFETY",
        "ESSENTIAL PERFORMANCE"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Mechanical Protective Device requirements (9.8.4.1-9.8.4.3): A MECHANICAL PROTECTIVE DEVICE must be provided when support system parts impaired by wear have TENSILE SAFETY FACTOR per Table 21 rows 5 and 6 but less than 3 and 4. The device must be designed based on TOTAL LOAD, have TENSILE SAFETY FACTORS not less than Table 21 row 7, activate before unacceptable RISK from travel/movement, and comply with Clauses 9.2.5 and 9.8.4.3. Activation must be obvious to the OPERATOR. The device requires a TOOL for reset or replacement and is intended to function once only.",
      "topic_tags": [
        "mechanical protective device",
        "tensile safety factor",
        "total load",
        "safe working load",
        "operator notification"
      ],
      "related_subjects": [
        "9.8.4.1",
        "9.8.4.2",
        "9.8.4.3",
        "9.2.5",
        "IEC60601-1",
        "Table 21"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "Once MECHANICAL PROTECTIVE DEVICE is activated: further use of ME EQUIPMENT not possible until replacement; ACCOMPANYING DOCUMENTS must instruct that SERVICE PERSONNEL shall be called and MECHANICAL PROTECTIVE DEVICE must be replaced before ME EQUIPMENT can be used; ME EQUIPMENT must be permanently marked with safety sign ISO 7010-W001 (Table D.2, sign 2); marking must be adjacent to or with obvious relative location to MECHANICAL PROTECTIVE DEVICE for service personnel.",
      "topic_tags": [
        "mechanical protective device",
        "accompanying documents",
        "safety sign",
        "ISO 7010-W001",
        "service personnel",
        "marking"
      ],
      "related_subjects": [
        "9.8.4.3",
        "IEC60601-1",
        "ISO 7010-W001",
        "Table D.2",
        "SERVICE PERSONNEL"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "Annual exposure reduced taking into account the irradiated body part, national regulations, and/or international recommendations for ME EQUIPMENT that has permanent proximity to a PATIENT as part of the INTENDED USE. Amount of radiation measured by means of an ionizing chamber radiation monitor with an effective area of 10 cm² or by other instruments producing equal results. ME EQUIPMENT operated as in NORMAL USE at most unfavourable RATED MAINS VOLTAGE and controls adjusted to emit maximum radiation. Internal pre-set controls not intended for adjustment during EXPECTED SERVICE LIFE of ME EQUIPMENT not taken into consideration.",
      "topic_tags": [
        "radiation measurement",
        "X-radiation",
        "test conditions",
        "ionizing chamber",
        "RATED MAINS VOLTAGE"
      ],
      "related_subjects": [
        "10.1.1",
        "IEC60601-1"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Systems without MECHANICAL PROTECTIVE DEVICES: Support system parts have TENSILE SAFETY FACTORS to values in Table 21, rows 1 and 2, and are not impaired by wear. Where support system parts are impaired by wear, they have TENSILE SAFETY FACTORS to values in Table 21, rows 3 and 4. Compliance confirmed by examination of ME EQUIPMENT, design documentation and RISK MANAGEMENT FILE.",
      "topic_tags": [
        "mechanical protective device",
        "tensile safety factor",
        "Table 21",
        "wear",
        "risk management file"
      ],
      "related_subjects": [
        "9.8.5"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "For clause 11.1.2.2: APPLIED PARTS surface temperature must not exceed 41°C (or if it does, this must be disclosed in the instruction manual). Conditions for safe contact such as duration or condition of the PATIENT must be documented. Clinical effects with respect to characteristics such as body surface, maturity of PATIENTS, medications being taken, or surface pressure must be documented in the RISK MANAGEMENT FILE. Analysis documented in the RISK MANAGEMENT FILE must show that APPLIED PART temperatures are not affected by operation of ME EQUIPMENT including SINGLE FAULT CONDITIONS.",
      "topic_tags": [
        "applied parts",
        "temperature",
        "41°C",
        "single fault condition",
        "risk management"
      ],
      "related_subjects": [
        "11.1.2.2",
        "RISK MANAGEMENT FILE",
        "ISO 14971"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "For clause 11.2.2.1 regarding fire prevention in OXYGEN RICH ENVIRONMENTS: Requirements of 13.1.1 apply to oxygen concentrations up to 25% at one atmosphere or partial pressures up to 27.5 kPa for higher atmospheric pressures. The device under test is not used in conjunction with oxygen rich environments, hence all sub-clauses are N/A. Safe upper limits are determined by dividing upper limit of voltage or current with a safety margin factor of three.",
      "topic_tags": [
        "fire prevention",
        "oxygen rich environment",
        "oxygen concentration",
        "ignition source",
        "safety margin"
      ],
      "related_subjects": [
        "11.2.2.1",
        "13.1.1",
        "RISK MANAGEMENT FILE"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "All clauses 11.2.2.1 through 11.2.3 related to OXYGEN RICH ENVIRONMENTS are marked N/A with the remark 'Not used in conjunction with oxygen rich environments.' This indicates the device (PT9L) is not intended or designed for use in oxygen-rich environments, and therefore all associated fire/ignition risk requirements under these clauses are not applicable.",
      "topic_tags": [
        "oxygen rich environment",
        "ignition risk",
        "N/A",
        "IEC 60601-1 clause 11.2"
      ],
      "related_subjects": [
        "PT9L",
        "11.2.2.1",
        "11.2.2.2",
        "11.2.2.3",
        "11.2.3"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Clause 11.3 (Constructional requirements for fire ENCLOSURES) is marked as PASS (P). The ME EQUIPMENT met requirements for alternate means of compliance with selected HAZARDOUS SITUATIONS and fault conditions in 13.1.2. Constructional requirements were met or specifically analysed in RISK MANAGEMENT FILE. Specific sub-items under 11.3 a) and 11.3 b) regarding flammability classifications and enclosure openings are marked N/A, with physical observations noted: 'No openings at bottom' and 'No openings on the sides.'",
      "topic_tags": [
        "fire enclosure",
        "constructional requirements",
        "flammability",
        "IEC 60601-1 clause 11.3",
        "PASS"
      ],
      "related_subjects": [
        "PT9L",
        "11.3",
        "RISK MANAGEMENT FILE",
        "IEC 60695-11-10"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "ENCLOSURE, baffles, and flame barriers have adequate rigidity and are made of appropriate metal or of non-metallic materials, except constructions based on Table 25 and a mesh; FV-2 or better for TRANSPORTABLE ME EQUIPMENT, FV-1 or better for fixed EQUIPMENT, or STATIONARY EQUIPMENT per IEC 60695-11-10, determined by ENCLOSURE examination or flammability classification based on 11.3a). Verdict: N/A",
      "topic_tags": [
        "flammability",
        "enclosure",
        "flame barrier",
        "FV-2",
        "FV-1",
        "transportable",
        "stationary"
      ],
      "related_subjects": [
        "IEC 60695-11-10",
        "IEC60601-1 clause 11.3"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Maximum fill level is indicated by marking on the ME EQUIPMENT and a warning or safety notice is given, no HAZARDOUS SITUATION (as specified in 13.1) or unacceptable RISK due to overflow developed when the reservoir or liquid storage chamber is filled to its maximum capacity and the TRANSPORTABLE ME EQUIPMENT is tilted through an angle of 10°, or for MOBILE ME EQUIPMENT exceeding 45 kg, is moved over a threshold as described in 9.4.2.4.3. Verdict: N/A (No liquid reservoir)",
      "topic_tags": [
        "overflow",
        "reservoir",
        "maximum fill level",
        "tilt test",
        "mobile equipment",
        "hazardous situation"
      ],
      "related_subjects": [
        "IEC60601-1 clause 11.6.2",
        "IEC60601-1 clause 9.4.2.4.3",
        "IEC60601-1 clause 13.1"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "No warning or safety notice provided regarding the maximum fill level, no HAZARDOUS SITUATION (as specified in 13.1) or unacceptable RISK due to overflow developed when the reservoir or liquid storage chamber was filled to 15% above the maximum capacity and the TRANSPORTABLE ME EQUIPMENT was tilted through an angle of 10°, or in MOBILE ME EQUIPMENT exceeding 45 kg, was moved over a threshold as described in 9.4.2.4.3. Verdict: N/A",
      "topic_tags": [
        "overflow",
        "15% overfill",
        "tilt test",
        "transportable",
        "mobile equipment"
      ],
      "related_subjects": [
        "IEC60601-1 clause 11.6.2",
        "IEC60601-1 clause 9.4.2.4.3"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "For clause 11.6.3 Spillage: ME EQUIPMENT met dielectric strength and LEAKAGE CURRENT tests and un-insulated electrical parts or electrical insulation of parts that could result in the loss of BASIC SAFETY or ESSENTIAL PERFORMANCE in NORMAL CONDITION or in combination with a SINGLE FAULT CONDITION were not wet. Result: Not handling liquids in NORMAL USE. Verdict: N/A",
      "topic_tags": [
        "spillage",
        "dielectric strength",
        "leakage current",
        "basic safety",
        "essential performance",
        "single fault condition"
      ],
      "related_subjects": [
        "IEC60601-1 clause 11.6.3"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "For clause 11.6.5 Ingress: ME EQUIPMENT met dielectric strength and LEAKAGE CURRENT tests and there were no bridging of insulation or electrical components that could result in the loss of BASIC SAFETY or ESSENTIAL PERFORMANCE in NORMAL CONDITION or in combination with a SINGLE FAULT CONDITION. Device has IP 22 rating. Verdict: P",
      "topic_tags": [
        "IP22",
        "ingress protection",
        "dielectric strength",
        "leakage current",
        "IEC 60529"
      ],
      "related_subjects": [
        "IEC60601-1 clause 11.6.5",
        "IEC 60529"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "For clause 11.6.6 Cleaning and disinfection: Effects of multiple cleanings/disinfections during EXPECTED SERVICE LIFE of EQUIPMENT evaluated by MANUFACTURER and assurance that the processes did not cause a loss of BASIC SAFETY or ESSENTIAL PERFORMANCE. Results referenced in RM Results Table 11.6.6. Verdict: P",
      "topic_tags": [
        "cleaning",
        "disinfection",
        "service life",
        "risk management",
        "basic safety",
        "essential performance"
      ],
      "related_subjects": [
        "IEC60601-1 clause 11.6.6",
        "RM Results Table 11.6.6",
        "Appended Table 11.6.1"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Clause 11.6: RISKS associated with compatibility of substances used with ME EQUIPMENT shall be addressed in RISK MANAGEMENT PROCESS as confirmed by examination of RISK MANAGEMENT FILE. For this device, result marked as 'F T' and verdict N/A, indicating sterilization-related substance compatibility is not applicable.",
      "topic_tags": [
        "risk management",
        "substance compatibility",
        "sterilization",
        "IEC 60601-1 clause 11.6"
      ],
      "related_subjects": [
        "RISK MANAGEMENT FILE",
        "RISK MANAGEMENT PROCESS"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Clause 11.7: ME EQUIPMENT, ME SYSTEM, and ACCESSORIES coming into direct or indirect contact with biological tissues, cells, or body fluids shall be assessed and documented per ISO 10993. Verdict is N/E (Not Evaluated), result marked 'D R A'.",
      "topic_tags": [
        "biocompatibility",
        "ISO 10993",
        "biological contact",
        "IEC 60601-1 clause 11.7"
      ],
      "related_subjects": [
        "ISO 10993",
        "biological tissues",
        "body fluids"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Clause 12.3: MANUFACTURER implemented an ALARM SYSTEM that complies with IEC 60601-1-8. This clause is marked as 'Not evaluate in this report' with verdict N/E, indicating alarm system evaluation is out of scope for this test report.",
      "topic_tags": [
        "alarm system",
        "IEC 60601-1-8",
        "not evaluated",
        "IEC 60601-1 clause 12.3"
      ],
      "related_subjects": [
        "IEC 60601-1-8",
        "ALARM SYSTEM"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Clause 12.4.3: RISKS associated with accidental selection of excessive output values for ME EQUIPMENT with a multi-purpose unit designed to provide low and high-intensity outputs for different treatments shall be addressed in RISK MANAGEMENT PROCESS and confirmed in RISK MANAGEMENT FILE. Result: 'F A See above R D', Verdict: N/A.",
      "topic_tags": [
        "hazardous output",
        "multi-purpose unit",
        "risk management",
        "IEC 60601-1 clause 12.4.3"
      ],
      "related_subjects": [
        "RISK MANAGEMENT FILE",
        "RISK MANAGEMENT PROCESS",
        "multi-purpose unit"
      ]
    },
    {
      "fragment_type": "scope_limitation",
      "content": "Multiple sub-clauses under 12.4.5 (Diagnostic or therapeutic radiation) are all marked N/A, including X-radiation (12.4.5.2 - 'No such X-rays'), radiotherapy (12.4.5.3), and other diagnostic/therapeutic radiation (12.4.5.4). This indicates the device under test does not produce diagnostic or therapeutic radiation.",
      "topic_tags": [
        "radiation",
        "X-ray",
        "radiotherapy",
        "not applicable",
        "IEC 60601-1 clause 12.4.5"
      ],
      "related_subjects": [
        "IEC 60601-1-3",
        "diagnostic imaging",
        "radiotherapy"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "温度测试要求（页74）：\n- 火焰、熔融金属、有毒或可燃物质的有害量排放未发生（P）\n- 外壳变形不影响15.3.1条款合规性未发生（P）\n- APPLIED PARTS温度未超过Table 24允许值（按11.1.3测量）（P）\n- ME设备非APPLIED PARTS但可能被触碰部件温度未超过Table 23值（按11.1.3测量和调整）（P）\n- 可能被触碰但非操作用途的ACCESSIBLE PARTS温度未超过Table 34限值（按11.1.3测量和调整）（P）\n- 用于操作ME设备的ACCESSIBLE PARTS温度未超过Table 23限值（P）\n- Table 22中'其他元件和材料'允许值×1.5−12.5°C未被超过（P）\n- 绕组温度Table 26、27、31限值：无绕组使用（N/A）\n- 所有其他情况Table 22未超过（P）\n- 温度按11.1.3测量（P）",
      "topic_tags": [
        "温度限值",
        "APPLIED PARTS",
        "ACCESSIBLE PARTS",
        "Table 22",
        "Table 23",
        "Table 24",
        "Table 34",
        "11.1.3"
      ],
      "related_subjects": [
        "IEC60601-1",
        "13.1",
        "热安全"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "单一故障条件下火焰/熔融金属排放豁免条款（页74-75）：\nSINGLE FAULT CONDITIONS在4.7、8.1 b)、8.7.2和13.2.2中关于火焰、熔融金属或可燃物质排放的要求，不适用于以下部件和组件：\n- 供电电路在单一故障条件下1分钟后无法提供15W（N/A）\n- 或安装在最低FV1阻燃等级材料上的二次电路（N/A）\n- 二次电路在正常条件和单一故障条件下电压低于60Vdc/42.4Vpeak（N/A）\n- 二次电路在正常条件和单一故障条件下限制在100VA或6000J以内（N/A）\n- 二次电路导线绝缘类型为PVC、TFE、PTFE、FEP、聚氯丁橡胶或聚溴化物（N/A）\n- 或电路中元件具有HIGH INTEGRITY CHARACTERISTICS（N/A）\n- 或部件和组件完全包含在符合11.3的防火外壳内（通过设计文件审查验证）（N/A）\n- 测试后热断路器和过流保护设定值未发生足以影响安全功能的变化（N/A）",
      "topic_tags": [
        "单一故障条件",
        "SINGLE FAULT CONDITION",
        "火焰排放豁免",
        "二次电路",
        "HIGH INTEGRITY CHARACTERISTICS",
        "防火外壳"
      ],
      "related_subjects": [
        "IEC60601-1",
        "4.7",
        "8.1",
        "8.7.2",
        "13.2.2",
        "11.3"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Heating period tests (page 76): When more than one test was applicable to same ME EQUIPMENT, tests performed consecutively. Heating period stopped when a heating element or an intentionally weak part of a non-SELF-RESETTING THERMAL CUT-OUT ruptured, or current interrupted before THERMAL STABILITY without possibility of automatic restoration. Test repeated on a second sample when interruption was due to rupture of a heating element or an intentionally weak part. Both samples met 13.1.2, and open circuiting of a heating element or an intentionally weak part in second sample not considered a failure by itself.",
      "topic_tags": [
        "heating element",
        "thermal cut-out",
        "thermal stability",
        "non-self-resetting",
        "test procedure"
      ],
      "related_subjects": [
        "13.1.2",
        "IEC60601-1"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Clause 13.2.13.3 b) - ME EQUIPMENT with heating elements tested per clause 11.1 without adequate heat discharge, and supply voltage set at 90 or 110 % of RATED supply voltage, least favourable of the two. Operating period stopped when a non-SELF-RESETTING THERMAL CUT-OUT operated, or current interrupted without possibility of automatic restoration before THERMAL STABILITY. ME EQUIPMENT switched off as soon as THERMAL STABILITY established and allowed to cool to room temperature when current not interrupted. Test duration was equal to RATED operating time for non-CONTINUOUS OPERATION.",
      "topic_tags": [
        "supply voltage",
        "thermal cut-out",
        "thermal stability",
        "operating time",
        "non-continuous operation"
      ],
      "related_subjects": [
        "13.2.13.3",
        "11.1",
        "IEC60601-1"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Clause 13.2.13.3 c) - Heating parts of ME EQUIPMENT tested with ME EQUIPMENT operated in NORMAL CONDITION at 110% of RATED supply voltage and as in 11.1: 1) Controls limiting temperature in NORMAL CONDITION disabled, except THERMAL CUT-OUTS. 2) When more than one control provided, they were disabled in turn. 3) ME EQUIPMENT operated at RATED DUTY CYCLE until THERMAL STABILITY achieved, regardless of RATED operating time. All results: N/A.",
      "topic_tags": [
        "heating parts",
        "normal condition",
        "rated supply voltage",
        "thermal cut-out",
        "duty cycle",
        "thermal stability"
      ],
      "related_subjects": [
        "13.2.13.3",
        "11.1",
        "IEC60601-1"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "The PEMS DEVELOPMENT LIFE-CYCLE must include: a set of defined milestones; activities to be completed at each milestone with VERIFICATION methods; each activity including its inputs and outputs defined; each milestone identifies RISK MANAGEMENT activities that must be completed before that milestone; tailored plans detailing activities, milestones, and schedules; and documentation requirements.",
      "topic_tags": [
        "PEMS",
        "development life-cycle",
        "milestones",
        "verification",
        "risk management",
        "IEC60601-1 Clause 14.4"
      ],
      "related_subjects": [
        "DN:PT9L-RJFA 01 V1.0",
        "DN: PT9L-XMJD01 V1.0"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "The problem resolution system for PEMS DEVELOPMENT LIFE-CYCLE must meet the following criteria: (1) documented as part of PEMS DEVELOPMENT LIFE-CYCLE; (2) allows reporting of potential or existing problems affecting BASIC SAFETY or ESSENTIAL PERFORMANCE; (3) includes an assessment of each problem for associated RISKS; (4) identifies criteria that must be met for the issue to be closed; (5) identifies the action to be taken to resolve each problem.",
      "topic_tags": [
        "problem resolution",
        "PEMS",
        "BASIC SAFETY",
        "ESSENTIAL PERFORMANCE",
        "risk assessment",
        "IEC60601-1 Clause 14.5"
      ],
      "related_subjects": [
        "DN: PT9L-RJCH01 V1.0",
        "Software Quality Plan"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "MANUFACTURER must consider HAZARDS associated with software and hardware aspects of PEMS including those associated with: incorporating PEMS into an IT-NETWORK; components of third-party origin; legacy subsystems when compiling list of known or foreseeable HAZARDS. This is verified against Risk Assessment Report Section 3 Questions from IEC 60601-1:2005+AMD1:2012+AMD2:2020 Edition 3.2-14.1 R50-R54.",
      "topic_tags": [
        "PEMS",
        "hazard identification",
        "IT-NETWORK",
        "third-party components",
        "legacy subsystems",
        "IEC60601-1 Clause 14.6.1"
      ],
      "related_subjects": [
        "Risk Assessment Report",
        "14.6.1"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "For PEMS incorporated into an IT-NETWORK: the product under review is stated as 'Not be incorporated into an IT-NETWORK', therefore all IT-NETWORK related requirements under clause 14.13 are marked N/A.",
      "topic_tags": [
        "IT-NETWORK",
        "PEMS",
        "N/A",
        "clause 14.13"
      ],
      "related_subjects": [
        "14.13",
        "IEC60601-1"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "All software change management requirements under clause 14.12 (Software Classification per IEC 62304 clause 4.3, Software Process per clause 5, RISK MANAGEMENT per clause 7, Configuration management per clause 8, Problem resolution per clause 9) are marked N/A, indicating no software changes have been assessed at this review stage.",
      "topic_tags": [
        "software change",
        "IEC 62304",
        "configuration management",
        "risk management",
        "clause 14.12"
      ],
      "related_subjects": [
        "14.12",
        "IEC 62304"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "PEMS VALIDATION independence requirement: The person with overall responsibility for PEMS VALIDATION must be independent of the design team, and no member of a design team is responsible for PEMS VALIDATION of their own design. All professional relationships of members of PEMS VALIDATION team with members of design team must be documented in the RISK MANAGEMENT FILE.",
      "topic_tags": [
        "PEMS VALIDATION",
        "independence",
        "design team",
        "RISK MANAGEMENT FILE",
        "clause 14.11"
      ],
      "related_subjects": [
        "14.11",
        "PT9L-RJCH01"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "Notification that changes to the IT-NETWORK could introduce new RISKS that require additional analysis. Changes to the IT-NETWORK include: changes in network configuration, connection of additional items, disconnection of items, update of equipment, upgrade of equipment.",
      "topic_tags": [
        "IT-NETWORK",
        "risk",
        "network configuration",
        "change management"
      ],
      "related_subjects": [
        "IEC60601-1",
        "risk management"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "Clause 15.2: Inspection, servicing, replacement, and adjustment of parts of ME EQUIPMENT can easily be done without damage to or interference with adjacent parts or wiring. Result: Only a qualified personnel service is available to implement.",
      "topic_tags": [
        "servicing",
        "maintenance",
        "qualified personnel",
        "ME equipment"
      ],
      "related_subjects": [
        "15.2",
        "IEC60601-1"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Clause 15.4.1 addresses incorrect connection of accessible connectors removable without a TOOL: (a) patient lead plugs must not connect to outlets intended for other functions unless no unacceptable RISK results; (b) medical gas connections for different gases must not be interchangeable. Both sub-clauses are N/A for this equipment as there are no patient leads and no medical gas connections.",
      "topic_tags": [
        "connectors",
        "patient leads",
        "medical gas",
        "interchangeability",
        "risk"
      ],
      "related_subjects": [
        "15.4.1",
        "IEC60601-1"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Clause 15.4.2.1 comprehensively covers thermal cut-outs and over-current releases for ME EQUIPMENT. All sub-clauses (a through h) are rated N/A for this device as it contains no thermal cut-outs, over-current releases, thermostats, fluid-filled containers, or tubular heating elements. This indicates the device does not employ active heating or thermal protection mechanisms.",
      "topic_tags": [
        "thermal cut-out",
        "over-current release",
        "thermostat",
        "heating",
        "safety"
      ],
      "related_subjects": [
        "15.4.2.1",
        "IEC60601-1",
        "Clause 13"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Clause 15.4.3.3: Overcharging of battery prevented by virtue of design when it could result in an unacceptable RISK. Result remark indicates 'No charging' - device has no internal charging function, hence N/A.",
      "topic_tags": [
        "battery",
        "overcharging",
        "internal electrical power source",
        "risk"
      ],
      "related_subjects": [
        "15.4.3.3",
        "INTERNAL ELECTRICAL POWER SOURCE"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Clause 15.4.3.4: Primary lithium batteries must comply with IEC 60086-4 and secondary lithium batteries must comply with IEC 62133 or IEC 62133-2. Result remark indicates 'No Lithium batteries' - device does not use lithium batteries, hence N/A for both sub-requirements.",
      "topic_tags": [
        "lithium battery",
        "IEC 60086-4",
        "IEC 62133",
        "battery compliance"
      ],
      "related_subjects": [
        "15.4.3.4"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Clause 15.4.3.5: A properly RATED protective device must be provided within INTERNAL ELECTRICAL POWER SOURCE to protect against fire caused by excessive currents (short circuit scenario). The protective device must have adequate breaking capacity to interrupt maximum fault current. Short circuit test between positive and negative poles assessed. Where 2 MOOPs provided, test may be omitted.",
      "topic_tags": [
        "protective device",
        "short circuit",
        "over-current",
        "fuse",
        "MOOP",
        "internal electrical power source",
        "fire protection"
      ],
      "related_subjects": [
        "15.4.3.5",
        "clause 13.1",
        "Table 30"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Clause 15.4.4: Indicator lights requirements for ME EQUIPMENT covering: ready-for-use indication, stand-by/warm-up state exceeding 15s, non-luminous heater operation, output existence indication, colour compliance per 7.8.1, and charging mode indication. All sub-clauses are N/A for this device as there are no non-luminous heaters, no such output, and no internal charging.",
      "topic_tags": [
        "indicator lights",
        "stand-by state",
        "warm-up",
        "charging indication",
        "7.8.1",
        "NORMAL USE"
      ],
      "related_subjects": [
        "15.4.4",
        "7.4.1",
        "7.8.1",
        "INTERNAL ELECTRICAL POWER SOURCE"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Clause 15.4.6.1: Actuating parts of controls tested for: (a) resistance to being pulled off or loosened during NORMAL USE; (b) control scale indication always corresponding to control position; (c) prevention of incorrect connection of indicating device to relevant component without a TOOL; (d) torque test per Table 30 applied to control knobs (10 times each direction, ≥2s); (e) axial force test - 60N for electrical components, 100N for other components for 1 min. Results indicate 'No control knob' - relevant tests N/A.",
      "topic_tags": [
        "control knob",
        "actuating parts",
        "torque test",
        "axial force",
        "Table 30",
        "NORMAL USE"
      ],
      "related_subjects": [
        "15.4.6.1",
        "Table 30"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "Clause 16 ME SYSTEMS - All sub-clauses under clause 16 (ME Systems) are marked as N/A with remark 'Not ME systems', indicating the product under test is not an ME System and therefore all ME System requirements do not apply.",
      "topic_tags": [
        "ME SYSTEM",
        "N/A",
        "applicability",
        "IEC60601-1 clause 16"
      ],
      "related_subjects": [
        "16.1",
        "16.2",
        "ME EQUIPMENT",
        "PATIENT ENVIRONMENT"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Clause 16.2c specifies that ACCOMPANYING DOCUMENTS of an ME SYSTEM must include: specifications and instructions for use; instructions for installation, assembly, and modification; instructions for cleaning, disinfecting and sterilizing; additional safety measures during installation; identification of parts suitable for use within PATIENT ENVIRONMENT; measures for preventive maintenance; warnings regarding MULTIPLE SOCKET-OUTLET placement and usage; maximum permissible load for MULTIPLE SOCKET-OUTLETs; explanation of RISKS related to non-ME EQUIPMENT connection; permissible environmental conditions including transport and storage; and instructions to OPERATOR not to simultaneously touch specified parts and PATIENT.",
      "topic_tags": [
        "ACCOMPANYING DOCUMENTS",
        "ME SYSTEM",
        "instructions for use",
        "safety warnings",
        "IEC60601-1 16.2"
      ],
      "related_subjects": [
        "16.2",
        "RESPONSIBLE ORGANIZATION",
        "OPERATOR",
        "PATIENT ENVIRONMENT",
        "MULTIPLE SOCKET-OUTLET"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "ME SYSTEM LEAKAGE CURRENT requirements: TOUCH CURRENT in NORMAL CONDITION from or between parts of ME SYSTEM within PATIENT ENVIRONMENT shall not exceed 100 μA. TOUCH CURRENT shall not exceed 500 μA in event of interruption of any non-PERMANENTLY INSTALLED PROTECTIVE EARTH CONDUCTOR. Current in PROTECTIVE EARTH CONDUCTOR of MULTIPLE SOCKET-OUTLET shall not exceed 5 mA. PATIENT LEAKAGE CURRENT and total PATIENT LEAKAGE CURRENT of ME SYSTEM in NORMAL CONDITION shall not exceed values specified in Tables 3 and 4.",
      "topic_tags": [
        "leakage current",
        "touch current",
        "patient leakage current",
        "protective earth",
        "ME system",
        "IEC60601-1"
      ],
      "related_subjects": [
        "16.6.1",
        "16.6.2",
        "16.6.3",
        "Table 3",
        "Table 4",
        "clause 8.7.4.4"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "SEPARATION DEVICE requirements: Safety measures incorporating a SEPARATION DEVICE shall be applied when FUNCTIONAL CONNECTION between ME EQUIPMENT and other items of an ME SYSTEM or other systems can cause allowable values of LEAKAGE CURRENT to be exceeded. The SEPARATION DEVICE shall have dielectric strength, CREEPAGE and CLEARANCES required for one MEANS OF OPERATOR PROTECTION appropriate for highest voltage occurring across SEPARATION DEVICE during a fault condition. WORKING VOLTAGE is the highest voltage across SEPARATION DEVICE during a fault condition, but not less than MAXIMUM MAINS VOLTAGE.",
      "topic_tags": [
        "separation device",
        "leakage current",
        "creepage",
        "clearance",
        "dielectric strength",
        "ME system"
      ],
      "related_subjects": [
        "16.5",
        "8.4.2"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "MULTIPLE SOCKET-OUTLET marking and connection requirements per clause 16.9.2.1: Must either allow connection using a TOOL only, or be of a type that cannot accept MAINS PLUGS specified in IEC/TR 60083, or be supplied via a separating transformer. Must be marked with safety sign ISO 7010-W001 visible in NORMAL USE, and marked with maximum allowed continuous output in amperes or volt-amperes, or marked to indicate safe equipment attachment. Must comply with IEC 60884-1.",
      "topic_tags": [
        "multiple socket-outlet",
        "mains plug",
        "safety sign",
        "marking",
        "ME system",
        "IEC 60884-1"
      ],
      "related_subjects": [
        "16.9.2.1",
        "IEC/TR 60083",
        "IEC 60884-1",
        "ISO 7010-W001",
        "Table D.2"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "Clause 17 - ELECTROMAGNETIC COMPATIBILITY: RISKS associated with items addressed in RISK MANAGEMENT PROCESS including electromagnetic phenomena at locations where ME EQUIPMENT or ME SYSTEM is to be used, and introduction of electromagnetic phenomena into environment by ME EQUIPMENT or ME SYSTEM that might degrade performance of other devices, electrical equipment, and systems. Note: Not evaluated in this report; see separate EMC test report.",
      "topic_tags": [
        "EMC",
        "electromagnetic compatibility",
        "risk management",
        "ME system",
        "N/E"
      ],
      "related_subjects": [
        "EMC test report",
        "RISK MANAGEMENT PROCESS",
        "ACCOMPANYING DOCUMENTS"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "ANNEX G - PROTECTION AGAINST HAZARDS OF IGNITION OF FLAMMABLE ANESTHETIC MIXTURES: All clauses G.2 through G.3.2 are marked N/A, indicating the equipment is not intended for use with flammable anesthetic mixtures. This includes requirements for CATEGORY AP and APG equipment markings (green-coloured band/circle), location-based safety requirements for flammable mixtures with air, oxygen, or nitrous oxide, and marking requirements per symbols 22 and 23 in Table D.1.",
      "topic_tags": [
        "flammable anesthetic",
        "CATEGORY AP",
        "CATEGORY APG",
        "ignition hazard",
        "N/A",
        "marking"
      ],
      "related_subjects": [
        "Table D.1",
        "G.3",
        "G.4",
        "G.5",
        "G.6",
        "7.1.2",
        "7.1.3"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "Clause 16.9.2.2: Protective earthing requirements for ME SYSTEM - The impedance between the protective earth pin in the MAINS PLUG and any PROTECTIVELY EARTHED part must not exceed 200 mΩ for each part sharing a MAINS CONNECTION (per 8.6.4). Removal of any single item must not interrupt protective earthing of any other part without simultaneous disconnection of electrical supply. Additional PROTECTIVE EARTH CONDUCTORS can only be detachable with use of a TOOL. All items marked N/A.",
      "topic_tags": [
        "protective earthing",
        "ME system",
        "impedance",
        "200 mΩ",
        "MAINS PLUG",
        "TOOL"
      ],
      "related_subjects": [
        "8.6.4",
        "16.9.2.2"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "For CATEGORY AP and APG ME EQUIPMENT, electrostatic charges must be prevented by a combination of appropriate measures including: use of antistatic materials with limited electrical resistance as specified in G.4.3b; and provision of electrically conductive paths from ME EQUIPMENT or its parts to a conductive floor, protective earth or potential equalization system, or via wheels to an antistatic floor of medical room.",
      "topic_tags": [
        "electrostatic",
        "CATEGORY AP",
        "CATEGORY APG",
        "antistatic",
        "conductive path"
      ],
      "related_subjects": [
        "G.4.3",
        "ISO 2882",
        "ISO 1853",
        "ISO 2878",
        "ISO 23529"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "ME EQUIPMENT, its parts or components producing sparks in NORMAL USE and CONDITIONS must comply with temperature requirements of G.5.2, and Umax and Imax occurring in their circuits. Alternatively, equipment may comply with IEC 60079-0 requirements for pressurized enclosures (IEC 60079-2), sand-filled enclosures (IEC 60079-5), or oil immersed equipment (IEC 60079-6), together with the main standard excluding G.5.2 to G.5.5.",
      "topic_tags": [
        "CATEGORY AP",
        "flammable mixture",
        "spark",
        "temperature limit",
        "IEC 60079"
      ],
      "related_subjects": [
        "G.5.1",
        "G.5.2",
        "G.5.3",
        "IEC 60079-0",
        "IEC 60079-2",
        "IEC 60079-5",
        "IEC 60079-6"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "ENCLOSURE requirements for CATEGORY AP/APG: No openings on top covers except for openings for controls covered by control knobs; openings in side-covers must prevent penetration of a solid cylindrical test rod of 4mm diameter applied in all possible directions without appreciable force; openings in base plates must prevent penetration of a solid cylindrical test rod of 12mm diameter applied in all directions without appreciable force.",
      "topic_tags": [
        "enclosure",
        "CATEGORY AP",
        "opening",
        "ingress protection",
        "test rod"
      ],
      "related_subjects": [
        "G.4.2",
        "arcing",
        "sparking"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "U_max was the highest supply voltage occurring in circuit under investigation with sparking contact open, taking into consideration MAINS VOLTAGE variations in 4.10. I_max was the highest current flowing in circuit under investigation with sparking contact closed, taking into consideration MAINS VOLTAGE variations required in 4.10. C_max and L_max taken as values occurring at the component under investigation producing sparks. Peak value considered when a.c. supplied. An equivalent circuit calculated to determine equivalent max capacitance, inductance, and equivalent U_max and I_max, either as d.c. or a.c. max peak values in case of a complicated circuit.",
      "topic_tags": [
        "sparking contact",
        "U_max",
        "I_max",
        "C_max",
        "L_max",
        "mains voltage",
        "equivalent circuit"
      ],
      "related_subjects": [
        "Fig G.1",
        "Fig G.2",
        "Fig G.3",
        "IEC60601-1 Clause 4.10",
        "IEC60601-1 Clause 11.1"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "ME EQUIPMENT, its parts, and components enclosed in an ENCLOSURE with external ventilation by means of internal overpressure must comply with: a) FLAMMABLE AESTHETIC MIXTURES WITH AIR that might have penetrated into ENCLOSURE of ME EQUIPMENT or part removed by ventilation before EQUIPMENT energized, and penetration of such mixtures during operation was prevented by maintenance of overpressure by means of air without flammable gases, or by physiologically acceptable inert gas (e.g., nitrogen). b) Overpressure inside ENCLOSURE was 75 Pa minimum in NORMAL CONDITION. Overpressure maintained at the site of potential ignition even when air or inert gas could escape through openings in ENCLOSURE necessary for normal operation. ME EQUIPMENT could be energized only after the required minimum overpressure was present long enough to ventilate the ENCLOSURE so that the displaced volume of air or inert gas was at least five times the volume of ENCLOSURE. ME EQUIPMENT energized at will or repeatedly when overpressure was continuously present. c) Ignition sources de-energized automatically where G.4 does not apply, or complied with G.5 when overpressure dropped below 50 Pa. d) External surface of ENCLOSURE in which internal overpressure was maintained did not exceed 150°C in 25°C ambient under NORMAL USE and CONDITION.",
      "topic_tags": [
        "internal overpressure",
        "flammable anaesthetic mixtures",
        "enclosure ventilation",
        "ignition sources",
        "75 Pa",
        "50 Pa",
        "150°C"
      ],
      "related_subjects": [
        "G.5.4",
        "G.4",
        "G.5",
        "IEC60601-1"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "For CATEGORY APG ME EQUIPMENT per G.6.3 b): U_max is the highest no-load voltage occurring in the circuit under investigation, taking into consideration mains voltage variations as in 4.10. I_max is the highest current flowing in the circuit under investigation, taking into account MAINS VOLTAGE variations as in 4.10. C_max and L_max are values occurring in the relevant circuit. U_max additionally determined with actual resistance R when equivalent resistance R in Fig G.5 was less than 8000 Ω. Peak value taken into consideration when a.c. supplied. An equivalent circuit calculated to determine max capacitance, inductance, and U_max and I_max, either as d.c. or a.c. peak values in case of a complicated circuit. When energy produced in an inductance or capacitance in a circuit is limited by voltage or current-limiting devices, two independent components applied to obtain the required limitation even when a first fault (short or open circuit) in one of these components occurs. Above requirement not applied to transformers complying with this standard.",
      "topic_tags": [
        "APG",
        "CATEGORY APG",
        "flammable mixture",
        "ignition protection",
        "circuit analysis",
        "U_max",
        "I_max",
        "capacitance",
        "inductance"
      ],
      "related_subjects": [
        "G.6.1",
        "G.6.3",
        "Fig G.4",
        "Fig G.5",
        "Fig G.6",
        "IEC60601-1"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "Extrapolation from Figs G.4, G.5, and G.6 was limited to areas indicated in those figures.",
      "topic_tags": [
        "extrapolation",
        "Fig G.4",
        "Fig G.5",
        "Fig G.6",
        "APG",
        "flammable anesthetic mixture"
      ],
      "related_subjects": [
        "G.6.3 b)",
        "IEC60601-1"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "Tests for gas-tightness waived when examination of ENCLOSURE indicated it is completely sealed or gas-tight without a doubt (100% degree of certainty).",
      "topic_tags": [
        "enclosure",
        "gas-tightness",
        "waiver",
        "flammable anesthetic mixture"
      ],
      "related_subjects": [
        "G.5.4",
        "IEC60601-1"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "Above requirement not applied to wire-wound current-limiting resistors provided with a protection against unwinding of the wire in case of rupture. Compliance verified by examination of CATEGORY APG ME EQUIPMENT, parts, and components, or temperature measurements made in accordance with 11.1, or U max, I max, R, L and C determined together with application of Figs G.4-G.6. Alternatively, compliance verified by comparison with design data.",
      "topic_tags": [
        "wire-wound resistors",
        "current-limiting",
        "compliance verification",
        "temperature measurement",
        "APG ME EQUIPMENT"
      ],
      "related_subjects": [
        "IEC60601-1",
        "G.6.4"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "For Annex L - Insulated Winding Wires: Overlap of layers when wire is insulated with two or more spirally wrapped layers of tape is adequate to ensure continued overlap during manufacture of wound component. Layers of spirally wrapped wire insulation are sufficiently secured to maintain the overlap. Covers round winding wires between 0.05 mm and 5.00 mm diameters.",
      "topic_tags": [
        "insulated winding wire",
        "layer overlap",
        "wound component",
        "wire diameter",
        "BASIC INSULATION",
        "SUPPLEMENTARY INSULATION",
        "REINFORCED INSULATION"
      ],
      "related_subjects": [
        "Annex L",
        "L.1",
        "L.2"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "L.3.2 Flexibility and adherence test: Sample examined according to IEC 60851-3:1997, clause 5.1.1.4, followed by dielectric test of clause 8.8.3, except test voltage applied between wire and mandrel with no breakdown. Test voltage was at least the voltage in Tables 6 and 7. Tension applied to wire during winding on mandrel calculated from the wire diameter equivalent to 118 MPa ±11.8 MPa.",
      "topic_tags": [
        "flexibility",
        "adherence",
        "dielectric test",
        "mandrel",
        "tension",
        "winding wire"
      ],
      "related_subjects": [
        "L.3.2",
        "IEC 60851-3:1996",
        "IEC60601-1 clause 8.8.3"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "L.3.3 Heat Shock: Sample subjected to heat shock test 9 of IEC 60851-6:1996, followed by dielectric strength test of clause 8.8.3, except test voltage applied between the wire and mandrel. Oven temperature based on Table L.2. Mandrel diameter and tension applied as in clause L.3.2. Dielectric strength test conducted at room temperature after removal from the oven.",
      "topic_tags": [
        "heat shock",
        "dielectric strength",
        "oven temperature",
        "mandrel",
        "winding wire",
        "room temperature"
      ],
      "related_subjects": [
        "L.3.3",
        "IEC 60851-6:1996",
        "IEC60601-1 clause 8.8.3",
        "L.3.2"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Risk Management Results Table (Clause 4.2.2): General requirements for RISK MANAGEMENT per ISO 14971. All reviewed clauses (4.2 through 7.1) reference Risk Management Report DN: PT9L-FXGB01 V1.0 and all verdicts are PASS (P). Coverage includes: adequate resources, qualified personnel assignment, risk acceptability policy, RM analyst qualifications, scope definition, responsibilities and authorities, requirement achievement, risk acceptability criteria, verification activities, hazard traceability, risk analysis procedure, intended use and safety characteristics analysis, hazard identification, risk estimation, risk evaluation, and risk control procedure.",
      "topic_tags": [
        "risk management",
        "ISO 14971",
        "risk control",
        "hazard identification",
        "risk evaluation"
      ],
      "related_subjects": [
        "PT9L-FXGB01 V1.0",
        "ISO 14971",
        "ETX2023-07-078-02"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Dielectric strength insulation test requirements under IEC60601-1 Annex L: Five samples subjected to dielectric strength and bending tests per L.3.2. Test voltages must meet Tables 6 and 7 minimums: 1500V for Basic/Supplementary Insulation, 3000V for Reinforced Insulation, applied between shot and conductor. Production routine (100%) testing: 1500V r.m.s./2100V peak for Basic/Supplementary; 3000V r.m.s./4200V peak for Reinforced. Sampling tests per IEC 60851-5:1996 clause 4.4.1: minimum breakdown voltage at least twice Tables 6&7 values: 3000V r.m.s./4200V peak for Basic/Supplementary; 6000V r.m.s./8400V peak for Reinforced. All items marked N/A.",
      "topic_tags": [
        "dielectric strength",
        "insulation",
        "routine testing",
        "sampling test",
        "IEC60601-1 Annex L"
      ],
      "related_subjects": [
        "IEC60601-1",
        "IEC 60851-5:1996",
        "ETX2023-07-078-02"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "ESSENTIAL PERFORMANCE is performance, the absence or degradation of which, would result in an unacceptable risk.",
      "topic_tags": [
        "essential performance",
        "risk",
        "IEC60601-1",
        "safety"
      ],
      "related_subjects": [
        "PT9L-FXPJ01 V1.0",
        "Risk Assessment Report",
        "thermometer error limits"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Section 4.3 Essential Performance: The identified essential performance function is 'Limits of the error of the thermometer', referenced in Risk Assessment Report DN: PT9L-FXPJ01 V1.0.",
      "topic_tags": [
        "essential performance",
        "thermometer",
        "error limits",
        "risk assessment"
      ],
      "related_subjects": [
        "PT9L-FXPJ01 V1.0",
        "IEC60601-1",
        "4.3"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Section 4.6 RM Results Table - ME Equipment or system parts contacting the patient: The probe is defined as an applied part. Hazards are addressed. Risk of each hazardous situation is estimated. Risks of each hazardous situation are evaluated. Risk reduction measures are defined. Risk control measures are defined. Risk controls measure implementation is defined. Residual risk level is defined (Silia gel pad). Referenced documents: PT9L-FXPJ01 V1.0 and PT9L-FXGB01 V1.0.",
      "topic_tags": [
        "applied part",
        "probe",
        "risk control",
        "residual risk",
        "hazard",
        "ME equipment",
        "patient contact"
      ],
      "related_subjects": [
        "PT9L-FXPJ01 V1.0",
        "PT9L-FXGB01 V1.0",
        "ISO 14971",
        "4.6"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Section 4.7 RM Results Table - Single Fault Condition for ME Equipment: Intended use and identification of characteristics related to safety issues analysed and recorded. Hazard analysis recorded. Risk estimation recorded. All results pass (P). Referenced document: PT9L-FXGB01 V1.0.",
      "topic_tags": [
        "single fault condition",
        "hazard analysis",
        "risk estimation",
        "safety",
        "ME equipment"
      ],
      "related_subjects": [
        "PT9L-FXGB01 V1.0",
        "ISO 14971",
        "4.7"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Section 4.8 RM Results Table - Components of ME Equipment: Intended use and characteristics related to safety analysed and recorded. Hazard analysis recorded. Risk estimation recorded. Risk evaluation recorded. Risk control option analysis recorded. Risk control measures recorded with effectiveness verified. Residual risk evaluated. All residual risk acceptable (N/A verdict for 7.5). Referenced document: PT9L-FXGB01 V1.0.",
      "topic_tags": [
        "components",
        "ME equipment",
        "risk control",
        "residual risk",
        "hazard evaluation"
      ],
      "related_subjects": [
        "PT9L-FXGB01 V1.0",
        "ISO 14971",
        "4.8"
      ]
    },
    {
      "fragment_type": "scope_limitation",
      "content": "Section 4.5 RM RESULTS TABLE: Equivalent Safety for ME Equipment of ME System - Result: N/A. Section 4.9 RM RESULTS TABLE: Use of components with high-integrity characteristics - Result: N/A. These sections are not applicable for this device.",
      "topic_tags": [
        "equivalent safety",
        "high-integrity components",
        "N/A",
        "scope"
      ],
      "related_subjects": [
        "ISO 14971",
        "ME system",
        "4.5",
        "4.9"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Observer, with a visual acuity of 0 on the log Minimum Angle of Resolution (log MAR) scale or 6/6 (20/20) and is able to read N6 of the Jaeger test card in normal room lighting condition (~500lx), reads marking at ambient illuminance least favourable level in the range of 100 lx to 1,500 lx. The ME EQUIPMENT or its part was positioned so that the viewpoint was the intended position of the OPERATOR or if not defined at any point within the base of a cone subtended by an angle of 30° to the axis normal to the centre of the plane of the marking and at a distance of 1 m.",
      "topic_tags": [
        "legibility",
        "marking",
        "visual acuity",
        "illuminance",
        "operator position",
        "IEC60601-1 Clause 7.1.2"
      ],
      "related_subjects": [
        "7.1.2 Legibility of Marking",
        "IEC60601-1"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "Power input for main unit: Normal operation at 6V, 1.0A. AC/DC adapter tested under normal operation conditions connected to the main unit until continuous operation.",
      "topic_tags": [
        "power input",
        "operating conditions",
        "voltage",
        "current",
        "AC/DC adapter"
      ],
      "related_subjects": [
        "4.11 Power Input",
        "main unit",
        "AC/DC adapter"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Marking rubbed by hand, first for 15 s with a cloth rag soaked with distilled water, then for 15 s with a cloth rag soaked with ethanol 96%, and then for 15 s with a cloth rag soaked with isopropyl alcohol.",
      "topic_tags": [
        "marking durability",
        "rubbing test",
        "distilled water",
        "ethanol",
        "isopropyl alcohol",
        "IEC60601-1"
      ],
      "related_subjects": [
        "7.2.2 Identification",
        "ETX2023-07-078-02"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Working Voltage / Power Measurement at clause 8.4.2: Between opposite polarity of batteries, Vdc = 3V. Input supply voltage to ME EQUIPMENT was the RATED voltage or the voltage within the RATED voltage range which results in the highest measured value (see clause 8.5.4). If the d.c peak-to-peak ripple >10%, waveform is considered as a.c. (see clause 8.4.2.2).",
      "topic_tags": [
        "working voltage",
        "battery",
        "power measurement",
        "ME equipment",
        "IEC60601-1 8.4.2"
      ],
      "related_subjects": [
        "ETX2023-07-078-02",
        "IEC60601-1"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Clause 8.4.3: ME EQUIPMENT for connection to a power source by a plug - measurement of voltage or calculation of stored charge 1 second after disconnection of plug from mains supply. Maximum allowable stored charge when measured voltage exceeded 60V: 45 μC. All measured voltage values are N/A (--) indicating this test is not applicable to this device.",
      "topic_tags": [
        "stored charge",
        "plug disconnection",
        "electric shock protection",
        "IEC60601-1 8.4.3"
      ],
      "related_subjects": [
        "ETX2023-07-078-02",
        "IEC60601-1"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "Clause 7.9.3.2 RM RESULTS TABLE: Replacement of fuses, power supply cords, other parts is marked N/A, with all ISO 14971 sub-clauses (5.2, 5.3, 5.4, 6, 7.2, 7.3, 7.4, 7.5) having no document references or results recorded.",
      "topic_tags": [
        "fuse replacement",
        "power supply cord",
        "N/A",
        "IEC60601-1 7.9.3.2",
        "ISO14971"
      ],
      "related_subjects": [
        "ETX2023-07-078-02",
        "ISO14971"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "For clause 8.4.4: Maximum allowable residual voltage is 60V. Maximum allowable stored charge when residual voltage exceeds 60V is 45μC. Test covers internal capacitive circuits (accessible capacitors or circuit parts) after de-energizing ME EQUIPMENT.",
      "topic_tags": [
        "residual voltage",
        "stored charge",
        "capacitive circuits",
        "de-energizing",
        "IEC60601-1 clause 8.4.4"
      ],
      "related_subjects": [
        "8.4.4",
        "IEC60601-1"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "For clause 8.5.5.2 energy reduction test compliance: E1 must be at least 90% of E2, where E1 is the measured energy delivered to 100Ω load with ME Equipment connected, and E2 is the measured energy delivered to 100Ω load without ME equipment connected. Tests are performed on each of up to 4 PATIENT CONNECTIONS, with the remaining PATIENT CONNECTIONS of the same APPLIED PART connected to earth.",
      "topic_tags": [
        "defibrillation-proof",
        "energy reduction test",
        "patient connections",
        "applied parts",
        "IEC60601-1 clause 8.5.5.2"
      ],
      "related_subjects": [
        "8.5.5.2",
        "IEC60601-1"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Risk management result tables for clauses 8.5.2.2 (Type B applied parts), 8.5.2.3 (PATIENT Leads), and 8.6.3 (Protective earthing of moving parts) each reference ISO 14971 clauses 5.2, 5.3, 5.4, and 6 (where applicable), requiring document references to the Risk Management File (RMF) including document number and paragraph, along with result remarks and verdict for each clause.",
      "topic_tags": [
        "risk management",
        "ISO 14971",
        "Type B applied parts",
        "patient leads",
        "protective earthing",
        "RMF"
      ],
      "related_subjects": [
        "8.5.2.2",
        "8.5.2.3",
        "8.6.3",
        "ISO 14971"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "Protective Earth Connection impedance limits per IEC60601-1 clause 8.6.4: PERMANENTLY INSTALLED ME EQUIPMENT, impedance between PROTECTIVE EARTH TERMINAL and a PROTECTIVELY EARTHED part - Limit 100 mΩ; ME EQUIPMENT with an APPLIANCE INLET, impedance between earth pin in the APPLIANCE INLET and a PROTECTIVELY EARTHED part - Limit 100 mΩ; ME EQUIPMENT with an APPLIANCE INLET, impedance between earth pin in the protective earth pin on the DETACHABLE POWER SUPPLY CORD and a PROTECTIVELY EARTHED part - Limit 200 mΩ; ME EQUIPMENT with a non-DETACHABLE POWER SUPPLY CORD, impedance between the protective earth pin in the MAINS PLUG and a PROTECTIVELY EARTHED part - Limit 200 mΩ.",
      "topic_tags": [
        "protective earth",
        "impedance",
        "IEC60601-1",
        "8.6.4",
        "safety"
      ],
      "related_subjects": [
        "8.6.4",
        "ETX2023-07-078-02"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "Leakage current maximum allowed values per IEC60601-1 clause 8.7: Touch Current (TC) frequency weighted: 100 µA NC; 500 µA SFC. Touch Current (TC) non-frequency weighted: 10 mA. Patient Leakage Current frequency weighted - Type B or BF AP: 10 µA NC; 50 µA SFC (d.c. current); 100 µA NC; 500 µA SFC (a.c.); Type CF AP: 10 µA NC; 50 µA SFC (d.c. or a.c. current). Patient Leakage Current non-frequency weighted: 100 µA NC; 500 µA SFC.",
      "topic_tags": [
        "leakage current",
        "touch current",
        "patient leakage",
        "IEC60601-1",
        "8.7",
        "safety limits"
      ],
      "related_subjects": [
        "8.7",
        "ETX2023-07-078-02",
        "applied parts"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Note 5: In addition to conditions indicated in the Table, tests conducted at operating temperature and after humidity preconditioning of 5.7, EQUIPMENT energized in stand-by condition and fully operating, max rated supply frequency, at 110% of the max RATED MAINS VOLTAGE, and after relevant tests of Clause 11.6 (i.e., overflow, spillage, leakage, ingress of water and particulate matter, cleaning & disinfection, & sterilization).",
      "topic_tags": [
        "leakage current",
        "test conditions",
        "humidity preconditioning",
        "mains voltage",
        "IEC60601-1"
      ],
      "related_subjects": [
        "8.7 leakage current tests",
        "Clause 11.6"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Dielectric strength test supplementary conditions: A) Immediately after humidity treatment of 5.7, ME EQUIPMENT de-energized, B) after required sterilization PROCEDURE, ME EQUIPMENT de-energized, C) after reaching steady state operating temperature as during heating test of 11.1.1, and D) after relevant tests of 11.6 (i.e., overflow, spillage, leakage, ingress of water, cleaning, disinfection, and sterilization).",
      "topic_tags": [
        "dielectric strength",
        "humidity treatment",
        "sterilization",
        "operating temperature",
        "MOOP",
        "MOPP"
      ],
      "related_subjects": [
        "8.8.3 dielectric strength test",
        "Clause 11.6",
        "5.7 humidity preconditioning"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "T1 = 10 °C above the maximum temperature of relevant part determined per 11.1.1, or 85 °C, the higher of the two. 10 °C not added to T1 when temperature measured by an embedded thermocouple. Used gradual transition from one temperature to another.",
      "topic_tags": [
        "thermal cycling",
        "T1 temperature",
        "insulation",
        "test condition"
      ],
      "related_subjects": [
        "8.9.3.2",
        "8.9.3.4",
        "IEC60601-1 clause 11.1.1"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "An asterisk indicates a mark which assures the agreed level of surveillance. See Licenses and Certificates of Conformity for verification. The alternative components used the same construction & relevant reference as the type of the component in the floating circuit of the sample, no additional tests were needed for conformity verification.",
      "topic_tags": [
        "critical components",
        "alternative components",
        "certificates",
        "floating circuit"
      ],
      "related_subjects": [
        "8.10",
        "critical components table"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Dielectric test voltage for thermal cycling = Test voltage in 8.8.3 times 1.6. Dielectric strength test performed after humidity preconditioning per clause 5.7, except for 48 h only. Breakdown result recorded as Yes/No.",
      "topic_tags": [
        "dielectric test",
        "thermal cycling",
        "humidity preconditioning",
        "breakdown test"
      ],
      "related_subjects": [
        "8.9.3.2",
        "8.9.3.4",
        "IEC60601-1 clause 8.8.3",
        "IEC60601-1 clause 5.7"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "Measurement of gap 'a' according to Table 20 (ISO 13852:1996): In general, gaps for adults used, except when the device is specifically designed for use with children, values for children applied. Gap requirements vary by body part: Body >500mm, Head >300 or <120mm (adult) / >300 or <60mm (children), Leg >180mm, Foot >120 or <35mm (adult) / >120 or <25mm (children), Toes >50mm, Arm >120mm, Hand/wrist/fist >100mm, Finger >25 or <8mm (adult) / >25 or <4mm (children).",
      "topic_tags": [
        "moving parts",
        "gap measurement",
        "mechanical safety",
        "ISO 13852",
        "children safety"
      ],
      "related_subjects": [
        "9.2.2.2",
        "ISO 13852:1996",
        "IEC60601-1"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Instability overbalance test in transport position (clause 9.4.2.1): Device prepared in transportation position, subjected to 10° incline within transportation package. Result: No overbalance. Verdict: Pass.",
      "topic_tags": [
        "instability",
        "transport position",
        "overbalance",
        "mechanical safety"
      ],
      "related_subjects": [
        "9.4.2.1",
        "IEC60601-1"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "Maximum allowable X-radiation: 36 pA/kg (5 μSv/h) (0.5 mR/h). Measurements made at a distance of 5 cm from any surface to which OPERATOR (other than SERVICE PERSONNEL) can gain access without a TOOL, is deliberately provided with means of access, or is instructed to enter regardless of whether or not a TOOL is needed to gain access.",
      "topic_tags": [
        "X-radiation",
        "radiation measurement",
        "operator safety",
        "limit value",
        "IEC60601-1 clause 10.1.1"
      ],
      "related_subjects": [
        "10.1.1",
        "ETX2023-07-078-02"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Risk Management Results Tables for clauses 9.7.5, 9.7.7, 9.8.1, 9.8.2, 9.8.3.1, 9.8.3.2, 9.8.3.3, 9.8.5, 10.1.1, 10.1.2 are all marked N/A, with ISO 14971 clauses 5.2, 5.3, 5.4, 6, 7.2, 7.3, 7.4, 7.5 referenced as the risk management framework clauses to be evaluated for each section.",
      "topic_tags": [
        "risk management",
        "ISO 14971",
        "N/A",
        "pressure vessels",
        "support systems",
        "X-radiation",
        "mechanical hazards"
      ],
      "related_subjects": [
        "ISO 14971",
        "IEC60601-1",
        "ETX2023-07-078-02"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Temperature test (11.1.1a) for model PT9L under IEC60601-1. All 12 thermocouple measurement points passed (verdict P). The highest measured temperature at 40°C ambient was 41.46°C at the Battery location (max allowable 71°C). The probe location had the tightest margin with max allowable 43°C and measured 40.53°C. Test ambient was 21.5°C.",
      "topic_tags": [
        "temperature test",
        "thermocouple",
        "PT9L",
        "IEC60601-1",
        "excessive temperature",
        "11.1.1a"
      ],
      "related_subjects": [
        "PT9L",
        "ETX2023-07-078-02",
        "IEC60601-1"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Risk management result tables 10.2, 10.5, 10.6, 10.7 covering alpha/beta/gamma/neutron radiation, visible electromagnetic radiation, infrared radiation, and ultraviolet radiation (all non-laser/LED) are all marked N/A, indicating these radiation risks are not applicable to the device under test.",
      "topic_tags": [
        "risk management",
        "ISO 14971",
        "radiation",
        "N/A",
        "RM results table"
      ],
      "related_subjects": [
        "ISO 14971",
        "ETX2023-07-078-02",
        "PT9L",
        "TH-75"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "Supplementary information for temperature testing: 1. Maximum allowable temperature on surfaces of test corner is 90°C. 2. Max temperature determined in accordance with 11.1.3e). 3. When thermocouples used to determine temperature of windings, limits of Table 22 reduced by 10°C. 4. Supply voltage rules: ME EQUIPMENT with heating elements tested at 110% of maximum RATED voltage; Motor operated ME EQUIPMENT tested at least favourable voltage between 90% of minimum RATED and 110% of maximum RATED voltage under normal load and normal DUTY CYCLE; Combined heating and motor operated and other ME EQUIPMENT tested both at 110% of maximum RATED voltage and at 90% of minimum RATED voltage. 5. APPLIED PARTS intended to supply heat to a PATIENT - See RISK MANAGEMENT FILE containing temperatures and clinical effects. Also, see instructions for use.",
      "topic_tags": [
        "temperature limits",
        "supply voltage",
        "thermocouple",
        "test conditions",
        "IEC60601-1",
        "clause 11.1.1"
      ],
      "related_subjects": [
        "PT9L",
        "ETX2023-07-078-02",
        "IEC60601-1"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "Temperature limit references: 1) Temperature limit according to table 23; 2) Temperature limit according to clause 11.1.1; 3) Temperature limit according to components certificate; 4) Temperature limit according to table 24.",
      "topic_tags": [
        "temperature limit",
        "table 22",
        "table 23",
        "table 24",
        "clause 11.1.1",
        "components certificate"
      ],
      "related_subjects": [
        "IEC60601-1",
        "PT9L"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "For clause 11.2.2.1 alternative ignition source determination method: Test procedure of 11.2.2.1 a) 5) & Figs 35-37 used for tests. For circuits not in Figs 35-37, test voltage or current set at 3 times the worst case values with other parameters set at worst case values to determine if ignition can occur.",
      "topic_tags": [
        "ignition source",
        "oxygen rich environment",
        "fire risk",
        "worst case testing",
        "ME equipment"
      ],
      "related_subjects": [
        "11.2.2.1",
        "IEC60601-1",
        "fire enclosure"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "RM RESULTS TABLE for applied parts not intended to supply heat to patient (clause 11.1.2.2): All ISO 14971 risk management activities from clauses 5.2 through 7.4 are documented in Risk Management Report DN: PT9L-FXGB01 V1.0 and have passed. Clause 7.5 is N/A with all residual risk deemed acceptable.",
      "topic_tags": [
        "risk management",
        "applied parts",
        "ISO 14971",
        "residual risk",
        "PT9L-FXGB01"
      ],
      "related_subjects": [
        "11.1.2.2",
        "ISO 14971",
        "Risk Management Report PT9L-FXGB01 V1.0"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "RM RESULTS TABLE for constructional requirements for fire enclosures of ME equipment (clause 11.3): ISO 14971 clauses 5.2, 5.3, 5.4, and 6 all reference Risk Management Report DN: PT9L-FXGB01 V1.0 with Pass verdicts, covering intended use identification, hazard analysis, risk estimation, and risk evaluation.",
      "topic_tags": [
        "fire enclosure",
        "risk management",
        "ISO 14971",
        "constructional requirements",
        "ME equipment"
      ],
      "related_subjects": [
        "11.3",
        "ISO 14971",
        "Risk Management Report PT9L-FXGB01 V1.0"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Section 12.4.4 RM RESULTS TABLE for Incorrect output is marked as Pass (P). Risk Assessment Report (PT9L-FXPJ01 V1.0) covers: pressure display definition (5.2), hazard addressing (5.3), risk estimation per hazardous situation (5.4), risk evaluation (6), and risk control measure definition (7.2). Verification of risk control measure and Residual Risk Evaluation Report (PT9L-FXGB01 V1.0) covers: risk control measure implementation verification (7.3) and residual risk level evaluation (7.4). All residual risks are judged acceptable (7.5).",
      "topic_tags": [
        "risk management",
        "incorrect output",
        "residual risk",
        "ISO 14971",
        "IEC60601-1"
      ],
      "related_subjects": [
        "PT9L-FXPJ01",
        "PT9L-FXGB01",
        "12.4.4"
      ]
    },
    {
      "fragment_type": "scope_limitation",
      "content": "Sections 12.4.1 (Intentional exceeding of safety limits), 12.4.2 (Indication of parameters relevant to safety), 12.4.3 (Accidental selection of excessive output values), 12.4.5.3 (Radiotherapy equipment), 12.4.5.4 (Other ME equipment producing diagnostic or therapeutic radiation), and 12.4.6 (Diagnostic or therapeutic acoustic pressure) are all marked N/A, indicating these risk management result tables are not applicable to the device under test.",
      "topic_tags": [
        "N/A clauses",
        "risk management",
        "not applicable",
        "IEC60601-1 clause 12"
      ],
      "related_subjects": [
        "12.4.1",
        "12.4.2",
        "12.4.3",
        "12.4.5.3",
        "12.4.5.4",
        "12.4.6"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Single Fault Condition test 13.2.8: When the pump or valve part is stuck (locking of moving parts), the equipment stops working. This condition does not result in a HAZARDOUS SITUATION (No).",
      "topic_tags": [
        "single fault condition",
        "pump",
        "valve",
        "locking of moving parts",
        "13.2.8"
      ],
      "related_subjects": [
        "13.2.8",
        "13.2.10",
        "ETX2023-07-078-02"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "Per clause 13.1.2, SINGLE FAULT CONDITIONS related to emission of flames, molten metal, or ignitable substances may be waived if power dissipated is less than 15 W and energy dissipated is less than 900 J.",
      "topic_tags": [
        "single fault condition waiver",
        "power dissipation",
        "energy dissipation",
        "13.1.2",
        "flames",
        "molten metal"
      ],
      "related_subjects": [
        "13.1.2",
        "4.7",
        "8.1",
        "8.7.2",
        "13.2.2"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Per clause 13.2.10, for every test in SINGLE FAULT CONDITION of 13.2.8 and 13.2.9, motor-operated EQUIPMENT is started from COLD CONDITION at RATED voltage or upper limit of RATED voltage range for specified time. Temperatures of windings are determined at end of specified test periods or at the instant of operation of fuses, THERMAL CUT-OUTS, or motor protective devices. Temperatures measured as specified in 11.1.3 d) and must not exceed limits of Table 26. All results: N/A.",
      "topic_tags": [
        "motor operated equipment",
        "single fault condition",
        "thermal limits",
        "13.2.10",
        "Table 26",
        "cold condition"
      ],
      "related_subjects": [
        "13.2.8",
        "13.2.9",
        "13.2.10",
        "11.1.3"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "Test with short-circuited capacitor not performed when motor provided with a capacitor complying with IEC 60252-1 and the ME EQUIPMENT not intended for unattended use including automatic or remote control. See Attachment # and appended Table.",
      "topic_tags": [
        "short-circuit test",
        "capacitor",
        "IEC 60252-1",
        "unattended use",
        "ME equipment"
      ],
      "related_subjects": [
        "13.2.5",
        "IEC 60252-1",
        "ETX2023-07-078-02"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Across clauses 14.7, 14.8, 14.9, and 14.10, the Verification of risk control measure and Residual Risk Evaluation Report (DN: PT9L-FXGB01 V1.0) is referenced to demonstrate: a. Risk control measures recorded. b. Effectiveness of risk control measures verified and recorded. c. Implementation of risk control measures verified and recorded.",
      "topic_tags": [
        "risk control",
        "verification",
        "residual risk",
        "ISO 14971",
        "PEMS"
      ],
      "related_subjects": [
        "PT9L-FXGB01 V1.0",
        "14.7",
        "14.8",
        "14.9",
        "14.10",
        "ISO 14971 clause 7.3"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Risk Management File (RMF) review table mapping IEC 60601-1 clauses 15.4.2.1c, 15.4.2.1d, 15.4.2.1h, 15.4.3.1, 15.4.3.2, 15.4.3.3, 15.4.4, 15.4.5, and 15.4.6 against ISO 14971 clauses (5.2, 5.3, 5.4, 6, 7.2–7.5). Each row captures document reference in RMF, result/remarks, and pass/N/A verdict. The only populated entries are for clause 15.4.3.1 (Battery Housing) referencing Risk Management Report PT9L-FXGB01 V1.0 for ISO 14971 clauses 5.2 (intended use and safety characteristics analysed), 5.3 (hazard analysis recorded), and 5.4 (risk estimation recorded), all with verdict P. All other clauses are marked N/A or left blank.",
      "topic_tags": [
        "risk management",
        "IEC 60601-1",
        "ISO 14971",
        "RMF review",
        "battery housing",
        "thermal cut-out",
        "overcharging",
        "indicators",
        "pre-set controls",
        "torque test",
        "axial pull test"
      ],
      "related_subjects": [
        "PT9L-FXGB01 V1.0",
        "ETX2023-07-078-02",
        "ISO 14971",
        "IEC60601-1"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Gripping diameter (d) is the maximum width of a control knob regardless of its shape (e.g. control knob with pointer).",
      "topic_tags": [
        "control knob",
        "gripping diameter",
        "mechanical design"
      ],
      "related_subjects": [
        "15.5.1.2",
        "IEC60601-1"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Transformer overload test time duration rules: IEC 60127-1 fuse: 30 min at current from Table 32. Non IEC 60127-1 fuse: 30 min at the current based on characteristics supplied by fuse manufacturer, specifically, 30 min clearing-time current. When no 30 min clearing-time current data available, test current from Table 32 used until THERMAL STABILITY achieved. Other types of protective devices: until THERMAL STABILITY achieved at a current just below minimum current operating the protective device in method a). This portion concluded at specified time or when a second protective device opened.",
      "topic_tags": [
        "transformer overload",
        "thermal stability",
        "protective device",
        "fuse",
        "IEC 60127-1",
        "test duration"
      ],
      "related_subjects": [
        "15.5.1.3",
        "Table 32",
        "IEC60601-1"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "Transformer short circuit test: Short-circuit applied at end of windings or at the first point that could be short circuited under SINGLE FAULT CONDITION. Loads on other windings between no load and their NORMAL USE load.",
      "topic_tags": [
        "transformer",
        "short circuit",
        "single fault condition",
        "NORMAL USE",
        "winding"
      ],
      "related_subjects": [
        "15.5.1.2",
        "IEC60601-1"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "US National Differences - Clause 4.8b: Replacement: where there was no relevant IEC/ISO standard, the relevant US ANSI standard applied. When no relevant US ANSI standard existed, the requirements of this standard applied. Result: Replaced. See appended table 8.10 in main report. Verdict: P.",
      "topic_tags": [
        "US national differences",
        "ANSI standard",
        "IEC/ISO",
        "replacement clause"
      ],
      "related_subjects": [
        "AAMI/ANSI ES60601-1",
        "IEC60601-1"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "US National Differences - Clause 4.10.2: Replacement: Rated voltage not exceeding 250V dc or single phase ac, or 600V poly-phase ac for ME EQUIPMENT and ME SYSTEMS up to 4kVA. Rated voltage not exceeding 600V for all other ME EQUIPMENT and ME SYSTEMS. Addition: The protective measures as described in IEC 60364-4-41 and the NEC. Result for device: Internally powered. Verdict: N/A for all sub-items.",
      "topic_tags": [
        "rated voltage",
        "internally powered",
        "US national differences",
        "NEC",
        "IEC 60364-4-41"
      ],
      "related_subjects": [
        "AAMI/ANSI ES60601-1",
        "IEC60601-1 clause 4.10.2"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "US National Differences - Clause 6.6: Addition: To comply with NFPA 70, X-Ray systems are classified as long time operation (> 5 min) or momentary operation (< 5 sec). Result: Not an X-Ray system. Verdict: N/A.",
      "topic_tags": [
        "NFPA 70",
        "X-Ray",
        "long time operation",
        "momentary operation",
        "US national differences"
      ],
      "related_subjects": [
        "NFPA 70",
        "IEC60601-1 clause 6.6"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "US National Differences - Clause 7.2.11: Addition: To comply with NFPA 70, X-Ray systems are marked as long time operation or momentary operation. Verdict: N/A.",
      "topic_tags": [
        "NFPA 70",
        "X-Ray",
        "marking",
        "US national differences"
      ],
      "related_subjects": [
        "NFPA 70",
        "IEC60601-1 clause 7.2.11"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "US National Differences - Clause 7.2.22: New Sub-clause: Colors of medical gas cylinders. To comply with NFPA 99: Cylinders containing medical gases and their connection points are colored in accordance with the requirements of NFPA 99. Result: No medical gas cylinders. Verdict: N/A.",
      "topic_tags": [
        "NFPA 99",
        "medical gas cylinders",
        "color coding",
        "US national differences"
      ],
      "related_subjects": [
        "NFPA 99",
        "IEC60601-1 clause 7.2.22"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "US National Differences - Clause 8.2: Addition: All FIXED ME EQUIPMENT & PERMANENTLY INSTALLED ME EQUIPMENT are CLASS I ME EQUIPMENT. Result: Portable equipment. Verdict: N/A.",
      "topic_tags": [
        "fixed equipment",
        "permanently installed",
        "Class I",
        "portable equipment",
        "US national differences"
      ],
      "related_subjects": [
        "AAMI/ANSI ES60601-1",
        "IEC60601-1 clause 8.2"
      ]
    },
    {
      "fragment_type": "scope_limitation",
      "content": "End of IEC 60601-1 Test Report section. Report continues with Attachment 1: US National Differences and Attachment 2: Photo Documentation.",
      "topic_tags": [
        "report structure",
        "attachments",
        "photo documentation"
      ],
      "related_subjects": [
        "ETX2023-07-078-02"
      ]
    },
    {
      "fragment_type": "scope_limitation",
      "content": "All test items in clauses 8.6.1, 8.7.3d, 8.11, 8.11.3.2, and 8.11.3.3 are marked as N/A. Remarks indicate the device is portable, internally powered, and has no external interconnection cable, which explains the N/A verdicts for many earthing, leakage current, and wiring requirements.",
      "topic_tags": [
        "N/A verdict",
        "portable",
        "internally powered",
        "no external interconnection",
        "NFPA 99",
        "NEC"
      ],
      "related_subjects": [
        "8.6.1",
        "8.7.3d",
        "8.11",
        "8.11.3.2",
        "8.11.3.3"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Attachment 2 contains Photo Documentation for Sample YP2407008, Lot KE04, per IEC 60601-1:2005+AMD1:2012+AMD2:2020/EN 60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021. The attachment is marked DRAFT.",
      "topic_tags": [
        "photo documentation",
        "sample",
        "lot",
        "DRAFT",
        "IEC 60601-1"
      ],
      "related_subjects": [
        "YP2407008",
        "KE04",
        "ETX2023-07-078-02"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "For ME equipment or ME systems intended to actively keep alive or resuscitate a patient, Supply Mains in the home healthcare environment did not exceed 110% or was not below 80% of nominal voltage between any of the conductors of the system or between any of these conductors and earth. Verdict: N/A because the equipment is Non-life-supporting ME equipment.",
      "topic_tags": [
        "supply mains",
        "home healthcare",
        "life-supporting",
        "voltage limits"
      ],
      "related_subjects": [
        "4.1",
        "IEC 60601-1-11"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "DC supply mains requirements: Rated range of nominal voltage shall include at least 12.4V to 15.1V for 12V DC supply mains; at least 24.8V to 30.3V for 24V DC supply mains. Equipment shall maintain basic safety and essential performance during and following a 30s dip to 10V from 12V DC supply mains and to 20V from 24V DC supply mains. Verdict: N/A – No such supply mains applicable to this equipment.",
      "topic_tags": [
        "DC supply mains",
        "12V",
        "24V",
        "voltage dip",
        "basic safety",
        "essential performance"
      ],
      "related_subjects": [
        "4.1",
        "IEC 60601-1-11"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "Where ME equipment used different marking for conditions of transport and storage between uses, continuous operating conditions and transient operating conditions, markings shall be accompanied by supplementary markings except where the respective applicability was obvious. Verdict: N/A.",
      "topic_tags": [
        "marking",
        "transport conditions",
        "operating conditions",
        "supplementary markings"
      ],
      "related_subjects": [
        "4.2.1",
        "ISO 15223-1"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "ME equipment complied with its specifications and all requirements of the standard when operated in normal use within temperature +5°C to +40°C, relative humidity range of 15% to 90% non-condensing (not requiring a water vapour partial pressure greater than 50 hPa), and an atmospheric pressure range of 700 hPa to 1060 hPa. For a more restricted range, the operating temperature is 10°C to 40°C, justified in the risk management file and described in the 'Product A specifications' section of the User's Manual.",
      "topic_tags": [
        "environmental operating conditions",
        "temperature range",
        "humidity range",
        "atmospheric pressure",
        "home healthcare"
      ],
      "related_subjects": [
        "IEC 60601-1-11:2015+A1:2020",
        "Product A",
        "User's Manual"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "ME equipment classification for home healthcare environment: classified as class II and internally powered; not provided with a functional earth terminal; equipped with Type BF applied parts. No permanently installed equipment. Classification per IEC 60601-1-11:2015+A1:2020 Clause 6 and IEC 60601-1 Sub-clause 6.2.",
      "topic_tags": [
        "classification",
        "class II",
        "internally powered",
        "applied parts",
        "type BF",
        "home healthcare",
        "functional earth"
      ],
      "related_subjects": [
        "IEC 60601-1-11:2015+A1:2020",
        "IEC 60601-1",
        "Product A"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "Transit-operable equipment requirement (Clause 4.2.3.2): Transit-operable equipment with a stated wider range of continuous environmental operation conditions shall maintain basic safety and essential performance in the presence of condensation and thermal shock from rapid changes in environmental temperature and humidity during intended use. This clause is N/A as the product is not transit-operable ME equipment.",
      "topic_tags": [
        "transit-operable",
        "environmental shock",
        "condensation",
        "thermal shock",
        "N/A"
      ],
      "related_subjects": [
        "IEC 60601-1-11:2015+A1:2020",
        "Product A"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Accessibility determination per Clause 5 (in addition to IEC 60601-1 Sub-clause 5.9.2.1): Accessible parts identified by inspection and testing as necessary. When in doubt, the small finger probe of Fig 1 is applied in a bent or straight position for all positions of the ME equipment in normal use. Opening of access covers and removal of parts (lamps, fuses, fuse holders) is N/A as no such parts and no access covers exist.",
      "topic_tags": [
        "accessibility",
        "small finger probe",
        "access covers",
        "normal use",
        "testing"
      ],
      "related_subjects": [
        "IEC 60601-1-11:2015+A1:2020",
        "IEC 60601-1",
        "Product A"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Clause 7.1: ME equipment and ME systems intended for home healthcare environment are simple to use and do not require referencing complex accompanying documents. Usability was evaluated in the Usability test report by an operator whose profile included minimum eight years of education.",
      "topic_tags": [
        "usability",
        "home healthcare",
        "lay operator",
        "accompanying documents"
      ],
      "related_subjects": [
        "IEC 60601-1-11",
        "Usability test report"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Clause 7.3.1: Accompanying documents must indicate that the lay operator or lay responsible organization should contact the manufacturer or manufacturer's representative for: (A) Assistance in setting up, using, or maintaining the ME equipment or ME system when needed; and (D) To report unexpected operation or events. Documents must also include a postal address and either a phone number or web address. All described in chapter 'MANUFACTURE INFORMATION' and 'TROUBLESHOOTING' of the operation guide.",
      "topic_tags": [
        "accompanying documents",
        "manufacturer contact",
        "lay operator",
        "operation guide"
      ],
      "related_subjects": [
        "7.3.1",
        "operation guide"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Clause 7.3.2: Accompanying documents must include necessary details for healthcare professional to brief the lay operator or lay responsible organization on contraindications and precautions: precautions regarding changes in performance (in 'MAINTENANCE' chapter), precautions regarding environmental conditions (in 'NOTICE' chapter), and degree of accuracy for measuring function (in 'SPECIFICATIONS' chapter). Equipment is not intended to administer medicinal substances, so related sub-clauses are N/A.",
      "topic_tags": [
        "contraindications",
        "precautions",
        "environmental conditions",
        "measuring function",
        "operation guide"
      ],
      "related_subjects": [
        "7.3.2",
        "operation guide"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Clause 7.4.1: Instructions for use address hazard nature, likely consequences, and precautions for each warning and SAFETY SIGN. Applicable items include: inhalation or swallowing of small parts (P), potential allergic reactions to accessible materials (P), contact injuries (P), use of unauthorized accessories (P, described in 'NOTICE' chapter), and modification of equipment (P, described in 'NOTICE' chapter). Items related to strangulation due to cables, interconnection to other equipment, and use outside carrying case are N/A.",
      "topic_tags": [
        "instructions for use",
        "warnings",
        "safety signs",
        "hazards",
        "accessories",
        "modifications"
      ],
      "related_subjects": [
        "7.4.1",
        "operation guide",
        "ISO 7010-W001"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Clause 7.4.2: Instructions for use describe typical operation time/number of procedures and typical service life of the internal electrical power source, both referenced in chapter '1. BATTERY LOADING' of the operation guide. The equipment uses non-rechargeable internal electrical power source, so behavior during charging is N/A.",
      "topic_tags": [
        "battery",
        "internal electrical power source",
        "operation time",
        "service life",
        "instructions for use"
      ],
      "related_subjects": [
        "7.4.2",
        "operation guide"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "IEC 60601-1-11 clauses 7.4.3 through 7.4.6 define requirements for instructions for use targeting lay operators in home healthcare environments. These include: (1) diagrams/illustrations of assembled ME equipment with controls and indicators; (2) start-up procedure documentation including patient connection diagrams, warm-up/cool-down times; (3) description of environmental conditions (lint, dust, light, interference sources, degraded sensors, pets/pests/children) that may affect safety and essential performance; (4) troubleshooting guides covering malfunction detection and technical alarm conditions. All applicable clauses were evaluated against the operation guide chapters 'SETUP AND OPERATING PROCEDURES', 'MAINTENANCE', 'NOTICE', and 'TROUBLESHOOTING'.",
      "topic_tags": [
        "IEC 60601-1-11",
        "instructions for use",
        "lay operator",
        "home healthcare",
        "troubleshooting",
        "start-up procedure",
        "environmental conditions"
      ],
      "related_subjects": [
        "ETX2023-07-078-02",
        "operation guide",
        "7.4.3",
        "7.4.4",
        "7.4.5",
        "7.4.6"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Clause 8.1: A lay operator in the home healthcare environment can perform the cleaning or cleaning and disinfection processes when intended (see 7.4.7). Usability of each such process pertaining to a lay operator was investigated by the usability engineering process. Result: Usability was evaluated in the Usability test report / See usability engineering file. Verdict: P.",
      "topic_tags": [
        "lay operator",
        "home healthcare",
        "cleaning",
        "disinfection",
        "usability engineering"
      ],
      "related_subjects": [
        "IEC 60601-1-11 clause 8.1",
        "usability engineering file",
        "usability test report"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "Clause 8.3.1 IP rating determination: The device is not transit-operable, handheld, or body-worn ME equipment (those would require IP22). It is classified as 'other ME equipment' requiring at least IP21; the device achieves IP22. The device is not intended to be used only while in a carrying case, so carrying-case-based IP provisions are N/A.",
      "topic_tags": [
        "IP rating",
        "IP22",
        "IEC 60529",
        "ingress protection",
        "portable equipment"
      ],
      "related_subjects": [
        "IEC 60601-1-11 clause 8.3.1",
        "IEC 60529"
      ]
    },
    {
      "fragment_type": "scope_limitation",
      "content": "Clause 7.5.1 and 7.5.2: The device is not a permanently installed class I ME equipment, therefore all sub-clauses under 7.5.1 (protective earth installation warnings, earth conductor specifications, external protective earthing system verification) are N/A. The device does not require professional hygienic maintenance prior to re-use, therefore clause 7.5.2 is also N/A.",
      "topic_tags": [
        "class I ME equipment",
        "permanent installation",
        "protective earth",
        "professional hygienic maintenance"
      ],
      "related_subjects": [
        "IEC 60601-1-11 clause 7.5.1",
        "IEC 60601-1-11 clause 7.5.2"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "ME equipment or ME system with essential performance intended to actively keep alive or resuscitate a patient shall maintain its essential performance for a sufficient time or for a sufficient number of procedures when loss or failure of supply mains or near depletion of internal electrical power source occurred. The time or number of procedures remaining shall allow alternative life-supporting methods to be employed. Instructions for use shall disclose the time or number of procedures available following such loss or failure. ME equipment without internal electrical power source intended to keep alive patients shall be equipped with an alarm system including at least a medium priority alarm condition indicating power failure. ME equipment with internal electrical power source intended to keep alive patients shall be equipped with automatic switchover to internal electrical power source and an alarm indicating internal electrical power source is nearing insufficient remaining power.",
      "topic_tags": [
        "power supply interruption",
        "essential performance",
        "life support",
        "alarm system",
        "internal electrical power source"
      ],
      "related_subjects": [
        "IEC 60601-1-11:2015 clause 8.4",
        "ME equipment",
        "ME system"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "For ME EQUIPMENT or ME SYSTEM with an INTERNAL ELECTRICAL POWER SOURCE, if simultaneous connection of the ME EQUIPMENT to the PATIENT and the SUPPLY MAINS is possible, then APPLIED PARTS and parts that are likely to come into contact with the PATIENT shall have two MOPP from the SUPPLY MAINS. However, parts which the PATIENT intentionally handles as the intended OPERATOR (e.g. touch keys, ENCLOSURE) while the ME EQUIPMENT is not being used for its intended medical function may be insulated with two MOOP from SUPPLY MAINS.",
      "topic_tags": [
        "separation of parts",
        "MOPP",
        "MOOP",
        "applied parts",
        "electrical insulation",
        "internal electrical power source"
      ],
      "related_subjects": [
        "IEC 60601-1-11:2015 clause 8.5.3",
        "IEC 60601-1:2005 clause 7.9.2.1"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "The risks associated with usability in the home healthcare environment for operator profiles including a lay operator when performing the usability engineering process include at least the following considerations: changes of controls, unexpected movement, potential for misconnection. Changes of controls were evaluated in the Usability test report.",
      "topic_tags": [
        "usability",
        "home healthcare",
        "lay operator",
        "usability engineering",
        "risk management"
      ],
      "related_subjects": [
        "IEC 60601-1-11:2015 clause 9",
        "Usability test report"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Potential hazards assessed for lay operator usage: potential for improper operation or unsafe use (P); potential for confusion as to current operational mode (N/A); change in the transfer of energy or substance (N/A); exposure to environmental conditions specified in this standard (P); exposure to biological materials – No biological materials (N/A); small parts being inhaled or swallowed (N/A).",
      "topic_tags": [
        "lay operator",
        "hazard assessment",
        "usability",
        "safety"
      ],
      "related_subjects": [
        "IEC 60601-1-11",
        "Usability Engineering"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "Section 10.1.3 and all sub-clauses (a, b, c, d) are marked N/A because the equipment is classified as non-transit-operable. Tests including shock tests per IEC 60068-2-27:2008, broad-band random vibration per IEC 60068-2-64:2008, and free fall per IEC 60068-2-31:2008 are therefore not required.",
      "topic_tags": [
        "non-transit-operable",
        "mechanical strength",
        "N/A clauses"
      ],
      "related_subjects": [
        "10.1.3",
        "IEC 60068-2-27",
        "IEC 60068-2-64",
        "IEC 60068-2-31"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "Section 11 (Protection Against Strangulation or Asphyxiation) is entirely marked N/A, indicating that the equipment does not present risks of strangulation or asphyxiation.",
      "topic_tags": [
        "strangulation",
        "asphyxiation",
        "N/A",
        "patient safety"
      ],
      "related_subjects": [
        "IEC 60601-1-11 Clause 11"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Section 13 – Additional Requirements for Alarm Systems: Each high priority and medium priority alarm condition causes generation of auditory alarm signals per IEC 60601-1-8:2006 and IEC 60601-1-8:2006/AMD1:2012, except when equipment is connected to a distributed alarm system intended for confirmed delivery of alarm conditions. Verdict: N/E. Reference: attached IEC 60601-1-8 Report.",
      "topic_tags": [
        "alarm system",
        "auditory alarm",
        "high priority",
        "medium priority",
        "distributed alarm"
      ],
      "related_subjects": [
        "IEC 60601-1-8:2006",
        "IEC 60601-1-8:2006/AMD1:2012",
        "Clause 13.1"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Clause 13.2: For ME equipment and ME systems intended to actively keep alive or resuscitate a patient, reducing the auditory alarm signal volume below audible levels was not possible, except when the alarm system was connected to a distributed alarm system that included generation of auditory alarm signals per IEC 60601-1-8:2006 and IEC 60601-1-8:2006/AMD1:2012. Result: See attached IEC 60601-1-8 Report. Verdict: N/E.",
      "topic_tags": [
        "alarm system",
        "auditory alarm",
        "life support",
        "IEC 60601-1-8",
        "distributed alarm system"
      ],
      "related_subjects": [
        "IEC 60601-1-11:2015",
        "IEC 60601-1-8:2006"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "Clause 8.4 RM RESULTS TABLE for interruption of power supply is marked N/A with supplementary information: Not life supporting ME equipment or ME system. This means the requirements for power supply interruption for life-supporting equipment do not apply.",
      "topic_tags": [
        "power supply interruption",
        "life support",
        "N/A",
        "risk management"
      ],
      "related_subjects": [
        "IEC 60601-1-11:2015",
        "ISO 14971"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Shock test conditions per IEC 60068-2-27:2008 (Clause 10.1.2a): Peak acceleration 150 m/s² (15 g), Duration 11 ms, Pulse shape half-sine, Number of shocks 3 per direction per axis (18 total). This represents Class 7M1 as described in IEC TR 60721-4-7:2001. All six directions (+X, -X, +Y, -Y, +Z, -Z) passed with basic safety and essential performance maintained.",
      "topic_tags": [
        "shock test",
        "mechanical test",
        "Class 7M1",
        "IEC 60068-2-27",
        "environmental test"
      ],
      "related_subjects": [
        "IEC 60601-1-11:2015",
        "IEC TR 60721-4-7:2001"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Broad-band random vibration test per IEC 60068-2-64:2008 (Clause 10.1.2b): Acceleration amplitude profile: 10 Hz to 100 Hz at 1.0 (m/s²)²/Hz; 100 Hz to 200 Hz at -3 dB per octave; 200 Hz to 2000 Hz at 0.5 (m/s²)²/Hz. Duration: 30 min per perpendicular axis (3 total). All three axes (X, Y, Z) tested with 3 runs each, all passed with basic safety and essential performance maintained.",
      "topic_tags": [
        "vibration test",
        "random vibration",
        "mechanical test",
        "IEC 60068-2-64",
        "environmental test"
      ],
      "related_subjects": [
        "IEC 60601-1-11:2015"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "For all shock and vibration tests under clauses 10.1.3a1, 10.1.3a2, 10.1.3b1, and 10.1.3c, the assessment criterion is whether basic safety and essential performance is maintained (Yes/No) for each direction/axis combination. All listed test clauses are marked N/A for this report.",
      "topic_tags": [
        "shock test",
        "vibration test",
        "basic safety",
        "essential performance",
        "N/A"
      ],
      "related_subjects": [
        "IEC 60601-1-11",
        "IEC 60068-2-27",
        "IEC 60068-2-64",
        "10.1.3a1",
        "10.1.3a2",
        "10.1.3b1",
        "10.1.3c"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Free fall test per IEC 60068-2-31:2008 Procedure 1 specifies fall heights by equipment mass: ≤1 kg → 0.25 m; >1 kg & ≤10 kg → 0.10 m; >10 kg & ≤50 kg → 0.05 m; >50 kg → 0.01 m. Each mass category requires 2 falls. After each fall, basic safety and essential performance must be maintained. This represents Class 7M2 per IEC/TR 60721-4-7:2001. Clause 10.1.3d of IEC 60601-1-11:2015+A1:2020 is marked N/A for this device.",
      "topic_tags": [
        "free fall test",
        "IEC 60068-2-31",
        "portable equipment",
        "mechanical safety",
        "Class 7M2"
      ],
      "related_subjects": [
        "10.1.3d",
        "IEC 60601-1-11",
        "PT9L"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Results table for Clause 11.0 (Protection against strangulation and asphyxiation) references ISO 14971 risk management clauses 4.3, 4.4, 5, 6.2, 6.3, 6.4, 6.5, 6.6. Each clause requires a document reference from the Risk Management File (RMF) with document number and paragraph. The verdict for this section is N/A.",
      "topic_tags": [
        "strangulation",
        "asphyxiation",
        "risk management",
        "ISO 14971",
        "RMF"
      ],
      "related_subjects": [
        "11.0",
        "ISO 14971",
        "PT9L",
        "IEC 60601-1-11"
      ]
    },
    {
      "fragment_type": "scope_limitation",
      "content": "The report (ETX2023-07-078-02) is marked as DRAFT throughout. Attachment 3 contains photo documentation for Sample YP2407017, Lot KE04. The attachment section is marked 'DRAFT DRAFT DRAFT' and concludes with 'END OF ATTACHMENT 3' and 'THE END', indicating this is the final page (182 of 182) of the report.",
      "topic_tags": [
        "draft status",
        "photo documentation",
        "attachment",
        "report end"
      ],
      "related_subjects": [
        "ETX2023-07-078-02",
        "YP2407017",
        "PT9L"
      ]
    }
  ],
  "tests": [
    {
      "test_name": "IEC 60601-1 Safety Test",
      "standard": "IEC 60601-1",
      "result": "PASSED",
      "clauses_tested": [
        "4",
        "5",
        "6",
        "7",
        "8",
        "9",
        "11",
        "12",
        "13",
        "14",
        "15"
      ]
    },
    {
      "test_name": "IEC 60601-1-11 Safety Test",
      "standard": "IEC 60601-1-11",
      "result": "PASSED",
      "clauses_tested": [
        "4",
        "5",
        "6",
        "7",
        "8",
        "9",
        "10"
      ]
    },
    {
      "test_name": "Insulation / Creepage and Clearance Test",
      "standard": "IEC 60601-1",
      "pollution_degree": "II",
      "overvoltage_category": "No overvoltage category",
      "altitude": "< 2000m",
      "applied_parts": "None",
      "insulation_areas": [
        {
          "area_id": "A",
          "means_of_protection": "2MOOP",
          "cti_class": "IIIb",
          "working_voltage_vrms": "3V d.c.",
          "working_voltage_vpk": "--",
          "required_creepage_mm": 3.4,
          "required_clearance_mm": 1.6,
          "measured_creepage_mm": ">3.4",
          "measured_clearance_mm": ">1.6",
          "remarks": "Batteries electrode to non-metallic enclosure"
        },
        {
          "area_id": "B",
          "means_of_protection": "2MOOP",
          "cti_class": "IIIb",
          "working_voltage_vrms": "3V d.c.",
          "working_voltage_vpk": "--",
          "required_creepage_mm": 3.4,
          "required_clearance_mm": 1.6,
          "measured_creepage_mm": ">3.4",
          "measured_clearance_mm": ">1.6",
          "remarks": "Batteries electrode to the probe"
        },
        {
          "area_id": "C",
          "means_of_protection": "2MOPP",
          "cti_class": "IIIb",
          "working_voltage_vrms": "3V d.c.",
          "working_voltage_vpk": "--",
          "required_creepage_mm": 1.0,
          "required_clearance_mm": 0.8,
          "measured_creepage_mm": ">1.0",
          "measured_clearance_mm": ">0.8",
          "remarks": "From the positive battery terminal to the negative power"
        },
        {
          "area_id": "D",
          "means_of_protection": "1MOPP",
          "cti_class": "IIIb",
          "working_voltage_vrms": "AC 339",
          "working_voltage_vpk": "AC 240",
          "required_creepage_mm": 4.0,
          "required_clearance_mm": 2.5,
          "measured_creepage_mm": ">4.0",
          "measured_clearance_mm": ">2.5",
          "remarks": "From monitor enclosure to the probe"
        }
      ],
      "supplementary_info": [
        "No any electrical circuit in the probe (Applied part).",
        "No protective earthing in ME equipment."
      ]
    },
    {
      "clause": "4.1",
      "requirement": "Requirements of this standard applied in NORMAL USE and reasonably foreseeable misuse",
      "result_remark": "Normal use and reasonably foreseeable misuse were concerned",
      "verdict": "P"
    },
    {
      "clause": "4.2",
      "requirement": "RISK MANAGEMENT PROCESS FOR ME EQUIPMENT OR ME SYSTEMS",
      "result_remark": null,
      "verdict": "P"
    },
    {
      "clause": "4.2.2",
      "requirement": "General requirement for RISK MANAGEMENT - PROCESS complies with ISO14971 (2019)",
      "result_remark": "See Appended RM Results",
      "verdict": "P"
    },
    {
      "clause": "4.2.3",
      "requirement": "Evaluating RISK",
      "result_remark": null,
      "verdict": "P"
    },
    {
      "clause": "4.2.3.1a",
      "requirement": "Compliance with the standard reduces residual risk to an acceptable level",
      "result_remark": "See Appended RM Results",
      "verdict": "P"
    },
    {
      "clause": "4.2.3.1b",
      "requirement": "Manufacturer has defined risk acceptability criteria in the RISK MANAGEMENT PLAN",
      "result_remark": null,
      "verdict": "P"
    },
    {
      "clause": "4.2.3.1c",
      "requirement": "When no specific technical requirements provided manufacturer has determined HAZARDS or HAZARDOUS SITUATIONS exists",
      "result_remark": null,
      "verdict": "P"
    },
    {
      "clause": "4.2.3.1c-T",
      "requirement": "HAZARDS or HAZARDOUS SITUATIONS have been evaluated using the RISK MANAGEMENT PROCESS",
      "result_remark": null,
      "verdict": "N/A"
    },
    {
      "clause": "4.2.3.2",
      "requirement": "MANUFACTURER has addressed HAZARDS or HAZARDOUS SITUATIONS not specifically addressed in the IEC 60601-1 series",
      "result_remark": null,
      "verdict": "N/A"
    },
    {
      "clause": "4.3",
      "requirement": "Performance of clinical functions necessary to achieve INTENDED USE or that could affect the safety of the ME EQUIPMENT or ME SYSTEM were identified during RISK ANALYSIS",
      "result_remark": "Limits of the error of the thermometer",
      "verdict": "P"
    },
    {
      "clause": "4.3-T",
      "requirement": "Performance limits were identified in both NORMAL CONDITION and SINGLE FAULT CONDITION",
      "result_remark": "Essential performance considered",
      "verdict": "P"
    },
    {
      "clause": "4.3-F",
      "requirement": "Loss or degradation of performance beyond the limits specified by the MANUFACTURER were evaluated",
      "result_remark": null,
      "verdict": "P"
    },
    {
      "clause": "4.3-R",
      "requirement": "Functions with unacceptable risks are identified as ESSENTIAL PERFORMANCE",
      "result_remark": null,
      "verdict": "P"
    },
    {
      "clause": "4.3-D",
      "requirement": "RISK CONTROL measures implemented",
      "result_remark": null,
      "verdict": "P"
    },
    {
      "clause": "4.3-verify",
      "requirement": "Methods used to verify the effectiveness of RISK CONTROL measures implemented",
      "result_remark": null,
      "verdict": "P"
    },
    {
      "clause": "4.4",
      "requirement": "EXPECTED SERVICE LIFE stated in RISK MANAGEMENT FILE",
      "result_remark": "Described in risk management file. 5 years.",
      "verdict": "P"
    },
    {
      "clause": "4.5",
      "requirement": "Alternative means of addressing particular RISKS considered acceptable based on MANUFACTURER'S justification that RESIDUAL RISKS resulting from application of alternative means are comparable to the RESIDUAL RISKS resulting from requirements of this standard",
      "result_remark": "No alternative means provided",
      "verdict": "N/A"
    },
    {
      "clause": "4.5-alt",
      "requirement": "Alternative means based scientific data or clinical opinion or comparative studies",
      "result_remark": "No alternative means used",
      "verdict": "N/A"
    },
    {
      "clause": "4.6",
      "requirement": "RISK MANAGEMENT PROCESS identifies parts that can come into contact with PATIENT but not defined as APPLIED PARTS, subjected to the requirements for APPLIED PARTS, except for Clause 7.2.10",
      "result_remark": null,
      "verdict": "N/A"
    },
    {
      "clause": "4.6-type",
      "requirement": "Assessment identified the APPLIED PART TYPE requirements",
      "result_remark": null,
      "verdict": "N/A"
    },
    {
      "clause": "4.7",
      "requirement": "ME EQUIPMENT remained SINGLE FAULT SAFE, or the RISK remained acceptable as determined by Clause 4.2",
      "result_remark": "Hazards are addressed",
      "verdict": "P"
    },
    {
      "clause": "4.7-sim",
      "requirement": "Failure of any one component at a time that could result in a HAZARDOUS SITUATION, including those in 13.1, simulated physically or theoretically",
      "result_remark": "Considered in the RM files",
      "verdict": "P"
    },
    {
      "clause": "4.7-lifetime",
      "requirement": "RISK associated with failure of component during EXPECTED SERVICE LIFE of ME EQUIPMENT taken into account to evaluate if a component should be subjected to failure simulation",
      "result_remark": "Considered in the RM files",
      "verdict": "P"
    },
    {
      "clause": "4.8",
      "requirement": "All components and wiring whose failure could result in a HAZARDOUS SITUATION used according to their applicable ratings, unless specified",
      "result_remark": "All components and wiring are used within their specified ratings",
      "verdict": "P"
    },
    {
      "clause": "4.8-D",
      "requirement": "Components and wiring exception in the standard or by RISK MANAGEMENT PROCESS",
      "result_remark": "See Appended RM Results",
      "verdict": "P"
    },
    {
      "clause": "4.8-reliability",
      "requirement": "Reliability of components used as MEANS OF PROTECTION assessed for conditions of use in ME EQUIPMENT, and they complied with one of the following",
      "result_remark": "See below",
      "verdict": "P"
    },
    {
      "clause": "4.8a",
      "requirement": "Applicable safety requirements of a relevant IEC or ISO standard",
      "result_remark": "See appended table 8.10",
      "verdict": "P"
    },
    {
      "clause": "4.8b",
      "requirement": "Requirements of this standard applied in the absence of a relevant IEC or ISO standard",
      "result_remark": "See appended table 8.10",
      "verdict": "P"
    },
    {
      "clause": "4.9",
      "requirement": "A COMPONENT WITH HIGH-INTEGRITY CHARACTERISTICS provided because a fault in a particular component can generate an unacceptable RISK",
      "result_remark": "No component with high-integrity characteristics used",
      "verdict": "N/A"
    },
    {
      "clause": "4.9-eval",
      "requirement": "COMPONENTS WITH HIGH-INTEGRITY CHARACTERISTICS selected and evaluated consistent with their conditions of use and reasonable foreseeable misuse during EXPECTED SERVICE LIFE of ME EQUIPMENT by reviewing RISK MANAGEMENT FILE",
      "result_remark": "See above",
      "verdict": "N/A"
    },
    {
      "clause": "4.10",
      "requirement": "Power supply",
      "result_remark": null,
      "verdict": "P"
    },
    {
      "clause": "4.10.1",
      "requirement": "ME EQUIPMENT is suitable for connection to a SUPPLY MAINS, specified to be connected to a separate power supply, can be powered by an INTERNAL ELECTRICAL POWER SOURCE, or a combination of the three",
      "result_remark": "Internal power supply",
      "verdict": "P"
    },
    {
      "clause": "4.10.2",
      "requirement": "Maximum rated voltage for ME EQUIPMENT intended to be connected to SUPPLY MAINS",
      "result_remark": "",
      "verdict": "N/A",
      "sub_items": [
        {
          "description": "250 V for HAND-HELD ME EQUIPMENT",
          "verdict": "N/A"
        },
        {
          "description": "250 V d.c. or single-phase a.c., or 500 V poly-phase a.c. for ME EQUIPMENT and ME SYSTEMS with a RATED input ≤4 kVA",
          "verdict": "N/A"
        },
        {
          "description": "500 V for all other ME EQUIPMENT and ME SYSTEMS",
          "verdict": "N/A"
        }
      ]
    },
    {
      "clause": "4.11",
      "requirement": "Power input",
      "verdict": "N/A",
      "sub_items": [
        {
          "description": "Steady-state measured input of ME EQUIPMENT or ME SYSTEM at RATED voltage and at operating settings indicated in instructions for use didn't exceed marked rating by more than 10%",
          "verdict": "N/A"
        },
        {
          "description": "Measurements on ME EQUIPMENT or ME SYSTEM marked with one or more RATED voltage ranges made at both upper and lower limits of the range",
          "verdict": "N/A"
        },
        {
          "description": "Measurements made at a voltage equal to the mean value of the range when each marking of RATED input was related to the mean value of relevant voltage range",
          "verdict": "N/A"
        },
        {
          "description": "Power input, expressed in volt-amperes, measured with a volt-ampere meter or calculated as the product of steady state current and supply voltage",
          "verdict": "N/A"
        }
      ]
    },
    {
      "clause": "5",
      "requirement": "GENERAL REQUIREMENTS FOR TESTING ME EQUIPMENT",
      "verdict": "P"
    },
    {
      "clause": "5.1",
      "requirement": "TYPE TESTS determined in consideration of Clause 4, in particular 4.2",
      "verdict": "P",
      "sub_items": [
        {
          "description": "Test not performed when analysis indicated condition being tested was adequately evaluated by other tests or methods",
          "result_remark": "No other test or methods",
          "verdict": "N/A"
        },
        {
          "description": "RISK MANAGEMENT FILE identified combinations of simultaneous independent faults that could result in a HAZARDOUS SITUATION",
          "verdict": "N/A"
        },
        {
          "description": "Testing determined BASIC SAFETY and ESSENTIAL PERFORMANCE were maintained",
          "verdict": "N/A"
        }
      ]
    },
    {
      "clause": "5.2",
      "requirement": "TYPE TESTS conducted on one representative sample under investigation; multiple samples used simultaneously when validity of results was not significantly affected",
      "result_remark": "Only one sample used",
      "verdict": "P"
    },
    {
      "clause": "5.3",
      "requirement": "Tests conducted within the environmental conditions specified in technical description",
      "verdict": "P",
      "sub_items": [
        {
          "description": "Temperature and Relative Humidity",
          "result_remark": "Temperature: 10℃-40℃; Humidity: 15%RH-95%RH",
          "verdict": "P"
        },
        {
          "description": "Atmospheric Pressure",
          "result_remark": "700hPa-1060hPa",
          "verdict": "P"
        },
        {
          "description": "ME EQUIPMENT shielded from other influences that might affect the validity of tests",
          "result_remark": "Test lab environment under controlled",
          "verdict": "P"
        },
        {
          "description": "Test conditions modified and results adjusted accordingly when ambient temperature could not be maintained",
          "result_remark": "Test results of excessive temperature were adjusted to ambient temperature 40℃",
          "verdict": "P"
        }
      ]
    },
    {
      "clause": "5.4",
      "requirement": "ME EQUIPMENT tested under various operating conditions",
      "verdict": "N/A",
      "sub_items": [
        {
          "description": "ME EQUIPMENT tested under least favourable working conditions specified in instructions for use",
          "verdict": "N/A"
        },
        {
          "description": "ME EQUIPMENT with adjustable or controlled operating values adjusted to values least favourable for the relevant test per instructions for use",
          "verdict": "N/A"
        },
        {
          "description": "When test results influenced by inlet pressure and flow or chemical composition of a cooling liquid, tests performed within the limits in technical description",
          "verdict": "N/A"
        },
        {
          "description": "Potable water used for cooling",
          "verdict": "N/A"
        }
      ]
    },
    {
      "clause": "5.5",
      "requirement": "Supply voltage and frequency conditions during tests",
      "verdict": "N/A",
      "sub_items": [
        {
          "description": "Supply voltage during tests was the least favourable of the voltages specified in 4.10.2 or voltages marked on ME EQUIPMENT",
          "verdict": "N/A"
        },
        {
          "description": "ME EQUIPMENT marked with a RATED frequency range tested at the least favourable frequency within the range",
          "verdict": "N/A"
        },
        {
          "description": "ME EQUIPMENT with more than one RATED voltage, both a.c./d.c. or both external power and INTERNAL ELECTRICAL POWER SOURCE tested in conditions related to 5.4",
          "verdict": "N/A"
        },
        {
          "description": "ME EQUIPMENT intended for only d.c. supply connection tested with d.c. and influence of polarity considered",
          "verdict": "N/A"
        }
      ]
    },
    {
      "clause": "5.7",
      "name": "Humidity Preconditioning",
      "description": "ME EQUIPMENT or parts thereof affected by climatic conditions subjected to humidity preconditioning prior to tests of Clauses 8.7.4 and 8.8.3",
      "conditions": "25°C, RH=93%, 168 hours",
      "result": "Humidity preconditioning: 25℃, RH=93%, 168 hours",
      "verdict": "P"
    },
    {
      "clause": "5.7",
      "name": "Manually Detachable Parts Humidity Test",
      "description": "Manually detachable parts removed and treated concurrently with major parts; manually removable ACCESS COVERS opened and detached",
      "verdict": "P"
    },
    {
      "clause": "5.7",
      "name": "Humidity Chamber Test - Units rated IPX0",
      "description": "ME EQUIPMENT heated between T and T+4°C for at least 4h, placed in humidity chamber (RH 93%±3%), ambient within 2°C of T in range +20°C to +32°C for 48h for units rated IPX0",
      "verdict": "P"
    },
    {
      "clause": "5.7",
      "name": "Humidity Chamber Test - Units rated higher than IPX0",
      "description": "For units rated higher than IPX0, test time extended to 168h",
      "conditions": "25°C, RH=93%, 168 hours",
      "result": "Humidity preconditioning: 25℃, RH=93%, 168 hours",
      "verdict": "P"
    },
    {
      "clause": "5.8",
      "name": "Test Sequence",
      "description": "Unless stated otherwise, tests in this standard sequenced as in Annex B to prevent influencing results of any subsequent test",
      "verdict": "P"
    },
    {
      "clause": "5.9",
      "name": "Determination of APPLIED PARTS and ACCESSIBLE PARTS",
      "verdict": "P"
    },
    {
      "clause": "5.9.1",
      "name": "APPLIED PARTS Identification",
      "description": "APPLIED PARTS identified by inspection and reference to ACCOMPANYING DOCUMENTS",
      "result": "The probe is identified as applied parts.",
      "verdict": "P"
    },
    {
      "clause": "5.9.2.1",
      "name": "Accessibility Test - Standard Test Finger",
      "description": "Accessibility determined using standard test finger of Fig 6 applied in bent or straight position",
      "result": "See Appended Table 5.9.2",
      "verdict": "P"
    },
    {
      "clause": "5.9.2.1",
      "name": "Opening Test - Straight Un-jointed Test Finger",
      "description": "Openings preventing entry of test finger of Fig. 6 mechanically tested with straight un-jointed test finger of same dimensions with force of 30 N",
      "result": "No opening",
      "verdict": "P"
    },
    {
      "clause": "5.9.2.1",
      "name": "Re-test with Standard Test Finger after Straight Finger Entry",
      "description": "When the straight un-jointed test finger entered, test with the standard test finger (Fig 6) was repeated if necessary by pushing the finger through the opening",
      "result": "See above.",
      "verdict": "P"
    },
    {
      "clause": "5.9.2.2",
      "name": "Test Hook Insertion Test",
      "description": "Test hook of Fig. 7 inserted in all openings of ME EQUIPMENT and pulled with a force of 20 N for 10 s",
      "verdict": "N/A"
    },
    {
      "clause": "5.9.2.2",
      "name": "Additional Accessible Parts Check",
      "description": "All additional parts that became accessible checked using standard test finger and by inspection",
      "verdict": "N/A"
    },
    {
      "clause": "5.9.2.3",
      "name": "Conductive Parts of Actuating Mechanisms - Accessible Parts Check",
      "description": "Conductive parts of actuating mechanisms of electrical controls accessible after removal of handles, knobs, levers and the like regarded as ACCESSIBLE PARTS",
      "result": "No such conductive part.",
      "verdict": "N/A"
    },
    {
      "clause": "5.9.2.3",
      "name": "Conductive Parts - Tool Required for Removal",
      "description": "Conductive parts of actuating mechanisms not considered ACCESSIBLE PARTS when removal of handles, knobs, etc. required use of a TOOL",
      "result": "See above.",
      "verdict": "N/A"
    },
    {
      "clause": "6.2",
      "name": "Classification - CLASS I ME EQUIPMENT externally powered",
      "verdict": "N/A"
    },
    {
      "clause": "6.2",
      "name": "Classification - CLASS II ME EQUIPMENT externally powered",
      "result": "CLASS II",
      "verdict": "P"
    },
    {
      "clause": "6.2",
      "name": "Classification - INTERNALLY POWERED ME EQUIPMENT",
      "result": "INTERNALLY POWERED ME EQUIPMENT",
      "verdict": "P"
    },
    {
      "clause": "6.2",
      "name": "Classification - Equipment with mains connection",
      "description": "EQUIPMENT with means of connection to a SUPPLY MAINS complied with CLASS I or CLASS II ME EQUIPMENT requirements when so connected, and when not connected to SUPPLY MAINS with INTERNALLY POWERED ME EQUIPMENT requirements",
      "verdict": "P"
    },
    {
      "clause": "6.2",
      "name": "Classification - TYPE B APPLIED PART",
      "verdict": "N/A"
    },
    {
      "clause": "6.2",
      "name": "Classification - TYPE BF APPLIED PART",
      "result": "TYPE BF APPLIED PART",
      "verdict": "P"
    },
    {
      "clause": "6.2",
      "name": "Classification - TYPE CF APPLIED PART",
      "verdict": "N/A"
    },
    {
      "clause": "6.2",
      "name": "Classification - DEFIBRILLATION-PROOF APPLIED PARTS",
      "verdict": "N/A"
    },
    {
      "clause": "6.3",
      "name": "Enclosure IP Classification",
      "description": "ENCLOSURES classified according to degree of protection against ingress of water and particulate matter (IPN1N2) as per IEC 60529",
      "result": "IP22",
      "verdict": "P"
    },
    {
      "clause": "6.4",
      "name": "Sterilization Classification",
      "description": "ME EQUIPMENT or its parts intended to be sterilized classified according to method(s) of sterilization in instructions for use",
      "result": "No sterilization need.",
      "verdict": "N/A"
    },
    {
      "clause": "6.5",
      "name": "Oxygen Rich Environment Classification",
      "description": "ME EQUIPMENT and ME SYSTEMS intended for use in an OXYGEN RICH ENVIRONMENT classified for such use and complied with 11.2.2",
      "result": "Not used in an OXYGEN RICH ENVIRONMENT",
      "verdict": "N/A"
    },
    {
      "clause": "6.6",
      "name": "Continuous Operation Classification",
      "description": "CONTINUOUS or Non-CONTINUOUS OPERATION",
      "result": "CONTINUOUS OPERATION.",
      "verdict": "P"
    },
    {
      "clause": "7.1.2",
      "name": "Legibility of Markings Test",
      "description": "Legibility of Markings Test for Markings specified in Clause 7.2-7.6",
      "result": "See Appended Table 7.1.2",
      "verdict": "P"
    },
    {
      "clause": "7.1.3",
      "name": "Durability and Legibility of Markings",
      "description": "Required markings can be removed only with a TOOL or by appreciable force, are durable and remain CLEARLY LEGIBLE during EXPECTED SERVICE LIFE of ME EQUIPMENT in NORMAL USE",
      "result": "Can be removed only with appreciable force",
      "verdict": "P"
    },
    {
      "clause": "7.1.3 / 8.10",
      "requirement": "After tests, adhesive labels didn't loosen up or curl up at edges and markings complied with requirements in Clause 7.1.2",
      "result": "See appended Tables 7.1.3 and 8.10",
      "verdict": "P"
    },
    {
      "clause": "7.1.3 / 8.10",
      "requirement": "Markings required by 7.2-7.6 remained CLEARLY LEGIBLE after marking durability test",
      "result": "See appended Tables 7.1.3 and 8.10",
      "verdict": "P"
    },
    {
      "clause": "7.2",
      "requirement": "Marking on the outside of ME EQUIPMENT or ME EQUIPMENT parts",
      "result": null,
      "verdict": "P"
    },
    {
      "clause": "7.2.1",
      "requirement": "At least markings in 7.2.2, 7.2.5, 7.2.6 (not for PERMANENTLY INSTALLED ME EQUIPMENT), 7.2.10, and 7.2.13 were applied when size of EQUIPMENT, its part, an ACCESSORY, or ENCLOSURE did not permit application of all required markings",
      "result": "See attached copy of T Marking Plate F",
      "verdict": "P"
    },
    {
      "clause": "7.2.1",
      "requirement": "Remaining markings fully recorded in ACCOMPANYING DOCUMENTS",
      "result": "See Operation guide",
      "verdict": "P"
    },
    {
      "clause": "7.2.1",
      "requirement": "Markings applied to individual packaging when impractical to apply to ME EQUIPMENT",
      "result": "No such marking",
      "verdict": "N/A"
    },
    {
      "clause": "7.2.1",
      "requirement": "A material, component, ACCESSORY, or ME EQUIPMENT intended for a single use, or its packaging marked 'Single Use Only', 'Do Not Reuse' or with symbol 28 of Table D.1 (ISO 7000-1051, DB:2004-01)",
      "result": "No such material and component are provided.",
      "verdict": "N/A"
    },
    {
      "clause": "7.2.2",
      "requirement": "ME EQUIPMENT marked with the name or trademark and contact information of the MANUFACTURER",
      "result": "See attached copy of Marking Plate",
      "verdict": "P"
    },
    {
      "clause": "7.2.2",
      "requirement": "ME EQUIPMENT marked with a MODEL OR TYPE REFERENCE",
      "result": "See above",
      "verdict": "P"
    },
    {
      "clause": "7.2.2",
      "requirement": "ME EQUIPMENT marked with a serial number or lot or batch identifier",
      "result": "See above",
      "verdict": "P"
    },
    {
      "clause": "7.2.2",
      "requirement": "ME EQUIPMENT marked with the date of manufacture or use by date",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "7.2.2",
      "requirement": "Detachable components of the ME EQUIPMENT not marked; misidentification does not present an unacceptable risk",
      "result": "No detachable components",
      "verdict": "N/A"
    },
    {
      "clause": "7.2.2",
      "requirement": "Detachable components of the ME EQUIPMENT are marked with the name or trademark of the MANUFACTURER and a MODEL OR TYPE REFERENCE",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "7.2.2",
      "requirement": "Software forming part of a PEMS identified with a unique identifier, such as revision level or date of release/issue, and identification are available to designated persons",
      "result": null,
      "verdict": "P"
    },
    {
      "clause": "7.2.3",
      "requirement": "Symbol 11 on Table D.1 used, optionally, advice to operator to consult accompanying DOCUMENTS",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "7.2.3",
      "requirement": "SAFETY SIGN 10 on Table D.2 used, advising OPERATOR that ACCOMPANYING DOCUMENTS must be consulted",
      "result": "used.",
      "verdict": "P"
    },
    {
      "clause": "7.2.4",
      "requirement": "ACCESSORIES marked with name or trademark and contact information of their MANUFACTURER",
      "result": "No such parts.",
      "verdict": "N/A"
    },
    {
      "clause": "7.2.4",
      "requirement": "ACCESSORIES marked with a MODEL or TYPE REFERENCE",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "7.2.4",
      "requirement": "ACCESSORIES marked with a serial number or lot or batch identifier",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "7.2.4",
      "requirement": "ACCESSORIES marked with the date of manufacture or use by date",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "7.2.4",
      "requirement": "Markings applied to individual packaging when not practical to apply to ACCESSORIES",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "7.2.5",
      "requirement": "ME EQUIPMENT intended to receive power from other electrical equipment in an ME SYSTEM and compliance with the requirements of this standard is dependent on that other equipment - name or trademark of the manufacturer of the other electrical equipment and type reference marked adjacent to the relevant connection point",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "7.2.5",
      "requirement": "SAFETY SIGN ISO 7010-M002 (Table D.2, SAFETY SIGN 10) adjacent to the relevant connection point and listing of the required details in the instructions for use",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "7.2.5",
      "requirement": "Special connector style used that is not commonly available on the market and listing of the required details in the instructions for use",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "7.2.6",
      "requirement": "Connection to the Supply Mains",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "7.2.6",
      "requirement": "Except for PERMANENTLY INSTALLED ME EQUIPMENT, marking appearing on the outside of part containing SUPPLY MAINS connection and, adjacent to connection point",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "7.2.6",
      "requirement": "For PERMANENTLY INSTALLED ME EQUIPMENT, NOMINAL supply voltage or range marked inside or outside of ME EQUIPMENT, preferably, adjacent to SUPPLY MAINS connection",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "7.2.6",
      "requirement": "RATED supply voltage(s) or RATED voltage range(s) with a hyphen (-) between minimum and maximum voltages (V, V-V)",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "7.2.6",
      "requirement": "Multiple RATED supply voltages or multiple RATED supply voltage ranges are separated by (V/V)",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "7.2.6",
      "requirement": "Nature of supply (e.g., No. of phases, except single-phase) and type of current",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "7.2.6",
      "requirement": "Symbols 1-5, Table D.1 (symbols of IEC 60417-5032, 5032-1, 5032-2, 5031, and 5033, all 2002-10) used, optionally, for same parameters",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "7.2.6",
      "requirement": "RATED supply frequency or RATED frequency range in hertz",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "7.2.7",
      "requirement": "RATED input in amps or volt-amps (A, VA)",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "7.2.7",
      "requirement": "RATED input in amps or volt-amps, or in watts when power factor exceeds 0.9 (A, VA, W)",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "7.2.7",
      "requirement": "RATED input for one or more RATED voltage ranges provided for upper and lower limits when range(s) is/are greater than ±10% of the mean value",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "7.2.7",
      "requirement": "Input at mean value of range marked when range limits do not differ by more than 10% from mean value (A, VA, W)",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "7.2.7",
      "requirement": "Marking includes long-time and most relevant momentary volt-ampere ratings when provided, each plainly identified in ACCOMPANYING DOCUMENTS (VA)",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "7.2.7",
      "requirement": "Marked input of ME EQUIPMENT with means for connection of supply conductors includes RATED and marked output (A, VA, W)",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "7.2.8",
      "requirement": "Output connectors",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "7.2.8.1",
      "requirement": "See 16.9.2.1 b) for MULTIPLE SOCKET-OUTLETS integral with ME EQUIPMENT",
      "result": "No socket-outlet",
      "verdict": "N/A"
    },
    {
      "clause": "7.2.8.2",
      "requirement": "Output connectors are marked, except for MULTIPLE SOCKET-OUTLETS or connectors intended for specified ACCESSORIES or equipment",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "7.2.8.2",
      "requirement": "Rated Voltage (V), Rated Current (A)",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "7.2.8.2",
      "requirement": "Rated Power (W), Output Frequency (Hz)",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "7.2.9",
      "requirement": "ME EQUIPMENT or its parts marked with IP environmental Code per IEC 60529 according to classification in 6.3 (Table D.3, Code 2); marking optional for ME EQUIPMENT or parts rated IPX0",
      "result": "Classified IP22",
      "verdict": "P"
    },
    {
      "clause": "7.2.10",
      "requirement": "Degrees of protection against electric shock classified in 6.2 for all APPLIED PARTS marked with relevant symbols",
      "result": "Type BF applied part",
      "verdict": "P"
    },
    {
      "clause": "7.2.10",
      "requirement": "TYPE B APPLIED PARTS with symbol 19 of Table D.1 (IEC 60417-5840, 2002-10)",
      "result": "No type B applied part",
      "verdict": "N/A"
    },
    {
      "clause": "7.2.10",
      "requirement": "TYPE BF APPLIED PARTS with symbol 20 of Table D.1 (IEC 60417-5333, 2002-10)",
      "result": "Symbol 20 used",
      "verdict": "P"
    },
    {
      "clause": "7.2.10",
      "requirement": "TYPE CF APPLIED PARTS with symbol 21 of Table D.1 (IEC 60417-5335, 2002-10)",
      "result": "No type CF applied part",
      "verdict": "N/A"
    },
    {
      "clause": "7.2.10",
      "requirement": "DEFIBRILLATION-PROOF APPLIED PARTS marked with symbols 25-27 of Table D.1 (IEC 60417-5841, IEC 60417-5334, or IEC 60417-5336, all 2002-10)",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "7.2.10",
      "requirement": "Proper symbol marked adjacent to or on connector for APPLIED PART",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "7.2.10",
      "requirement": "SAFETY SIGN 2 of Table D.2 (ISO 7010-W001) placed near relevant outlet when protection against cardiac defibrillator discharge is partly in the PATIENT cable",
      "result": "No such protection.",
      "verdict": "N/A"
    },
    {
      "clause": "7.2.10",
      "requirement": "Explanation indicating protection against cardiac defibrillator discharge depends on use of proper cables included in instructions for use",
      "result": "See above",
      "verdict": "N/A"
    },
    {
      "clause": "7.2.11",
      "requirement": "ME EQUIPMENT not marked to the contrary assumed to be suitable for CONTINUOUS OPERATION",
      "result": "Continuous operation",
      "verdict": "P"
    },
    {
      "clause": "7.2.11",
      "requirement": "DUTY CYCLE for ME EQUIPMENT intended for non-CONTINUOUS OPERATION appropriately marked to provide maximum on and off time",
      "result": "See above",
      "verdict": "N/A"
    },
    {
      "clause": "7.2.12",
      "requirement": "Type and full rating of a fuse marked adjacent to ACCESSIBLE fuse-holder",
      "result": "No accessible fuse-holder",
      "verdict": "N/A"
    },
    {
      "clause": "7.2.12",
      "requirement": "Fuse type",
      "result": "See above",
      "verdict": "N/A"
    },
    {
      "clause": "7.2.12",
      "requirement": "Voltage (V) and Current (A) rating",
      "result": "See above",
      "verdict": "N/A"
    },
    {
      "clause": "7.2.12",
      "requirement": "Operating speed (s) and Breaking capacity",
      "result": "See above",
      "verdict": "N/A"
    },
    {
      "clause": "7.2.13",
      "requirement": "A SAFETY SIGN CLEARLY LEGIBLE and visible after INSTALLATION in NORMAL USE applied to a prominent location of EQUIPMENT that produces physiological effects capable of causing HARM to PATIENT or OPERATOR",
      "result": "No physiological effects.",
      "verdict": "N/A"
    },
    {
      "clause": "7.2.13",
      "requirement": "Nature of HAZARD and precautions for avoiding or minimizing the associated RISK described in instructions for use",
      "result": "See above",
      "verdict": "N/A"
    },
    {
      "clause": "7.2.14",
      "requirement": "HIGH VOLTAGE TERMINAL DEVICES on outside of ME EQUIPMENT accessible without TOOL marked with symbol 24 of Table D.1 (IEC 60417-5036, 2002-10)",
      "result": "No high voltage terminal devices.",
      "verdict": "N/A"
    },
    {
      "clause": "7.2.15",
      "requirement": "Requirements for cooling provisions marked (e.g., supply of water or air)",
      "result": "No special requirements for cooling provisions.",
      "verdict": "N/A"
    },
    {
      "clause": "7.2.16",
      "requirement": "ME EQUIPMENT with limited mechanical stability",
      "result": "refer to 9.4 for detail.",
      "verdict": "P"
    },
    {
      "clause": "7.2.17",
      "requirement": "Packaging marked with special handling instructions for transport and/or storage",
      "result": "No special instruction",
      "verdict": "N/A"
    },
    {
      "clause": "7.2.18",
      "requirement": "RATED maximum supply pressure from an external source marked on ME EQUIPMENT adjacent to each input connector",
      "result": "No external pressure",
      "verdict": "N/A"
    },
    {
      "clause": "7.2.18",
      "requirement": "Where required to maintain BASIC SAFETY or ESSENTIAL PERFORMANCE, the RATED flow rate also marked",
      "verdict": "N/A"
    },
    {
      "clause": "7.2.19",
      "requirement": "Symbol 7 of Table D.1 (IEC 60417-5017, 2002-10) marked on FUNCTIONAL EARTH TERMINAL",
      "result": "No functional earth terminal",
      "verdict": "N/A"
    },
    {
      "clause": "7.2.20",
      "requirement": "Protective means required to be removed to use a particular function marked to indicate necessity for replacement",
      "result": "No such means",
      "verdict": "N/A"
    },
    {
      "clause": "7.2.20",
      "requirement": "No marking applied when an interlock provided",
      "verdict": "N/A"
    },
    {
      "clause": "7.2.21",
      "requirement": "MOBILE ME EQUIPMENT marked with its mass including its SAFE WORKING LOAD in kilograms",
      "result": "PORTABLE equipment",
      "verdict": "N/A"
    },
    {
      "clause": "7.2.21",
      "requirement": "Marking is obvious that it applies to the whole of MOBILE ME EQUIPMENT when loaded with SAFE WORKING LOAD",
      "verdict": "N/A"
    },
    {
      "clause": "7.2.21",
      "requirement": "Marking is separate and distinct from any markings related to maximum bin, shelf or drawer loading requirements",
      "verdict": "N/A"
    },
    {
      "clause": "7.3",
      "requirement": "Marking on the inside of ME EQUIPMENT or ME EQUIPMENT parts",
      "verdict": "P"
    },
    {
      "clause": "7.3.1",
      "requirement": "Maximum power loading of heating elements or lamp-holders designed for use with heating lamps marked near or in the heater (W)",
      "result": "No such heating elements",
      "verdict": "N/A"
    },
    {
      "clause": "7.3.1",
      "requirement": "A marking referring to ACCOMPANYING DOCUMENTS provided for heating elements or lamp-holders that can be changed only by SERVICE PERSONNEL using a TOOL",
      "verdict": "N/A"
    },
    {
      "clause": "7.3.2",
      "requirement": "Symbol 24 of Table D.1 (IEC 60417-5036, 2002-10), or SAFETY SIGN 3 of Table D.2 used to mark presence of HIGH VOLTAGE",
      "result": "No such high voltage",
      "verdict": "N/A"
    },
    {
      "clause": "7.3.3",
      "requirement": "Type of battery and mode of insertion marked",
      "result": "Marked in the battery compartment",
      "verdict": "P"
    },
    {
      "clause": "7.3.3",
      "requirement": "An identifying marking provided referring to instructions in ACCOMPANYING DOCUMENTS for batteries intended to be changed only by SERVICE PERSONNEL using a TOOL",
      "result": "No such batteries",
      "verdict": "N/A"
    },
    {
      "clause": "7.3.3",
      "requirement": "A warning provided indicating replacement of lithium batteries or fuel cells when incorrect replacement would result in an unacceptable RISK",
      "result": "No lithium batteries or fuel cells used",
      "verdict": "N/A"
    },
    {
      "clause": "7.3.3",
      "requirement": "RISK MANAGEMENT FILE includes an assessment to determine the replacement of lithium batteries or fuel cells leads to a HAZARDOUS SITUATION if replaced incorrectly (ISO 14971 Cl. 5.2-5.5, 6, 7.2)",
      "result": "No lithium batteries or fuel cells used",
      "verdict": "N/A"
    },
    {
      "clause": "7.3.3",
      "requirement": "ACCOMPANYING DOCUMENTS contain a warning indicating the replacement of lithium batteries or fuel cells by inadequately trained personnel could result in a HAZARDOUS SITUATION",
      "result": "No such batteries",
      "verdict": "N/A"
    },
    {
      "clause": "7.3.4",
      "requirement": "Fuses, replaceable THERMAL CUT-OUTS and OVER-CURRENT RELEASES accessible by use of a TOOL identified by specification adjacent to the component, or by reference to ACCOMPANYING DOCUMENTS",
      "result": "No such means",
      "verdict": "N/A"
    },
    {
      "clause": "7.3.4",
      "requirement": "Voltage (V) and Current (A) rating marked",
      "verdict": "N/A"
    },
    {
      "clause": "7.3.4",
      "requirement": "Operating speed(s), size & breaking capacity marked",
      "verdict": "N/A"
    },
    {
      "clause": "7.3.5",
      "requirement": "PROTECTIVE EARTH TERMINAL marked with symbol 6 of Table D.1 (IEC 60417-5019, 2002-10)",
      "result": "No protective earth terminal used",
      "verdict": "N/A"
    },
    {
      "clause": "7.3.5",
      "requirement": "Markings on or adjacent to PROTECTIVE EARTH TERMINALS not applied to parts requiring removal and remained visible after connection made",
      "result": "No need, see above",
      "verdict": "N/A"
    },
    {
      "clause": "7.3.6",
      "requirement": "Symbol 7 of Table D.1 (IEC 60417-5017, 2002-10) marked on FUNCTIONAL EARTH TERMINALS",
      "result": "No functional earth terminal",
      "verdict": "N/A"
    },
    {
      "clause": "7.3.7",
      "requirement": "Terminals for supply conductors marked adjacent to terminals, except when no unacceptable RISK would result when interchanging connections",
      "result": "No terminals for supply conductors",
      "verdict": "N/A"
    },
    {
      "clause": "7.3.7",
      "requirement": "Terminal markings included in ACCOMPANYING DOCUMENTS when ME EQUIPMENT too small to accommodate markings",
      "verdict": "N/A"
    },
    {
      "clause": "7.3.7",
      "requirement": "Terminals exclusively for neutral supply conductor in PERMANENTLY INSTALLED ME EQUIPMENT marked with Code 1 of Table D.3 (Code in IEC 60445)",
      "verdict": "N/A"
    },
    {
      "clause": "7.3.7",
      "requirement": "Marking for connection to a 3-phase supply complies with IEC 60445",
      "verdict": "N/A"
    },
    {
      "clause": "7.3.7",
      "requirement": "Markings on or adjacent to electrical connection points not applied to parts requiring removal and remained visible after connection made",
      "verdict": "N/A"
    },
    {
      "clause": "packaging",
      "requirement": "Permissible environmental conditions for transport and storage marked on outside of packaging",
      "verdict": "P"
    },
    {
      "clause": "packaging",
      "requirement": "Packaging marked with a suitable SAFETY SIGN indicating premature unpacking of ME EQUIPMENT could result in an unacceptable RISK",
      "result": "See above",
      "verdict": "N/A"
    },
    {
      "clause": "packaging",
      "requirement": "Packaging of sterile ME EQUIPMENT or ACCESSORIES marked sterile and indicates the methods of sterilization",
      "verdict": "N/A"
    },
    {
      "clause": "7.3.8",
      "requirement": "For supply connections, use wiring materials suitable for at least X°C (where X > max temperature measured in terminal box or wiring compartment under NORMAL USE), or equivalent, marked at the point of supply connections",
      "result": "No terminals for supply conductors",
      "verdict": "N/A"
    },
    {
      "clause": "7.3.8",
      "requirement": "Statement not applied to parts requiring removal to make the connection, and CLEARLY LEGIBLE after connections made",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "7.4",
      "requirement": "Marking of controls and instruments",
      "result": null,
      "verdict": "P"
    },
    {
      "clause": "7.4.1",
      "requirement": "Switches used to control power to ME EQUIPMENT, including mains switches, shall have their 'on' and 'off' positions marked with symbols IEC 60417-5007 and IEC 60417-5008, or indicated by adjacent indicator light, or indicated by other unambiguous means",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "7.4.1",
      "requirement": "Switches used to control power to parts of ME EQUIPMENT shall have their 'on' and 'off' positions marked with symbols as specified, or with IEC 60417-5264 and IEC 60417-5265, or indicated by adjacent indicator light, or indicated by other unambiguous means",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "7.4.1",
      "requirement": "A switch that brings the ME EQUIPMENT into the 'stand-by' condition may be indicated by use of symbol IEC 60417-5009",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "7.4.1",
      "requirement": "If a push button with bistable positions is used: shall be marked with symbol IEC 60417-5010; and status shall be indicated by adjacent indicator light or other unambiguous means",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "7.4.1",
      "requirement": "If a push button with momentary on position is used: shall be marked with symbol IEC 60417-5011; or status shall be indicated by adjacent indicator light or other unambiguous means",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "7.4.2",
      "requirement": "Different positions of control devices/switches indicated by figures, letters, or other visual means",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "7.4.2",
      "requirement": "Controls provided with an associated indicating device when change of setting of a control could result in an unacceptable RISK to PATIENT in NORMAL USE, or an indication of direction in which magnitude of the function changes",
      "result": "No unacceptable risk.",
      "verdict": "N/A"
    },
    {
      "clause": "7.4.3",
      "requirement": "Numeric indications of parameters on ME EQUIPMENT expressed in SI units according to ISO 80000-1 except the base quantities listed in Table 1 expressed in the indicated units",
      "result": null,
      "verdict": "P"
    },
    {
      "clause": "7.4.3",
      "requirement": "ISO 80000-1 applied for application of SI units, their multiples, and certain other units",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "7.4.3",
      "requirement": "All Markings in Sub-clause 7.4 complied with tests and criteria of 7.1.2 and 7.1.3",
      "result": "See Appended Tables 7.1.2 and 7.1.3.",
      "verdict": "P"
    },
    {
      "clause": "7.5",
      "requirement": "SAFETY SIGNS",
      "result": null,
      "verdict": "P"
    },
    {
      "clause": "7.5",
      "requirement": "A SAFETY SIGN with established meaning used",
      "result": null,
      "verdict": "P"
    },
    {
      "clause": "7.5",
      "requirement": "RISK MANAGEMENT PROCESS identifies markings used to convey a warning, prohibition or mandatory action that mitigate a RISK not obvious to the OPERATOR (ISO 14971 Cl. 5.2-5.5, 6, 7.2)",
      "result": "ISO 7010-M002 provided to indicate to follow instruction for use. See Appended RM Results",
      "verdict": "P"
    },
    {
      "clause": "7.5",
      "requirement": "Affirmative statement together with SAFETY SIGN placed in instructions for use if insufficient space on ME EQUIPMENT",
      "result": null,
      "verdict": "P"
    },
    {
      "clause": "7.5",
      "requirement": "Specified colours in ISO 3864-1 used for SAFETY SIGNS",
      "result": null,
      "verdict": "P"
    },
    {
      "clause": "7.5",
      "requirement": "Safety notices include appropriate precautions or instructions on how to reduce RISK(S)",
      "result": null,
      "verdict": "P"
    },
    {
      "clause": "7.5",
      "requirement": "SAFETY SIGNS including any supplementary text or symbols described in instructions for use - and in a language acceptable to the intended OPERATOR",
      "result": null,
      "verdict": "P"
    },
    {
      "clause": "7.6",
      "requirement": "Symbols",
      "result": null,
      "verdict": "P"
    },
    {
      "clause": "7.6.1",
      "requirement": "Meanings of symbols used for marking described in instructions for use",
      "result": "See operation guide",
      "verdict": "P"
    },
    {
      "clause": "7.6.2",
      "requirement": "Symbols required by this standard conform to IEC or ISO publication referenced",
      "result": "complied",
      "verdict": "P"
    },
    {
      "clause": "7.6.3",
      "requirement": "Symbols used for controls and performance conform to the IEC or ISO publication where symbols are defined, as applicable",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "7.7",
      "name": "Colors of the insulation of conductors",
      "verdict": "N/A"
    },
    {
      "clause": "7.7.1",
      "name": "PROTECTIVE EARTH CONDUCTOR identified by green and yellow insulation",
      "result": "No protective earth conductor",
      "verdict": "N/A"
    },
    {
      "clause": "7.7.2",
      "name": "Insulation on conductors inside ME EQUIPMENT forming PROTECTIVE EARTH CONNECTIONS identified by green and yellow at least at terminations",
      "verdict": "N/A"
    },
    {
      "clause": "7.7.3",
      "name": "Green and yellow insulation identify only PROTECTIVE EARTH CONDUCTORS, conductors specified in 7.7.2, POTENTIAL EQUALIZATION CONDUCTORS, FUNCTIONAL EARTH CONDUCTORS",
      "verdict": "N/A"
    },
    {
      "clause": "7.7.4",
      "name": "Neutral conductors of POWER SUPPLY CORDS are 'light blue' specified in IEC 60227-1 or IEC 60245-1",
      "verdict": "N/A"
    },
    {
      "clause": "7.7.5",
      "name": "Colours of conductors in POWER SUPPLY CORDS in accordance with IEC 60227-1 or IEC 60245-1",
      "verdict": "N/A"
    },
    {
      "clause": "7.8",
      "name": "Indicator lights and controls",
      "verdict": "N/A"
    },
    {
      "clause": "7.8.1",
      "name": "Red/Yellow/Green indicator lights meaning",
      "verdict": "N/A"
    },
    {
      "clause": "7.8.2",
      "name": "Red used only for emergency control",
      "verdict": "N/A"
    },
    {
      "clause": "7.9",
      "name": "ACCOMPANYING DOCUMENTS",
      "verdict": "P"
    },
    {
      "clause": "7.9.1",
      "name": "ME EQUIPMENT accompanied by documents containing at least instructions for use, and a technical description",
      "result": "Refer to operation guide",
      "verdict": "P"
    },
    {
      "clause": "7.9.1",
      "name": "ACCOMPANYING DOCUMENTS identify ME EQUIPMENT - Name or trade-name of MANUFACTURER",
      "result": "ANDON HEALTH CO., LTD. No. 3 Jinping Street, Ya An Road, Nankai District, Tianjin 300190, China",
      "verdict": "P"
    },
    {
      "clause": "7.9.1",
      "name": "ACCOMPANYING DOCUMENTS identify ME EQUIPMENT - MODEL or TYPE REFERENCE",
      "result": "MODEL: PT9L",
      "verdict": "P"
    },
    {
      "clause": "7.9.1",
      "name": "ACCOMPANYING DOCUMENTS provided electronically - instructions in hard copy or markings for emergency operation",
      "result": "Provided on paper",
      "verdict": "N/A"
    },
    {
      "clause": "7.9.1",
      "name": "ACCOMPANYING DOCUMENTS specify special skills, training, and knowledge required of OPERATOR or RESPONSIBLE ORGANIZATION and environmental restrictions",
      "verdict": "P"
    },
    {
      "clause": "7.9.1",
      "name": "ACCOMPANYING DOCUMENTS written at a level consistent with education, training, and other needs of intended individuals",
      "verdict": "P"
    },
    {
      "clause": "7.9.2",
      "name": "Instructions for use include the required information",
      "verdict": "P"
    },
    {
      "clause": "7.9.2.1",
      "name": "Instructions for use - use of ME EQUIPMENT as intended by the MANUFACTURER",
      "result": "See 'INTENDED USE'",
      "verdict": "P"
    },
    {
      "clause": "7.9.2.1",
      "name": "Instructions for use - frequently used functions",
      "verdict": "P"
    },
    {
      "clause": "7.9.2.1",
      "name": "Instructions for use - known contraindication(s) to use of ME EQUIPMENT",
      "result": "See 'contraindication' part of the Operation guide",
      "verdict": "P"
    },
    {
      "clause": "7.9.2.1",
      "name": "Instructions for use - parts of the ME EQUIPMENT that are not serviced or maintained while in use with the patient",
      "result": "See the operation guide",
      "verdict": "P"
    },
    {
      "clause": "7.9.2.1",
      "name": "Instructions for use - name or trademark and address of the MANUFACTURER",
      "verdict": "P"
    },
    {
      "clause": "7.9.2.1",
      "name": "Instructions for use - MODEL OR TYPE REFERENCE",
      "verdict": "P"
    },
    {
      "clause": "7.9.2.1",
      "name": "Instructions for use - PATIENT as intended OPERATOR guidance",
      "result": "See the Operation guide",
      "verdict": "P"
    },
    {
      "clause": "7.9.2.1",
      "name": "Instructions for use - warning against servicing and maintenance while ME EQUIPMENT is in use (patient as operator)",
      "verdict": "P"
    },
    {
      "clause": "7.9.2.1",
      "name": "Instructions for use - functions PATIENT can/cannot safely use",
      "verdict": "P"
    },
    {
      "clause": "7.9.2.1",
      "name": "Instructions for use - maintenance the PATIENT can perform",
      "verdict": "P"
    },
    {
      "clause": "7.9.2.1",
      "name": "Instructions for use - Classifications (Clause 6), markings (Clause 7.2), and explanation of SAFETY SIGNS and symbols",
      "verdict": "P"
    },
    {
      "clause": "7.9.2.1",
      "name": "Instructions for use in a language acceptable to the intended operator",
      "result": "English",
      "verdict": "P"
    },
    {
      "clause": "7.9.2.2",
      "name": "Instructions for use include all warning and safety notices",
      "verdict": "P"
    },
    {
      "clause": "7.9.2.2",
      "name": "Warning statement for CLASS I ME EQUIPMENT",
      "result": "Not Class I equipment",
      "verdict": "N/A"
    },
    {
      "clause": "7.9.3.3",
      "requirement": "Technical description indicates MANUFACTURER will provide circuit diagrams, component part lists, descriptions, calibration instructions to assist SERVICE PERSONNEL in parts repair",
      "result_remark": "Refer to MAINTENANCE section of the Operation guide",
      "verdict": "P"
    },
    {
      "clause": "7.9.3.4",
      "requirement": "Means used to comply with requirements of 8.11.1 clearly identified in technical description",
      "result_remark": "",
      "verdict": "N/A"
    },
    {
      "clause": "8",
      "requirement": "PROTECTION AGAINST ELECTRICAL HAZARDS FROM ME EQUIPMENT",
      "result_remark": "",
      "verdict": "P"
    },
    {
      "clause": "8.1",
      "requirement": "Limits specified in Clause 8.4 not exceeded for ACCESSIBLE PARTS and APPLIED PARTS in NORMAL or SINGLE FAULT CONDITIONS",
      "result_remark": "The limits are not exceeded.",
      "verdict": "N/A"
    },
    {
      "clause": "8.1",
      "requirement": "NORMAL CONDITION considered as simultaneous occurrence of situations identified in 8.1a)",
      "result_remark": "considered",
      "verdict": "N/A"
    },
    {
      "clause": "8.1",
      "requirement": "SINGLE FAULT CONDITION considered to include the occurrences as specified in Clause 8.1b)",
      "result_remark": "See Appended RM Results",
      "verdict": "N/A"
    },
    {
      "clause": "8.1",
      "requirement": "ACCESSIBLE PARTS determined according to 5.9",
      "result_remark": "Refer to clause 5.9",
      "verdict": "N/A"
    },
    {
      "clause": "8.1",
      "requirement": "LEAKAGE CURRENTS measured according to 8.7",
      "result_remark": "Refer to table 8.7",
      "verdict": "N/A"
    },
    {
      "clause": "8.2",
      "requirement": "Requirements related to power sources",
      "result_remark": "",
      "verdict": "N/A"
    },
    {
      "clause": "8.2.1",
      "requirement": "Connection to a separate power source - When ME EQUIPMENT specified for connection to a separate power source other than SUPPLY MAINS, separate power source considered as part of ME EQUIPMENT or combination considered as an ME SYSTEM",
      "result_remark": "No connection to external d.c. source.",
      "verdict": "N/A"
    },
    {
      "clause": "8.2.2",
      "requirement": "Connection to an external d.c. power source - No HAZARDOUS SITUATION as described in 13.1 developed when a connection with wrong polarity made",
      "result_remark": "No connection to external d.c. source.",
      "verdict": "N/A"
    },
    {
      "clause": "8.2.2",
      "requirement": "ME EQUIPMENT connected with correct polarity maintained BASIC SAFETY and ESSENTIAL PERFORMANCE",
      "result_remark": "",
      "verdict": "N/A"
    },
    {
      "clause": "8.2.2",
      "requirement": "Protective devices that can be reset by anyone without a TOOL returns to NORMAL CONDITION on reset",
      "result_remark": "",
      "verdict": "N/A"
    },
    {
      "clause": "8.3",
      "requirement": "Classification of APPLIED PARTS",
      "result_remark": "",
      "verdict": "P"
    },
    {
      "clause": "8.3a",
      "requirement": "APPLIED PART specified in ACCOMPANYING DOCUMENTS as suitable for DIRECT CARDIAC APPLICATION is TYPE CF",
      "result_remark": "Not suitable for direct cardiac application",
      "verdict": "N/A"
    },
    {
      "clause": "8.3b",
      "requirement": "An APPLIED PART provided with a PATIENT CONNECTION intended to deliver electrical energy or an electrophysiological signal to or from PATIENT is TYPE BF or CF APPLIED PART",
      "result_remark": "",
      "verdict": "P"
    },
    {
      "clause": "8.3c",
      "requirement": "An APPLIED PART not covered by a) or b) is a TYPE B, BF, or CF",
      "result_remark": "Type BF applied part",
      "verdict": "N/A"
    },
    {
      "clause": "8.4",
      "requirement": "Limitation of voltage, current or energy",
      "result_remark": "",
      "verdict": "P"
    },
    {
      "clause": "8.4.1",
      "requirement": "PATIENT CONNECTIONS intended to deliver Current - Limits in 8.4.2 not applied to currents intended to flow through body of PATIENT to produce a physiological effect during NORMAL USE",
      "result_remark": "No such patient connection",
      "verdict": "N/A"
    },
    {
      "clause": "8.4.2",
      "requirement": "ACCESSIBLE PARTS and APPLIED PARTS",
      "result_remark": "",
      "verdict": "P"
    },
    {
      "clause": "8.4.2a",
      "requirement": "Currents from, to, or between PATIENT CONNECTIONS did not exceed limits for PATIENT LEAKAGE CURRENT and PATIENT AUXILIARY CURRENT per Tables 3 and 4 when measured according to Clause 8.7.4",
      "result_remark": "See appended Table 8.7",
      "verdict": "P"
    },
    {
      "clause": "8.4.2b",
      "requirement": "LEAKAGE CURRENTS from, to, or between ACCESSIBLE PARTS did not exceed limits for TOUCH CURRENT in Cl. 8.7.3 c) when measured per Clause 8.7.4",
      "result_remark": "See appended Table 8.7",
      "verdict": "P"
    },
    {
      "clause": "8.4.2c",
      "requirement": "Limits specified in b) not applied to parts when probability of connection to PATIENT is negligible - accessible contacts of connectors",
      "result_remark": "No such connector",
      "verdict": "N/A"
    },
    {
      "clause": "8.4.2c",
      "requirement": "Limits specified in b) not applied to parts - contacts of fuseholders accessible during replacement of fuse",
      "result_remark": "No fuse holder used",
      "verdict": "N/A"
    },
    {
      "clause": "8.4.2c",
      "requirement": "Limits specified in b) not applied to parts - contacts of lampholders accessible after removal of lamp",
      "result_remark": "No lamp holder used",
      "verdict": "N/A"
    },
    {
      "clause": "8.4.2",
      "requirement": "Voltage to earth or to other ACCESSIBLE PARTS did not exceed 42.4 V peak a.c. or 60 V d.c. for parts inside ACCESS COVER in NORMAL or single fault condition",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "8.4.2",
      "requirement": "Limit of 60 V d.c. applied with no more than 10% peak-to-peak ripple; when ripple larger than specified, 42.4 V peak limit applied",
      "result": "AFT DRD",
      "verdict": "N/A"
    },
    {
      "clause": "8.4.2",
      "requirement": "Energy did not exceed 240 VA for longer than 60 s or stored energy available did not exceed 20 J at a potential of 2 V or more",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "8.4.2 b)",
      "requirement": "LEAKAGE CURRENT limits applied when voltages higher than limits in 8.4.2 c) were present",
      "result": "Not higher than limits in 8.4.2 c).",
      "verdict": "N/A"
    },
    {
      "clause": "8.4.2 d)",
      "requirement": "Internal parts touchable by test pin in Fig 8 inserted through opening in ENCLOSURE subject to voltage/energy limits",
      "result": "No such internal parts",
      "verdict": "N/A"
    },
    {
      "clause": "8.4.2 d)",
      "requirement": "Internal parts touchable by metal test rod (diameter 4 mm, length 100 mm) inserted through openings on top of ENCLOSURE or through openings for adjustment of pre-set controls in NORMAL USE",
      "result": "No such internal parts",
      "verdict": "N/A"
    },
    {
      "clause": "8.4.2 d)",
      "requirement": "Test pin or test rod inserted through relevant openings with minimal force of no more than 1 N",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "8.4.2 d)",
      "requirement": "Test rod inserted in every possible position through openings for pre-set controls adjustable in NORMAL USE, with force of 10 N",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "8.4.2 d)",
      "requirement": "Test repeated with TOOL specified in instructions for use",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "8.4.2 d)",
      "requirement": "Test rod freely and vertically suspended through openings on top of ENCLOSURE",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "8.4.2 e)",
      "requirement": "Devices used to de-energize parts when ACCESS COVER opened without TOOL comply with 8.11.1 for mains isolating switches and remain effective in SINGLE FAULT CONDITION",
      "result": "No such part",
      "verdict": "N/A"
    },
    {
      "clause": "8.4.2 e)",
      "requirement": "A TOOL is required when it is possible to prevent the devices from operating",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "8.4.3",
      "requirement": "Worst case voltage between pins of plug and between either supply pin and ENCLOSURE did not exceed 60 V one second after disconnecting the plug of ME EQUIPMENT or its parts",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "8.4.3",
      "requirement": "When voltage exceeded 60 V, calculated or measured stored charge did not exceed 45 μC",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "8.5",
      "requirement": "Separation of parts",
      "result": null,
      "verdict": "P"
    },
    {
      "clause": "8.5.1",
      "requirement": "MEANS OF PROTECTION (MOP)",
      "result": null,
      "verdict": "P"
    },
    {
      "clause": "8.5.1.1",
      "requirement": "Two MEANS OF PROTECTION provided for ME EQUIPMENT to prevent APPLIED and other ACCESSIBLE PARTS from exceeding limits in 8.4",
      "result": "See insulation diagram.",
      "verdict": "P"
    },
    {
      "clause": "8.5.1.1",
      "requirement": "A MEANS OF PROTECTION protecting APPLIED PARTS or parts identified by 4.6 considered as MEANS OF PATIENT PROTECTION",
      "result": null,
      "verdict": "P"
    },
    {
      "clause": "8.5.1.1",
      "requirement": "Each MEANS OF PROTECTION categorized as MOPP or MOOP per Clause 4.6 and flow chart in Fig A.12",
      "result": "MOPP is provided.",
      "verdict": "P"
    },
    {
      "clause": "8.5.1.1",
      "requirement": "Varnishing, enamelling, oxidation, and similar protective finishes/coatings re-plasticizing at operational/sterilization temperatures disregarded as MEANS OF PROTECTION",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "8.5.1.1",
      "requirement": "Components and wiring forming a MEANS OF PROTECTION comply with 8.10",
      "result": null,
      "verdict": "P"
    },
    {
      "clause": "8.5.1.1",
      "requirement": "Insulation, CREEPAGE, CLEARANCES, components or earth connections not complying with 8.5.1.2 and 8.5.1.3 not considered as MEANS OF PROTECTION; failure of these parts regarded as NORMAL CONDITION",
      "result": "Insulation, CREEPAGE, CLEARANCES, components complying with 8.5.1.2 and 8.5.1.3",
      "verdict": "P"
    },
    {
      "clause": "8.5.1.2",
      "requirement": "MEANS OF PATIENT PROTECTION (MOPP) - Solid insulation forming MOPP complied with dielectric strength test of Clause 8.8 at test voltage of Table 6",
      "result": "See Appended Tables 8.8.3",
      "verdict": "P"
    },
    {
      "clause": "8.5.1.2",
      "requirement": "CREEPAGE and CLEARANCES forming MOPP complied with Table 12",
      "result": "Complied.",
      "verdict": "P"
    },
    {
      "clause": "8.5.1.2",
      "requirement": "PROTECTIVE EARTH CONNECTIONS forming MOPP complied with Cl. 8.6",
      "result": "No protective earth connections.",
      "verdict": "N/A"
    },
    {
      "clause": "8.5.1.2",
      "requirement": "A Y (Y1 or Y2) capacitor complying with IEC 60384-14 considered one MEANS OF PATIENT PROTECTION",
      "result": "No Y1 capacitor.",
      "verdict": "N/A"
    },
    {
      "clause": "8.5.1.2",
      "requirement": "Single Y1 capacitor used for two MEANS OF PATIENT PROTECTION when working voltage is less than 42.4 V peak a.c. or 60 V d.c.",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "8.5.1.3",
      "name": "MEANS OF OPERATOR PROTECTION (MOOP)",
      "result": "Complied.",
      "verdict": "P"
    },
    {
      "clause": "8.5.1.3",
      "name": "Solid insulation dielectric strength test (Table 6)",
      "method": "Dielectric strength test per clause 8.8 at test voltage of Table 6",
      "verdict": "P"
    },
    {
      "clause": "8.5.1.3",
      "name": "Solid insulation IEC 60950-1 / IEC 62368-1 Insulation Co-ordination",
      "result": "N/A",
      "verdict": "N/A"
    },
    {
      "clause": "8.5.1.3",
      "name": "CREEPAGE and CLEARANCES MOOP - Tables 13 to 16",
      "verdict": "P"
    },
    {
      "clause": "8.5.1.3",
      "name": "CREEPAGE and CLEARANCES MOOP - IEC 60950-1 / IEC 62368-1",
      "verdict": "N/A"
    },
    {
      "clause": "8.5.1.3",
      "name": "PROTECTIVE EARTH CONNECTIONS MOOP per Cl. 8.6",
      "verdict": "N/A"
    },
    {
      "clause": "8.5.1.3",
      "name": "Y2 capacitor as one MOOP (IEC 60384-14)",
      "result": "No Y2 capacitor.",
      "verdict": "N/A"
    },
    {
      "clause": "8.5.1.3",
      "name": "Y1 capacitor as two MOOP (IEC 60384-14)",
      "result": "No Y1 capacitor.",
      "verdict": "N/A"
    },
    {
      "clause": "8.5.1.3",
      "name": "Optocouplers complying with IEC 60747-5-5:2007 - equivalent to 8.8.2 and 8.9.3",
      "verdict": "N/A"
    },
    {
      "clause": "8.5.1.3",
      "name": "Measurement of Air Clearance and Creepage distance on the outside",
      "verdict": "N/A"
    },
    {
      "clause": "8.5.1.3",
      "name": "Dielectric strength test across optocoupler",
      "verdict": "N/A"
    },
    {
      "clause": "8.5.2",
      "name": "Separation of PATIENT CONNECTIONS",
      "verdict": "P"
    },
    {
      "clause": "8.5.2.1",
      "name": "F-TYPE APPLIED PART separation - one MEANS OF PATIENT PROTECTION at max MAINS VOLTAGE, PATIENT LEAKAGE CURRENT at 110% max",
      "result": "See appended Table 8.7.",
      "verdict": "P"
    },
    {
      "clause": "8.5.2.1",
      "name": "Separation requirement not applied between multiple functions of single F-TYPE APPLIED PART",
      "result": "Not multiple functions",
      "verdict": "N/A"
    },
    {
      "clause": "8.5.2.1",
      "name": "LEAKAGE CURRENT tests per 8.7.4",
      "result": "See appended Table 8.7",
      "verdict": "P"
    },
    {
      "clause": "8.5.2.1",
      "name": "Dielectric strength test per 8.8.3",
      "result": "See appended Table 8.8.3",
      "verdict": "P"
    },
    {
      "clause": "8.5.2.1",
      "name": "CREEPAGE and CLEARANCES per 8.9 and Tables 11-16",
      "verdict": "P"
    },
    {
      "clause": "8.5.2.1",
      "name": "Protective device between F-TYPE APPLIED PART PATIENT CONNECTIONS and ENCLOSURE - not operate below 500 V r.m.s.",
      "result": "No such protective device",
      "verdict": "N/A"
    },
    {
      "clause": "8.5.2.2",
      "name": "TYPE B APPLIED PART not PROTECTIVELY EARTHED separated from metal ACCESSIBLE PARTS not PROTECTIVELY EARTHED",
      "result": "No type B applied part",
      "verdict": "N/A"
    },
    {
      "clause": "8.5.2.3",
      "name": "Patient lead/cable connector requirements",
      "description": "Connector on a PATIENT lead or PATIENT cable located at the end of the lead or cable remote from PATIENT, with conductive part not separated from all PATIENT CONNECTIONS by one MEANS OF PATIENT PROTECTION for a WORKING VOLTAGE equal to MAXIMUM MAINS VOLTAGE",
      "result": "No patient leads.",
      "verdict": "N/A",
      "sub_tests": [
        {
          "description": "Cannot be connected to earth or hazardous voltage while the PATIENT CONNECTIONS are in contact with PATIENT",
          "result": "No patient leads.",
          "verdict": "N/A"
        },
        {
          "description": "Conductive part of connector not separated from all PATIENT CONNECTIONS did not come into contact with a flat conductive plate of not less than 100 mm diameter",
          "verdict": "N/A"
        },
        {
          "description": "CLEARANCE between connector pins and a flat surface is at least 0.5 mm",
          "verdict": "N/A"
        },
        {
          "description": "Conductive part pluggable into a mains socket protected from making contact with parts at MAINS VOLTAGE by insulation with a CREEPAGE DISTANCE of at least 1.0 mm, a 1500 V dielectric strength and complying with 8.8.4.1",
          "verdict": "N/A"
        },
        {
          "description": "Required test finger did not make electrical contact with conductive part when applied against access openings with a force of 10 N, except when RISK MANAGEMENT PROCESS indicated no unacceptable RISK existed from contact with objects other than a mains socket or a flat surface",
          "verdict": "N/A"
        }
      ]
    },
    {
      "clause": "8.5.3",
      "name": "MAXIMUM MAINS VOLTAGE determination",
      "verdict": "P",
      "sub_tests": [
        {
          "description": "MAXIMUM MAINS VOLTAGE determined to be the highest RATED supply voltage for single-phase or d.c. SUPPLY MAINS powered ME EQUIPMENT, as well as INTERNALLY POWERED ME EQUIPMENT with a means of connection to a SUPPLY MAINS",
          "verdict": "N/A"
        },
        {
          "description": "When less than 100 V, MAXIMUM MAINS VOLTAGE was 240 V",
          "verdict": "N/A"
        },
        {
          "description": "MAXIMUM MAINS VOLTAGE was the highest RATED phase to neutral supply voltage for poly-phase ME EQUIPMENT",
          "verdict": "N/A"
        },
        {
          "description": "For other INTERNALLY POWERED ME EQUIPMENT, maximum mains voltage was 240 V",
          "verdict": "P"
        }
      ]
    },
    {
      "clause": "8.5.4",
      "name": "WORKING VOLTAGE determination",
      "verdict": "P",
      "sub_tests": [
        {
          "description": "Input supply voltage to ME EQUIPMENT was RATED voltage or voltage within RATED range resulting in highest measured value",
          "result": "DC 3V",
          "verdict": "P"
        },
        {
          "description": "WORKING VOLTAGE for d.c. voltages with superimposed ripple was average value when peak-to-peak ripple less than 10% of average value or peak voltage when peak-to-peak ripple exceeding 10% of average value",
          "verdict": "N/A"
        },
        {
          "description": "WORKING VOLTAGE for each MEANS OF PROTECTION forming DOUBLE INSULATION was voltage DOUBLE INSULATION, as a whole, subjected to",
          "verdict": "P"
        },
        {
          "description": "Intentional or accidental earthing of PATIENT regarded as a NORMAL CONDITION for WORKING VOLTAGE involving a PATIENT CONNECTION not connected to earth",
          "verdict": "P"
        },
        {
          "description": "WORKING VOLTAGE between PATIENT CONNECTIONS of an F-TYPE APPLIED PART and ENCLOSURE was highest voltage appearing across insulation in NORMAL USE including earthing of any part of APPLIED PART",
          "verdict": "P"
        },
        {
          "description": "WORKING VOLTAGE for DEFIBRILLATION-PROOF APPLIED PARTS determined disregarding possible presence of defibrillation voltages",
          "result": "No defibrillation-proof applied parts",
          "verdict": "N/A"
        },
        {
          "description": "WORKING VOLTAGE was equal to resonance voltage in case of motors provided with capacitors between the point where a winding and a capacitor are connected together and a terminal for external conductors",
          "result": "No such motor",
          "verdict": "N/A"
        }
      ]
    },
    {
      "clause": "8.5.5",
      "name": "DEFIBRILLATION-PROOF APPLIED PARTS",
      "result": "No defibrillation-proof applied parts",
      "verdict": "N/A"
    },
    {
      "clause": "8.5.5.1",
      "name": "Classification DEFIBRILLATION-PROOF APPLIED PART",
      "description": "Classification applied to one APPLIED PART in its entirety, but not separate functions of same APPLIED PART",
      "verdict": "N/A",
      "sub_tests": [
        {
          "description": "Isolation of PATIENT CONNECTIONS of a DEFIBRILLATION-PROOF APPLIED PART from other parts of ME EQUIPMENT: No hazardous electrical energies appear during a discharge of cardiac defibrillator",
          "verdict": "N/A"
        },
        {
          "description": "ME EQUIPMENT complied with relevant requirements of this standard, providing BASIC SAFETY and ESSENTIAL PERFORMANCE following exposure to defibrillation voltage, and recovery time stated in ACCOMPANYING DOCUMENTS",
          "verdict": "N/A"
        }
      ]
    },
    {
      "clause": "8.5.5.2",
      "name": "Energy limitation for DEFIBRILLATION-PROOF APPLIED PARTS",
      "description": "Means provided to limit energy delivered to a 100 Ω load to at least 90% of energy delivered to this load with ME EQUIPMENT disconnected",
      "verdict": "N/A"
    },
    {
      "clause": "8.7.4",
      "name": "LEAKAGE CURRENT tests",
      "verdict": "N/A"
    },
    {
      "clause": "8.8.3",
      "name": "Dielectric strength test",
      "verdict": "N/A"
    },
    {
      "clause": "8.9",
      "name": "CREEPAGE and CLEARANCES measurement",
      "description": "Relevant CREEPAGE and CLEARANCES measured per 8.9 and Tables 11 to 16 as applicable",
      "verdict": "N/A"
    },
    {
      "clause": "8.7",
      "title": "LEAKAGE CURRENTS and PATIENT AUXILIARY CURRENTS",
      "verdict": "P"
    },
    {
      "clause": "8.7.1a",
      "title": "Electrical isolation providing protection against electric shock limits currents to values in 8.7.3",
      "result_remark": "See appended Tables 8.7",
      "verdict": "P"
    },
    {
      "clause": "8.7.1b",
      "title": "Specified values of EARTH LEAKAGE, TOUCH, PATIENT LEAKAGE, and PATIENT AUXILIARY CURRENTS applied in combination of conditions",
      "result_remark": "See appended Tables 8.7",
      "verdict": "P"
    },
    {
      "clause": "8.7.2",
      "title": "Allowable values specified in 8.7.3 applied under SINGLE FAULT CONDITIONS of 8.1b",
      "verdict": "N/A"
    },
    {
      "clause": "8.7.2 - insulation with PROTECTIVE EARTH CONNECTION",
      "title": "Insulation used in conjunction with PROTECTIVE EARTH CONNECTION, insulation short circuited only under conditions in 8.6.4b",
      "result_remark": "No earth connection",
      "verdict": "N/A"
    },
    {
      "clause": "8.7.2 - EARTH LEAKAGE CURRENT SFC",
      "title": "Only SINGLE FAULT CONDITION for EARTH LEAKAGE CURRENT was interruption of one supply conductor at a time",
      "verdict": "N/A"
    },
    {
      "clause": "8.7.2 - LEAKAGE not measured in DOUBLE INSULATION SFC",
      "title": "LEAKAGE CURRENTS and PATIENT AUXILIARY CURRENT not measured in SINGLE FAULT CONDITION of short circuiting of one constituent part of DOUBLE INSULATION",
      "verdict": "N/A"
    },
    {
      "clause": "8.7.2 - SINGLE FAULT CONDITIONS not applied with special test conditions",
      "title": "SINGLE FAULT CONDITIONS not applied at same time as special test conditions of MAXIMUM MAINS VOLTAGE on APPLIED PARTS and non-PROTECTIVELY EARTHED parts of ENCLOSURE",
      "verdict": "P"
    },
    {
      "clause": "8.7.3",
      "title": "Allowable Values",
      "verdict": "P"
    },
    {
      "clause": "8.7.3a",
      "title": "Allowable values measured based on currents in Fig 12a or by frequency content measuring device as in Fig 12b",
      "result_remark": "See appended Table 8.7",
      "verdict": "P"
    },
    {
      "clause": "8.7.3b",
      "title": "Allowable values of PATIENT LEAKAGE and AUXILIARY CURRENTS according to Tables 3 & 4; a.c. values relative to currents with frequency not less than 0.1Hz",
      "result_remark": "See appended Table 8.7",
      "verdict": "P"
    },
    {
      "clause": "8.7.3c",
      "title": "TOUCH CURRENT did not exceed 100 μA in NORMAL CONDITION and 500 μA in SINGLE FAULT CONDITION (I_TNC, I_TSFC)",
      "result_remark": "See appended Table 8.7",
      "verdict": "P",
      "limits": [
        {
          "condition": "NORMAL CONDITION",
          "parameter": "TOUCH CURRENT",
          "limit": "100 μA"
        },
        {
          "condition": "SINGLE FAULT CONDITION",
          "parameter": "TOUCH CURRENT",
          "limit": "500 μA"
        }
      ]
    },
    {
      "clause": "8.7.3d",
      "title": "EARTH LEAKAGE CURRENT did not exceed 5 mA in NORMAL CONDITION and 10 mA in SINGLE FAULT CONDITION (I_ENC, I_ESFC)",
      "verdict": "N/A",
      "limits": [
        {
          "condition": "NORMAL CONDITION",
          "parameter": "EARTH LEAKAGE CURRENT",
          "limit": "5 mA"
        },
        {
          "condition": "SINGLE FAULT CONDITION",
          "parameter": "EARTH LEAKAGE CURRENT",
          "limit": "10 mA"
        }
      ]
    },
    {
      "clause": "8.7.3d - PERMANENTLY INSTALLED",
      "title": "Higher values of EARTH LEAKAGE CURRENT permitted for PERMANENTLY INSTALLED ME EQUIPMENT connected to dedicated supply circuit",
      "result_remark": "Not permanently installed ME equipment",
      "verdict": "N/A"
    },
    {
      "clause": "8.7.3e",
      "title": "LEAKAGE CURRENTS, regardless of waveform and frequency, did not exceed 10 mA r.m.s. in NORMAL or SINGLE FAULT CONDITION (measured with non-frequency-weighted device)",
      "result_remark": "See appended Table 8.7",
      "verdict": "P",
      "limits": [
        {
          "condition": "NORMAL CONDITION or SINGLE FAULT CONDITION",
          "parameter": "LEAKAGE CURRENT (non-frequency-weighted)",
          "limit": "10 mA r.m.s."
        }
      ]
    },
    {
      "clause": "8.7.3f",
      "title": "LEAKAGE CURRENTS in FUNCTIONAL EARTH CONDUCTOR in non-PERMANENTLY INSTALLED ME EQUIPMENT: 5 mA in NORMAL CONDITION and 10 mA in SINGLE FAULT CONDITION",
      "verdict": "N/A",
      "limits": [
        {
          "condition": "NORMAL CONDITION",
          "parameter": "LEAKAGE CURRENT in FUNCTIONAL EARTH CONDUCTOR",
          "limit": "5 mA"
        },
        {
          "condition": "SINGLE FAULT CONDITION",
          "parameter": "LEAKAGE CURRENT in FUNCTIONAL EARTH CONDUCTOR",
          "limit": "10 mA"
        }
      ]
    },
    {
      "clause": "8.7.4",
      "title": "LEAKAGE and PATIENT AUXILIARY CURRENTS measurements",
      "result_remark": "See appended Table 8.7",
      "verdict": "P"
    },
    {
      "clause": "8.8",
      "title": "Insulation",
      "verdict": "P"
    },
    {
      "clause": "8.8.1",
      "title": "Insulation relied on as MEANS OF PROTECTION, including REINFORCED INSULATION subjected to testing",
      "result_remark": "Refer to insulation diagram",
      "verdict": "P"
    },
    {
      "clause": "8.8.1 - exempted insulation",
      "title": "Insulation exempted from test (complies with clause 4.8)",
      "result_remark": "No such components identified",
      "verdict": "N/A"
    },
    {
      "clause": "8.8.1 - IEC60950-1 insulation",
      "title": "Insulation forming MEANS OF OPERATOR PROTECTION complying with IEC 60950-1 not tested as in 8.8",
      "result_remark": "No such insulation",
      "verdict": "N/A"
    },
    {
      "clause": "8.8.2",
      "title": "Distance through solid insulation or use of thin sheet material",
      "verdict": "N/A"
    },
    {
      "clause": "8.8.2a",
      "title": "Solid SUPPLEMENTARY or REINFORCED INSULATION for PEAK WORKING VOLTAGE > 71V: 0.4 mm min distance through insulation",
      "verdict": "N/A"
    },
    {
      "clause": "8.8.2b",
      "title": "Does not form part of ENCLOSURE, not subject to handling or abrasion during NORMAL USE: at least two layers each passing dielectric strength test, or three layers for which all combinations of two layers pass",
      "verdict": "N/A"
    },
    {
      "clause": "8.8.2 - wound components",
      "title": "BASIC, SUPPLEMENTARY, and REINFORCED INSULATION between windings of wound components separated by interleaved insulation",
      "verdict": "N/A"
    },
    {
      "clause": "8.8.2c",
      "title": "Wire with solid insulation (other than solvent based enamel) complying with 8.8.2a",
      "verdict": "N/A"
    },
    {
      "clause": "8.8.2d",
      "title": "Wire with multi-layer extruded or spirally wrapped insulation complying with 8.8.2b and Annex L",
      "verdict": "N/A"
    },
    {
      "clause": "8.8.3",
      "name": "Dielectric Strength",
      "result": "See appended Table 8.8.3",
      "verdict": "P",
      "description": "Solid insulating materials with a safety function withstood dielectric strength test voltages"
    },
    {
      "clause": "8.8.4",
      "name": "Insulation other than wire insulation",
      "verdict": "P"
    },
    {
      "clause": "8.8.4.1",
      "name": "Resistance to heat",
      "result": "See appended RM Results; Ball pressure test carried out; See Table 8.8.4.1",
      "verdict": "P",
      "sub_tests": [
        {
          "description": "ME EQUIPMENT and design documentation examined",
          "result": "See appended RM Results",
          "verdict": "P"
        },
        {
          "description": "RISK MANAGEMENT FILE examined in conjunction with resistance to moisture, dielectric strength, and mechanical strength tests",
          "result": "See appended RM Results",
          "verdict": "P"
        },
        {
          "description": "Satisfactory evidence of compliance provided by manufacturer for resistance to heat",
          "result": "Ball pressure test carried out.",
          "verdict": "P"
        },
        {
          "description": "Tests conducted in absence of satisfactory evidence for resistance to heat",
          "result": "See test below",
          "verdict": "P"
        },
        {
          "description": "a) ENCLOSURE and other external parts of insulating material subjected to ball-pressure test using Fig 21 apparatus",
          "result": "See Table 8.8.4.1",
          "verdict": "P"
        },
        {
          "description": "b) Parts of insulating material supporting uninsulated parts of MAINS PART subjected to ball-pressure test at 125°C ±2°C or ambient+temperature rise",
          "result": "No such insulating material",
          "verdict": "N/A"
        }
      ]
    },
    {
      "clause": "8.8.4.2",
      "name": "Resistance to environmental stress",
      "verdict": "P",
      "description": "Insulating characteristics and mechanical strength of all MEANS OF PROTECTION not likely to be impaired by environmental stresses including deposition of dirt resulting from wear of parts within EQUIPMENT, potentially reducing CREEPAGE and CLEARANCES below 8.9",
      "sub_tests": [
        {
          "description": "Ceramic and similar materials not tightly sintered, and beads alone not used as SUPPLEMENTARY or REINFORCED INSULATION",
          "verdict": "N/A"
        },
        {
          "description": "Insulating material with embedded heating conductors considered as one MEANS OF PROTECTION but not two MEANS OF PROTECTION",
          "verdict": "N/A"
        },
        {
          "description": "Parts of natural latex rubber aged in oxygen cylinder at 2.1 MPa ±70 kPa, 70°C ±2°C for 96h, then room temperature for at least 16h; no cracks visible to naked eyes",
          "verdict": "N/A"
        }
      ]
    },
    {
      "clause": "8.9",
      "name": "CREEPAGE DISTANCES and AIR CLEARANCES",
      "verdict": "P"
    },
    {
      "clause": "8.9.1.1",
      "name": "CREEPAGE DISTANCES and AIR CLEARANCES values",
      "result": "See insulation diagram.",
      "verdict": "P",
      "description": "CREEPAGE DISTANCES and AIR CLEARANCES are to values in Tables 12 to 16 (inclusive), except as specified in Clauses 8.9.1.2 to 8.9.1.15"
    },
    {
      "clause": "8.9.1.2",
      "requirement": "CREEPAGE DISTANCES and AIR CLEARANCES forming MEANS OF OPERATOR PROTECTION complying with IEC 60950-1 or IEC 62368-1:2018 for INSULATION CO-ORDINATION; equipment complying with IEC 62368-1:2018 for transient-free supply mains shall additionally comply with Table 13 to Table 16.",
      "result": "DRAFT",
      "verdict": "N/A"
    },
    {
      "clause": "8.9.1.3",
      "requirement": "Specified min CLEARANCE applied as min CREEPAGE for CREEPAGE DISTANCES across glass, mica, ceramic and other inorganic insulating materials with similar tracking characteristics.",
      "verdict": "N/A"
    },
    {
      "clause": "8.9.1.4",
      "requirement": "When min CREEPAGE derived from Tables 12 to 16 was less than min applicable CLEARANCE, value of min CLEARANCE applied as min CREEPAGE DISTANCE.",
      "verdict": "P"
    },
    {
      "clause": "8.9.1.5",
      "requirement": "ME EQUIPMENT RATED to operate at an altitude of 2000 m.",
      "verdict": "N/A"
    },
    {
      "clause": "8.9.1.5",
      "requirement": "ME EQUIPMENT RATED to operate at an altitude specified by MANUFACTURER.",
      "verdict": "N/A"
    },
    {
      "clause": "8.9.1.5",
      "requirement": "Operating altitude corresponding to actual air pressure for ME EQUIPMENT intended for pressurized environments used to determine multiplication factor from Table 8, and AIR CLEARANCE multiplied by this factor.",
      "verdict": "N/A"
    },
    {
      "clause": "8.9.1.5",
      "requirement": "CREEPAGE DISTANCES not subjected to multiplication factors, but were at least as large as the resulting value for AIR CLEARANCE.",
      "verdict": "N/A"
    },
    {
      "clause": "8.9.1.6",
      "requirement": "When WORKING VOLTAGE was between those in Tables 12 to 16, CREEPAGE and CLEARANCES calculated by linear interpolation.",
      "verdict": "P"
    },
    {
      "clause": "8.9.1.6",
      "requirement": "CREEPAGE DISTANCES determined by linear interpolation between nearest two values, calculated spacing rounded off to next higher 0.1 mm increment.",
      "result": "See Insulation Diagram.",
      "verdict": "P"
    },
    {
      "clause": "8.9.1.6",
      "requirement": "CLEARANCES for PEAK WORKING VOLTAGES above 2800 V peak or d.c. determined by linear interpolation between nearest two values, rounded off to next higher 0.1 mm increment.",
      "result": "No such voltage",
      "verdict": "N/A"
    },
    {
      "clause": "8.9.1.6",
      "requirement": "For AIR CLEARANCES corresponding to PEAK WORKING VOLTAGE up to 2800 V peak or d.c., the higher of the two values applied.",
      "verdict": "P"
    },
    {
      "clause": "8.9.1.7",
      "requirement": "Material groups classified in accordance with Table 9 (Material Group).",
      "result": "IIIb",
      "verdict": "P"
    },
    {
      "clause": "8.9.1.7",
      "requirement": "Material group evaluated using 50 drops of solution A based on test data for material according to IEC 60112.",
      "verdict": "N/A"
    },
    {
      "clause": "8.9.1.7",
      "requirement": "Material of unknown group considered IIIb.",
      "result": "Considered IIIb",
      "verdict": "P"
    },
    {
      "clause": "8.9.1.8",
      "requirement": "Pollution degree 1: Micro-environment sealed to exclude dust and moisture.",
      "verdict": "N/A"
    },
    {
      "clause": "8.9.1.8",
      "requirement": "Pollution degree 2: Micro-environment with non-conductive pollution, except occasional conductivity caused by condensation.",
      "result": "Pollution degree 2",
      "verdict": "P"
    },
    {
      "clause": "8.9.1.8",
      "requirement": "Pollution degree 3: Micro-environment subject to conductive pollution, or dry non-conductive pollution that could become conductive due to expected condensation.",
      "verdict": "N/A"
    },
    {
      "clause": "8.9.1.8",
      "requirement": "Pollution degree 4: Micro-environment where continuous conductivity occurs due to conductive dust, rain, or other wet conditions.",
      "verdict": "N/A"
    },
    {
      "clause": "8.9.1.8",
      "requirement": "Pollution degree 4 not used for insulation providing a MEANS OF PROTECTION.",
      "verdict": "N/A"
    },
    {
      "clause": "8.9.1.8",
      "requirement": "Where insulation between MAINS PART and earth might be compromised, measures such as maintenance ensure micro-environment is mitigated to a lower pollution degree.",
      "verdict": "N/A"
    },
    {
      "clause": "8.9.1.8",
      "requirement": "Means employed according to Annex M to reduce the pollution degree.",
      "verdict": "N/A"
    },
    {
      "clause": "8.9.1.9",
      "requirement": "Overvoltage category classification; value of MAINS TRANSIENT VOLTAGE determined from overvoltage category per IEC60664-1 and NOMINAL a.c. MAINS VOLTAGE using Table 10.",
      "verdict": "N/A"
    },
    {
      "clause": "8.9.1.9",
      "requirement": "V Peak (V) (VMT).",
      "result": "—"
    },
    {
      "clause": "8.9.1.9",
      "requirement": "V r.m.s (V) (VMN).",
      "result": "—"
    },
    {
      "clause": "8.9.1.10",
      "requirement": "AIR CLEARANCE for MAINS PARTS (operating on RATED MAINS VOLTAGES up to 300 V) were values for r.m.s. or d.c. RATED MAINS VOLTAGE in Table 13 plus additional CLEARANCE in Table 14 for PEAK WORKING VOLTAGE.",
      "verdict": "N/A"
    },
    {
      "clause": "8.9.1.11",
      "requirement": "SUPPLY MAINS overvoltage category II applied according to IEC 60664-1.",
      "verdict": "N/A"
    },
    {
      "clause": "8.9.1.12",
      "requirement": "A SECONDARY CIRCUIT derived from a SUPPLY MAINS, normally considered to be overvoltage category I according to IEC 60664-1 when the MAINS PART is overvoltage category II (Table 15)",
      "result": "ME equipment intended for overvoltage category I",
      "verdict": "P"
    },
    {
      "clause": "8.9.1.12",
      "requirement": "Table 15 applied to earthed SECONDARY CIRCUIT or INTERNALLY POWERED ME EQUIPMENT",
      "verdict": "P"
    },
    {
      "clause": "8.9.1.12",
      "requirement": "Requirements for primary circuits in Tables 13 and 14 used for an unearthed SECONDARY CIRCUIT derived from a SUPPLY MAINS",
      "verdict": "N/A"
    },
    {
      "clause": "8.9.1.12",
      "requirement": "Table 15 applied when SECONDARY CIRCUIT was separated from MAINS PART by a functionally earthed or PROTECTIVELY EARTHED metal screen or transients in SECONDARY CIRCUIT were below the levels expected for overvoltage category I",
      "verdict": "N/A"
    },
    {
      "clause": "8.9.1.12",
      "requirement": "Table 15 column for circuits not subject to transient over-voltages applied to d.c. SECONDARY CIRCUITS reliably connected to earth with capacitive filtering limiting peak-to-peak ripple to 10% of d.c. voltage, and circuits in INTERNALLY POWERED ME EQUIPMENT",
      "verdict": "N/A"
    },
    {
      "clause": "8.9.1.13",
      "requirement": "For PEAK WORKING VOLTAGES above 1400 V peak or d.c. Table 15 not applied since all specified conditions were met: CLEARANCE at least 5 mm; insulation complied with dielectric strength test of 8.8.3; CLEARANCE path was partly or entirely through air or along surface of insulating material of material group I",
      "verdict": "N/A"
    },
    {
      "clause": "8.9.1.13",
      "requirement": "Dielectric strength test conducted only across part(s) of the path that are through air when CLEARANCE path was also partly along surface of a non-group I material",
      "verdict": "N/A"
    },
    {
      "clause": "8.9.1.14",
      "requirement": "Minimum CREEPAGE DISTANCES for two MEANS OF OPERATOR PROTECTION obtained by doubling values in Table 16 for one MEANS OF OPERATOR PROTECTION",
      "verdict": "P"
    },
    {
      "clause": "8.9.1.15",
      "requirement": "CREEPAGE DISTANCES and AIR CLEARANCES for DEFIBRILLATION-PROOF APPLIED PARTS are 4 mm or more to meet 8.5.5.1",
      "result": "No defibrillation-proof applied parts",
      "verdict": "N/A"
    },
    {
      "clause": "8.9.1.16",
      "requirement": "Conductive coatings applied to non-metallic surfaces do not result in flaking or peeling reducing any AIR CLEARANCE or CREEPAGE DISTANCE",
      "verdict": "N/A"
    },
    {
      "clause": "8.9.2a",
      "requirement": "Short circuiting of each single one of CREEPAGE DISTANCES and CLEARANCES in turn did not result in a HAZARDOUS SITUATION described in 13.1 for insulation in MAINS PART between parts of opposite polarity, therefore min CREEPAGE and CLEARANCES not applied",
      "verdict": "P"
    },
    {
      "clause": "8.9.2b",
      "requirement": "Contribution to CREEPAGE DISTANCES of grooves or air gaps less than 1 mm wide limited to widths",
      "verdict": "P"
    },
    {
      "clause": "8.9.2c",
      "requirement": "Relative positioning of CLEARANCE providing a MEANS OF PROTECTION is such that the relevant parts are rigid and located by moulding, or there is no reduction of a distance below specified value by deformation or movement of parts",
      "result": "All relevant parts are fixed",
      "verdict": "P"
    },
    {
      "clause": "8.9.2",
      "requirement": "Normal or likely limited movements of relevant parts taken into consideration when calculating minimum AIR CLEARANCE",
      "verdict": "P"
    },
    {
      "clause": "8.9.3",
      "requirement": "Spaces filled by insulating compound",
      "verdict": "N/A"
    },
    {
      "clause": "8.9.3.1",
      "requirement": "Only solid insulation requirements applied where distances between conductive parts filled with insulating compound were such that CLEARANCES and CREEPAGE DISTANCES don't exist",
      "result": "Not filled by insulating compound",
      "verdict": "N/A"
    },
    {
      "clause": "8.9.3.1",
      "requirement": "Thermal cycling, humidity preconditioning, and dielectric strength tests in 8.9.3.2 and 8.9.3.4 or 8.9.3.3 and 8.9.3.4 conducted",
      "verdict": "N/A"
    },
    {
      "clause": "8.9.3.2",
      "requirement": "For insulating compound forming solid insulation between conductive parts, a single sample subjected to thermal cycling PROCEDURE of 8.9.3.4 followed by humidity preconditioning per 5.7 (for 48 hours), followed by dielectric strength test (clause 8.8.3), test voltage multiplied by 1.6",
      "verdict": "N/A"
    },
    {
      "clause": "8.9.3.2",
      "requirement": "Cracks or voids in insulating compound affecting homogeneity of material didn't occur",
      "verdict": "N/A"
    },
    {
      "clause": "8.9.3.3",
      "requirement": "Where insulating compound forms a cemented joint with other insulating parts, three samples tested for reliability of joint",
      "verdict": "N/A"
    },
    {
      "clause": "8.9.3.4 (referenced)",
      "name": "Thermal cycling test - dielectric strength after thermal cycling",
      "description": "One sample with winding of solvent-based enamelled wire replaced by metal foil or bare wire subjected to thermal cycling per 8.9.3.4, immediately followed by dielectric strength test per 8.8.3 at 1.6 times test voltage",
      "verdict": "N/A"
    },
    {
      "clause": "8.9.3.4 (referenced)",
      "name": "Humidity preconditioning - dielectric strength test",
      "description": "Two samples subjected to humidity preconditioning per 5.7 for 48 hours only, followed by dielectric strength test per 8.8.3 at 1.6 times test voltage",
      "verdict": "N/A"
    },
    {
      "clause": "8.9.3.4",
      "name": "Temperature cycling test",
      "description": "One sample containing cemented joint subjected to sequence of temperature cycling tests for 10 times",
      "verdict": "N/A"
    },
    {
      "clause": "8.10",
      "name": "Components and wiring",
      "description": "General compliance check for components and wiring",
      "verdict": "P"
    },
    {
      "clause": "8.10.1",
      "name": "Component mounting security",
      "description": "Components of ME EQUIPMENT likely to result in unacceptable RISK by their movements mounted securely as indicated in RISK MANAGEMENT FILE",
      "result_remark": "See Appended RM Results",
      "verdict": "P"
    },
    {
      "clause": "8.10.2",
      "name": "Conductor and connector security",
      "description": "Conductors and connectors of ME EQUIPMENT adequately secured or insulated to prevent accidental detachment in a HAZARDOUS SITUATION",
      "result_remark": "See Appended RM Results",
      "verdict": "P"
    },
    {
      "clause": "8.10.2",
      "name": "Conductor breaking free - no hazardous contact",
      "description": "Conductors and connectors when breaking free at their joint are not capable of touching circuit points resulting in a HAZARDOUS SITUATION described in 13.1",
      "verdict": "P"
    },
    {
      "clause": "8.10.2",
      "name": "Single fault condition - mechanical restraint",
      "description": "Breaking free of one means of mechanical restraint considered a SINGLE FAULT CONDITION",
      "verdict": "P"
    },
    {
      "clause": "8.10.2",
      "name": "Stranded conductors - no solder coating",
      "description": "Stranded conductors are not solder-coated when secured by clamping means to prevent HAZARDOUS SITUATIONS described in 13.1 due to poor contact",
      "verdict": "P"
    },
    {
      "clause": "8.10.3",
      "name": "Flexible cord detachable connection compliance",
      "description": "Flexible cords detachable without a TOOL used to interconnect different parts of ME EQUIPMENT provided with means for connection to comply with requirements for metal ACCESSIBLE PARTS of 8.4 when connection is loosened or broken",
      "result_remark": "No such flexible cords.",
      "verdict": "N/A"
    },
    {
      "clause": "8.10.4",
      "name": "Cord-connected HAND-HELD parts and cord-connected foot-operated control devices",
      "verdict": "N/A"
    },
    {
      "clause": "8.10.4.1",
      "name": "Control device voltage limits",
      "description": "Control devices of ME EQUIPMENT and their connection cords contain only conductors and components operating at 42.4 V peak a.c. max or 60 V d.c. in circuits isolated from MAINS PART by two MEANS OF PROTECTION",
      "result_remark": "Not such control.",
      "verdict": "N/A"
    },
    {
      "clause": "8.10.4.1",
      "name": "DC limit 60V with ripple condition",
      "description": "d.c. limit of 60 V applied to d.c. with no more than 10% peak-to-peak ripple",
      "verdict": "N/A"
    },
    {
      "clause": "8.10.4.1",
      "name": "42.4V peak limit for exceeded ripple",
      "description": "42.4 V peak limit applied when ripple exceeded 10% peak-to-peak limit",
      "verdict": "N/A"
    },
    {
      "clause": "8.10.4.2",
      "name": "Flexible cord connection and anchorage for HAND-HELD device",
      "description": "Connection and anchorage at both ends of flexible cord to HAND-HELD or foot-operated control device complied with 8.11.3 when breaking free or shorting between conductors could result in HAZARDOUS SITUATION described in 13.1",
      "verdict": "N/A"
    },
    {
      "clause": "8.10.4.2",
      "name": "HAND-HELD parts connection disturbance",
      "description": "Requirement applied to other HAND-HELD parts when disturbance or breaking of one or more connections could result in HAZARDOUS SITUATION described in 13.1",
      "verdict": "N/A"
    },
    {
      "clause": "8.10.5",
      "name": "Mechanical protection of wiring",
      "verdict": "P"
    },
    {
      "clause": "8.10.5a",
      "name": "Internal cables protection against moving parts and sharp edges",
      "description": "Internal cables and wiring adequately protected against contact with a moving part or from friction at sharp corners and edges where damage to insulation could result in a HAZARDOUS SITUATION described in 13.1",
      "result_remark": "Adequately protected that cannot result in hazardous situation. See Appended RM Results",
      "verdict": "P"
    },
    {
      "clause": "8.10.5b",
      "name": "Wiring damage prevention during assembly",
      "description": "Wiring, cord forms, or components are not likely to be damaged during assembly or during opening or closing of ACCESS COVERS where such damage could result in a HAZARDOUS SITUATION described in 13.1",
      "verdict": "P"
    },
    {
      "clause": "8.10.6",
      "name": "Guiding rollers bending radius",
      "description": "Guiding rollers of insulated conductors prevent bending of movable insulated conductors around a radius of less than five times the outer diameter of the lead concerned in NORMAL USE",
      "result_remark": "No such guiding rollers used.",
      "verdict": "N/A"
    },
    {
      "clause": "8.10.7a",
      "name": "Insulating sleeve requirements",
      "description": "Insulating sleeve that can only be removed by breaking or cutting, or secured at both ends, is used on internal wiring when needed",
      "verdict": "P"
    },
    {
      "clause": "8.10.7b",
      "name": "Flexible cord sheath as MEANS OF PROTECTION",
      "description": "Sheath of a flexible cord not used as a MEANS OF PROTECTION inside ME EQUIPMENT when it is subject to mechanical or thermal stresses beyond its RATED characteristics",
      "verdict": "P"
    },
    {
      "clause": "8.10.7c",
      "name": "Insulated conductors at high temperature",
      "description": "Insulated conductors subject to temperatures > 70°C in NORMAL USE provided with insulation of heat-resistant material when compliance is likely to be impaired due to deterioration of insulation",
      "verdict": "N/A"
    },
    {
      "clause": "8.11",
      "name": "MAINS PARTS, components and layout",
      "verdict": "N/A"
    },
    {
      "clause": "8.11.1a",
      "name": "Electrical isolation from SUPPLY MAINS",
      "description": "ME EQUIPMENT provided with means of electrically isolating its circuits from SUPPLY MAINS simultaneously on all poles",
      "verdict": "N/A"
    },
    {
      "clause": "8.11.1",
      "description": "Means of isolation from SUPPLY MAINS for PERMANENTLY INSTALLED ME EQUIPMENT",
      "sub_tests": [
        {
          "item": "a",
          "requirement": "PERMANENTLY INSTALLED ME EQUIPMENT connected to poly-phase SUPPLY MAINS equipped with device not interrupting neutral conductor, provided local installation conditions prevent voltage on neutral conductor from exceeding limits in 8.4.2 c)",
          "result": "Not permanently installed ME equipment.",
          "verdict": "N/A"
        },
        {
          "item": "b",
          "requirement": "PERMANENTLY INSTALLED ME EQUIPMENT provided with means to isolate its circuits electrically from SUPPLY MAINS capable of being locked in off position if reconnection would result in HAZARDOUS SITUATION or any OPERATOR including SERVICE PERSONNEL is unable to view means of isolation from intended position",
          "result": "Not permanently installed ME equipment.",
          "verdict": "N/A"
        },
        {
          "item": "b-means",
          "requirement": "Means of isolation incorporated in ME EQUIPMENT, or if external, described in technical description",
          "verdict": "N/A"
        },
        {
          "item": "c",
          "requirement": "SUPPLY MAINS switch used to comply with 8.11.1 a) complies with CREEPAGE and CLEARANCES in IEC 61058-1 for MAINS TRANSIENT VOLTAGE of 4 kV",
          "verdict": "N/A"
        },
        {
          "item": "d",
          "requirement": "SUPPLY MAINS switch not incorporated in POWER SUPPLY CORD or external flexible lead",
          "verdict": "N/A"
        },
        {
          "item": "e",
          "requirement": "Actuator of SUPPLY MAINS switch used to comply with 8.11.1 a) complies with IEC 60447",
          "verdict": "N/A"
        },
        {
          "item": "f",
          "requirement": "Suitable plug device such as APPLIANCE COUPLER or flexible cord with MAINS PLUG used in non-PERMANENTLY INSTALLED ME EQUIPMENT with no SUPPLY MAINS switch to isolate it from SUPPLY MAINS considered to comply with 8.11.1 a)",
          "verdict": "N/A"
        },
        {
          "item": "g",
          "requirement": "Fuse or semiconductor device not used as an isolating means",
          "verdict": "N/A"
        },
        {
          "item": "h",
          "requirement": "ME EQUIPMENT not provided with device causing disconnection from SUPPLY MAINS by producing short circuit resulting in operation of overcurrent protection device",
          "verdict": "N/A"
        },
        {
          "item": "i",
          "requirement": "Parts within ENCLOSURE with circuit > 42.4 V peak a.c. or 60 V d.c. that cannot be disconnected from supply by external switch or plug device accessible at all times is protected against touch even after opening ENCLOSURE by additional covering",
          "verdict": "N/A"
        }
      ]
    },
    {
      "clause": "8.11.1-warning",
      "description": "Warning notice for parts exceeding allowable touch voltage",
      "sub_tests": [
        {
          "requirement": "Clear warning notice marked on outside of ME EQUIPMENT to indicate it exceeds allowable touch voltage (symbol 10 of Table D.1 is insufficient)",
          "verdict": "N/A"
        },
        {
          "requirement": "For part that could not be disconnected from supply by external switch or plug device accessible at all times, required cover or warning notice complied with this clause",
          "verdict": "N/A"
        },
        {
          "requirement": "Standard test finger of Fig 6 applied",
          "verdict": "N/A"
        }
      ]
    },
    {
      "clause": "8.11.2",
      "description": "MULTIPLE SOCKET-OUTLETS integral with ME EQUIPMENT complied with 16.2 d) second dash and 16.9.2",
      "result": "No multiple socket-outlets",
      "verdict": "N/A"
    },
    {
      "clause": "8.11.3",
      "description": "POWER SUPPLY CORDS",
      "verdict": "N/A"
    },
    {
      "clause": "8.11.3.1",
      "description": "MAINS PLUG not fitted with more than one POWER SUPPLY CORD",
      "verdict": "N/A"
    },
    {
      "clause": "8.11.3.2",
      "description": "POWER SUPPLY CORDS are no less robust than ordinary tough rubber sheathed flexible cord (IEC 60245-1:2003, Annex A, designation 53) or ordinary polyvinyl chloride sheathed flexible cord (IEC 60227-1:1993, Annex A, designation 53)",
      "result": "No power supply cords",
      "verdict": "N/A"
    },
    {
      "clause": "8.11.3.2-pvc",
      "description": "Only polyvinyl chloride insulated POWER SUPPLY CORD with appropriate temperature rating used for ME EQUIPMENT having external metal parts with temperature > 75°C touchable by cord in NORMAL USE",
      "result": "See above",
      "verdict": "N/A"
    },
    {
      "clause": "8.11.3.3",
      "description": "NOMINAL cross-sectional area of conductors of POWER SUPPLY CORDS of ME EQUIPMENT is not less than in Table 17 (mm2 Cu)",
      "result": "See above",
      "verdict": "N/A"
    },
    {
      "clause": "8.11.3.4",
      "description": "APPLIANCE COUPLERS complying with IEC 60320-1 are considered to comply with 8.11.3.5 and 8.11.3.6",
      "result": "See above",
      "verdict": "N/A"
    },
    {
      "clause": "8.11.3.5",
      "description": "Cord anchorage for APPLIANCE COUPLERS not complying with IEC 60320-1",
      "sub_tests": [
        {
          "item": "a",
          "requirement": "Conductors of POWER SUPPLY CORD provided with strain relief and insulation protected from abrasion at point of entry to ME EQUIPMENT or MAINS CONNECTOR by cord anchorage",
          "verdict": "N/A"
        },
        {
          "item": "b",
          "requirement": "Cord anchorage of POWER SUPPLY CORD is made of and arranged as follows when total insulation failure of POWER SUPPLY CORD caused conductive non-PROTECTIVELY EARTHED ACCESSIBLE PARTS to exceed limits of 8.4: insulating material, or metal insulated from conductive ACCESSIBLE PARTS non-PROTECTIVELY EARTHED by MEANS OF PROTECTION",
          "verdict": "N/A"
        }
      ]
    },
    {
      "id": "pull_test_8.11.3.5",
      "clause": "8.11.3.5",
      "name": "Power Supply Cord Pull Test",
      "parameters": {
        "repetitions": 25,
        "duration_per_rep_seconds": 1,
        "application": "no jerks",
        "location": "sheath",
        "force_reference": "Table 18"
      },
      "verdict": "N/A"
    },
    {
      "id": "torque_test_8.11.3.5",
      "clause": "8.11.3.5",
      "name": "Cord Torque Test",
      "parameters": {
        "duration_minutes": 1,
        "sequence": "immediately after pull tests",
        "torque_reference": "Table 18"
      },
      "verdict": "N/A"
    },
    {
      "id": "cord_guard_test_8.11.3.6",
      "clause": "8.11.3.6",
      "name": "Cord Guard Bending Test",
      "reference_standard": "IEC 60335-1:2001 Clause 25.14",
      "parameters": {
        "angle_degrees": 45,
        "mass_grams_formula": "10 x D²",
        "temperature_celsius": 23,
        "temperature_tolerance_celsius": 2,
        "min_radius_formula": "1.5 x D"
      },
      "verdict": "N/A"
    },
    {
      "id": "mains_terminal_fastening_test_8.11.4.3",
      "clause": "8.11.4.3",
      "name": "Mains Terminal Device Fastening/Loosening Test",
      "parameters": {
        "repetitions": 10,
        "conductor": "largest cross-sectional area"
      },
      "verdict": "N/A"
    },
    {
      "clause": "8.11.4.4",
      "description": "Terminals with clamping means for a rewireable flexible cord did not require special preparation of conductors and conductors were not damaged and did not slip out when clamping means tightened as verified by test of 8.11.3.4",
      "verdict": "N/A"
    },
    {
      "clause": "8.11.4.5",
      "description": "Adequate space provided inside ME EQUIPMENT designed for FIXED wiring or a rewireable POWER SUPPLY CORD to allow for connection of conductors, and covers fitted without damage to conductors or their insulation",
      "verdict": "N/A"
    },
    {
      "clause": "8.11.4.5",
      "description": "Correct connection and positioning of conductors before ACCESS COVER was fitted verified by an installation test",
      "verdict": "N/A"
    },
    {
      "clause": "8.11.5",
      "description": "Mains fuses and OVER-CURRENT RELEASES - A fuse or OVER-CURRENT RELEASE provided in each supply lead for CLASS I and CLASS II ME EQUIPMENT with a functional earth connection per clause 8.6.9, and in at least one supply lead for other single-phase CLASS II ME EQUIPMENT",
      "verdict": "N/A"
    },
    {
      "clause": "8.11.5",
      "description": "Neutral conductor not fused for PERMANENTLY INSTALLED ME EQUIPMENT",
      "verdict": "N/A"
    },
    {
      "clause": "8.11.5",
      "description": "Fuses or OVER-CURRENT RELEASES omitted due to provision of two MEANS OF PROTECTION between all parts of opposite polarity within MAINS PART, and between all parts of MAINS PART and earth",
      "verdict": "N/A"
    },
    {
      "clause": "8.11.5",
      "description": "Effect of short-circuit fault conditions in other circuits VERIFIED before eliminating fuses or OVER-CURRENT RELEASES",
      "verdict": "N/A"
    },
    {
      "clause": "8.11.5",
      "description": "Protective devices have adequate breaking capacity to interrupt the maximum fault current including the available short-circuit current",
      "verdict": "N/A"
    },
    {
      "clause": "8.11.5",
      "description": "A fuse or OVER-CURRENT RELEASE not provided in a PROTECTIVE EARTH CONDUCTOR",
      "verdict": "N/A"
    },
    {
      "clause": "8.11.5",
      "description": "Fuses complying with IEC 60127 have high breaking capacity (1 500 A) and prospective short-circuit current > 35 A or 10 times current rating of the fuse, whichever is greater",
      "verdict": "N/A"
    },
    {
      "clause": "8.11.5",
      "description": "Justification for omission of fuses or OVER-CURRENT RELEASES documented",
      "verdict": "N/A"
    },
    {
      "clause": "8.11.6",
      "description": "Internal wiring of the MAINS PART - Cross-sectional area of internal wiring in a MAINS PART between MAINS TERMINAL DEVICE or APPLIANCE INLET and protective devices is not less than minimum required for POWER SUPPLY CORD as in clause 8.11.3.3",
      "verdict": "N/A"
    },
    {
      "clause": "8.11.6",
      "description": "Cross-sectional area of other wiring in MAINS PART and sizes of tracks on printed wiring circuits sufficient to prevent fire in case of fault currents",
      "verdict": "N/A"
    },
    {
      "clause": "8.11.6",
      "description": "When necessary, ME EQUIPMENT connected to a SUPPLY MAINS with max available short-circuit fault, and subsequent simulation of a fault in a single insulation in MAINS PART did not result in any of the HAZARDOUS SITUATIONS in 13.1.2",
      "verdict": "N/A"
    },
    {
      "clause": "9",
      "description": "PROTECTION AGAINST MECHANICAL HAZARDS OF ME EQUIPMENT AND ME SYSTEMS",
      "verdict": "P"
    },
    {
      "clause": "9.1",
      "description": "ME EQUIPMENT complies with Clause 4 for design and manufacture, and mechanical strength (15.3)",
      "result_remark": "Refer 15.3.2, 15.3.3, 15.3.4, 15.3.6",
      "verdict": "P"
    },
    {
      "clause": "9.2",
      "description": "HAZARDS associated with moving parts",
      "verdict": "N/A"
    },
    {
      "clause": "9.2.1",
      "description": "When ME EQUIPMENT with moving parts PROPERLY INSTALLED, used per ACCOMPANYING DOCUMENTS or under foreseeable misuse, RISKS associated with moving parts reduced to an acceptable level",
      "result_remark": "No moving parts.",
      "verdict": "N/A"
    },
    {
      "clause": "9.2.1",
      "description": "RISK from contact with moving parts reduced to an acceptable level using protective measures (access, function, shape of parts, energy, speed of motion, and benefits to PATIENT considered)",
      "result_remark": "See above.",
      "verdict": "N/A"
    },
    {
      "clause": "9.2.1",
      "description": "RESIDUAL RISK associated with moving parts considered acceptable when exposure was needed for ME EQUIPMENT to perform its intended function",
      "result_remark": "See above.",
      "verdict": "N/A"
    },
    {
      "clause": "9.2.1",
      "description": "RISK CONTROLS implemented",
      "result_remark": "See above.",
      "verdict": "N/A"
    },
    {
      "clause": "9.2.2",
      "description": "TRAPPING ZONE",
      "verdict": "N/A"
    },
    {
      "clause": "9.2.2.1",
      "description": "ME EQUIPMENT with a TRAPPING ZONE complied with one or more of: Gaps in Clause 9.2.2.2, Safe distances in Clause 9.2.2.3, GUARDS and other RISK CONTROL measures in 9.2.2.4, Continuous activation in Clause 9.2.2.5",
      "result_remark": "No trapping zone.",
      "verdict": "N/A"
    },
    {
      "clause": "9.2.2.1",
      "description": "Control of relevant motion complied with 9.2.2.6 when implementation of above protective measures were inconsistent with INTENDED USE of ME EQUIPMENT or ME SYSTEM",
      "verdict": "N/A"
    },
    {
      "clause": "9.2.2.2",
      "description": "TRAPPING ZONE considered not to present a MECHANICAL HAZARD when gaps of TRAPPING ZONE complied with dimensions per Table 20",
      "result_remark": "No trapping zone.",
      "verdict": "N/A"
    },
    {
      "clause": "9.2.2.3",
      "requirement": "A TRAPPING ZONE considered not to present a MECHANICAL HAZARD when distances separating OPERATOR, PATIENT, and others from TRAPPING ZONES exceeded values in ISO 13857:2008. Distances measured from expected positions of OPERATOR, PATIENT, and others near EQUIPMENT in NORMAL USE or under foreseeable misuse.",
      "result": "See above",
      "verdict": "N/A"
    },
    {
      "clause": "9.2.2.4",
      "requirement": "GUARDS and other RISK CONTROL measures",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "9.2.2.4.1",
      "requirement": "A TRAPPING ZONE considered not to present a MECHANICAL HAZARD when GUARDS or other RISK CONTROL measures are of robust construction, not easy to bypass or render non-operational, and did not introduce additional unacceptable RISK based on results of applicable tests in 15.3 for ENCLOSURES.",
      "result": "No trapping zone.",
      "verdict": "N/A"
    },
    {
      "clause": "9.2.2.4.2",
      "requirement": "FIXED GUARDS held in place by systems that can only be dismantled with a TOOL",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "9.2.2.4.3",
      "requirement": "Movable GUARDS that can be opened without a TOOL remained attached when GUARD was open; associated with an interlock preventing relevant moving parts from starting to move while TRAPPING ZONE is accessible, and stops movement when the GUARD is opened; absence or failure of one of their components prevents starting, and stops moving parts; Movable GUARDS complied with any applicable tests.",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "9.2.2.4.4",
      "requirement": "Other RISK CONTROL designed and incorporated into the control system stops movement if a TRAPPING ZONE is reached and motion has started; SINGLE FAULT CONDITIONS have a second RISK CONTROL, or ME EQUIPMENT is SINGLE FAULT SAFE.",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "9.2.2.5",
      "requirement": "Continuous activation used as a RISK CONTROL, where impractical to make the TRAPPING ZONE inaccessible: a) movement was in OPERATOR'S field of view; b) movement of ME EQUIPMENT or its parts was possible only by continuous activation of control by OPERATOR as long as OPERATOR response to deactivate device relied upon to prevent HARM; c) a second RISK CONTROL provided for SINGLE FAULT CONDITION of continuous activation system, or the continuous activation system is SINGLE FAULT SAFE.",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "9.2.2.6",
      "requirement": "Speed of movement(s) positioning parts of ME EQUIPMENT or PATIENT, when contact with ME EQUIPMENT could result in an unacceptable RISK, limited to allow OPERATOR control of the movement. Over travel (stopping distance) of such movement occurring after operation of a control to stop movement, did not result in an unacceptable RISK.",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "9.2.3",
      "requirement": "Other MECHANICAL HAZARDS associated with moving parts",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "9.2.3.1",
      "requirement": "Controls positioned, recessed, or protected by other means so that they cannot be accidentally actuated; unless for the intended PATIENT, the USABILITY ENGINEERING PROCESS concludes otherwise (e.g. PATIENT with special needs), or activation does not result in an unacceptable RISK.",
      "result": "No moving parts.",
      "verdict": "N/A"
    },
    {
      "clause": "9.2.3.2",
      "requirement": "Over travel past range limits of the ME EQUIPMENT prevented. Over travel means provided with mechanical strength to withstand loading in NORMAL CONDITION and reasonably foreseeable misuse.",
      "result": "No such part. See above.",
      "verdict": "N/A"
    },
    {
      "clause": "9.2.4",
      "requirement": "Emergency stopping devices: Where necessary to have one or more emergency stopping device(s), emergency stopping device complied with all the following: a) Emergency stopping device reduced RISK to an acceptable level; b) Proximity and response of OPERATOR to actuate emergency stopping device could be relied upon to prevent HARM; c) Emergency stopping device actuator was readily accessible to OPERATOR; d) Emergency stopping device(s) are not part of normal operation of ME EQUIPMENT; e) Emergency switching operation or stopping means neither introduced further HAZARD nor interfered with operation necessary to remove original MECHANICAL HAZARD; f) Emergency stopping device was able to break full load of relevant circuit, including possible stalled motor currents and the like.",
      "result": "No emergency stopping devices need.",
      "verdict": "N/A"
    },
    {
      "clause": "9.2.4(g)",
      "requirement": "Means for stopping of movements operate as a result of one single action",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "9.2.4(h)",
      "requirement": "Emergency stopping device provided with an actuator in red and easily distinguishable and identifiable from other controls",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "9.2.4(i)",
      "requirement": "An actuator interrupting/opening mechanical movements marked on or immediately adjacent to face of actuator with symbol 18 of Table D.1 (symbol IEC 60417-5638, 2002-10) or 'STOP'",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "9.2.4(j)",
      "requirement": "Emergency stopping device, once actuated, maintained ME EQUIPMENT in disabled condition until a deliberate action, different from that used to actuate it, was performed",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "9.2.4(k)",
      "requirement": "Emergency stopping device is suitable for its application",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "9.2.5",
      "requirement": "Means provided to permit quick and safe release of PATIENT in event of breakdown of ME EQUIPMENT or failure of power supply, activation of a RISK CONTROL measure, or emergency stopping",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "9.2.5",
      "requirement": "Uncontrolled or unintended movement of ME EQUIPMENT that could result in an unacceptable RISK prevented",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "9.2.5",
      "requirement": "Situations where PATIENT is subjected to unacceptable RISKS due to proximity of moving parts, removal of normal exit routes, or other HAZARDS prevented",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "9.2.5",
      "requirement": "Measures provided to reduce RISK to an acceptable level when after removal of counterbalanced parts, other parts of ME EQUIPMENT can move in a hazardous way",
      "result": "No counterbalanced part",
      "verdict": "N/A"
    },
    {
      "clause": "9.3",
      "requirement": "Rough surfaces, sharp corners and edges of ME EQUIPMENT that could result in injury or damage avoided or covered",
      "result": "Refer to the RM report.",
      "verdict": "P"
    },
    {
      "clause": "9.4",
      "requirement": "Instability HAZARDS",
      "result": null,
      "verdict": "P"
    },
    {
      "clause": "9.4.1",
      "requirement": "ME EQUIPMENT, other than FIXED, for placement on a surface did not overbalance (tip over) or move unexpectedly in NORMAL USE",
      "result": null,
      "verdict": "P"
    },
    {
      "clause": "9.4.2",
      "requirement": "Instability – overbalance",
      "result": null,
      "verdict": "P"
    },
    {
      "clause": "9.4.2.1",
      "requirement": "ME EQUIPMENT or its parts did not overbalance when prepared per ACCOMPANYING DOCUMENTS, or when not specified, as in 9.4.2.2, and placed on a 10° inclined plane from horizontal consisting of a hard and flat surface (e.g., concrete floor covered with 2 to 4 mm thick vinyl material)",
      "result": "See Appended Table 9.4.2.1",
      "verdict": "P"
    },
    {
      "clause": "9.4.2.2",
      "requirement": "Instability excluding transport – ME EQUIPMENT or its parts prepared based on a) to g), inclusive, did not overbalance when placed in different positions of NORMAL USE, except transport positions, on a 5° inclined plane from horizontal (hard and flat surface)",
      "result": "See Appended Table 9.4.2.2",
      "verdict": "P"
    },
    {
      "clause": "9.4.2.2",
      "requirement": "A warning provided, stating 'Transport only under conditions described in instructions for use or marked on ME EQUIPMENT with an indication of RESIDUAL RISK if ME EQUIPMENT or its parts overbalances' when overbalance occurred during 10° inclined plane test",
      "result": null,
      "verdict": "P"
    },
    {
      "clause": "9.4.2.3",
      "requirement": "Instability from horizontal and vertical forces",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "9.4.2.3(a)",
      "requirement": "ME EQUIPMENT or its parts with a mass of 25 kg or more, other than FIXED ME EQUIPMENT for use on floor, did not overbalance due to pushing or resting",
      "result": "Less than 25 kg",
      "verdict": "N/A"
    },
    {
      "clause": "9.4.2.3(a)",
      "requirement": "Surfaces of ME EQUIPMENT or its parts where a RISK of overbalancing exists from pushing, leaning, resting etc., permanently marked with a CLEARLY LEGIBLE warning of the RISK (e.g., SAFETY SIGN 5 of Table D.2, SAFETY SIGN ISO 7010-P017) and visible during NORMAL USE",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "9.4.2.3(a)",
      "requirement": "ME EQUIPMENT did not overbalance when placed on a horizontal plane, and a force of 15% of its weight, but not more than 150 N, applied in different directions, except a direction with an upward component",
      "result": null,
      "verdict": "P"
    },
    {
      "clause": "9.4.2.3(b)",
      "requirement": "ME EQUIPMENT or its parts, other than FIXED ME EQUIPMENT, for use on the floor or on a table, did not overbalance due to sitting or stepping",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "9.4.2.3(b)",
      "requirement": "ME EQUIPMENT or its parts, other than FIXED ME EQUIPMENT, for use on the floor or on a table, where a RISK of overbalancing exists due to sitting or stepping permanently marked with a CLEARLY LEGIBLE warning of the RISK (e.g., SAFETY SIGNS 6 and 7 of Table D.2, SAFETY SIGNS ISO 7010-P018, or ISO 7010-P019 as appropriate) and visible during NORMAL USE",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "9.4.2.3(b)",
      "requirement": "ME EQUIPMENT did not overbalance when placed on a horizontal plane, and a constant force of 800 N applied at the point of maximum moment to working surfaces, offering a foothold or sitting surface of a min 20 x 20 cm area, and at a height 1 m from the floor",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "9.4.2.4",
      "requirement": "Castors and wheels",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "9.4.2.4.1",
      "requirement": "Means used for transportation of MOBILE ME EQUIPMENT (e.g., castors or wheels) did not result in an unacceptable RISK when MOBILE ME EQUIPMENT moved or parked in NORMAL USE",
      "result": "No castors and wheels",
      "verdict": "N/A"
    },
    {
      "clause": "9.4.2.4.2",
      "description": "Force required to move MOBILE ME EQUIPMENT along a hard and flat horizontal surface did not exceed 200 N applied at a height of 1 m above floor or highest point on ME EQUIPMENT when < 1 m high, except when instructions indicated more than one person needed",
      "result": "See above.",
      "verdict": "N/A"
    },
    {
      "clause": "9.4.2.4.3",
      "description": "MOBILE ME EQUIPMENT exceeding 45 kg configured with a SAFE WORKING LOAD, moved 10 times in forward direction over a solid vertical plane obstruction with wheels impacting the obstruction at a speed of 0.8 m/s ±0.1 m/s for manual or with max speed for motor driven MOBILE ME EQUIPMENT",
      "result": "Not mobile ME equipment",
      "verdict": "N/A"
    },
    {
      "clause": "9.4.2.4.3",
      "description": "ME EQUIPMENT went up the obstruction without overbalancing",
      "result": "N/A",
      "verdict": "N/A"
    },
    {
      "clause": "9.4.2.4.3",
      "description": "BASIC SAFETY and ESSENTIAL PERFORMANCE was maintained",
      "result": "N/A",
      "verdict": "N/A"
    },
    {
      "clause": "9.4.3",
      "description": "Instability from unwanted lateral movement (including sliding)",
      "result": "N/A",
      "verdict": "N/A"
    },
    {
      "clause": "9.4.3.1a",
      "description": "Brakes of power-driven MOBILE ME EQUIPMENT normally activated and could only be released by continuous actuation of a control",
      "result": "Not mobile me equipment",
      "verdict": "N/A"
    },
    {
      "clause": "9.4.3.1b",
      "description": "MOBILE ME EQUIPMENT provided with locking means to prevent unwanted movements of ME EQUIPMENT or its parts in transport position",
      "result": "N/A",
      "verdict": "N/A"
    },
    {
      "clause": "9.4.3.1c",
      "description": "No unwanted lateral movement resulted when MOBILE ME EQUIPMENT placed in its transport position or worst case NORMAL USE position with SAFE WORKING LOAD, and locking device activated, on a 10° inclined hard flat surface with castors in worst-case position",
      "result": "N/A",
      "verdict": "N/A"
    },
    {
      "clause": "9.4.3.1c",
      "description": "Following initial elastic movement, creepage, and pivoting of castors, no further movement of MOBILE ME EQUIPMENT > 50 mm (in relation to inclined plane) occurred",
      "result": "N/A",
      "verdict": "N/A"
    },
    {
      "clause": "9.4.3.1c",
      "description": "RISK due to any initial movement assessed taking into consideration NORMAL USE of ME EQUIPMENT",
      "result": "N/A",
      "verdict": "N/A"
    },
    {
      "clause": "9.4.3.2",
      "description": "Instability excluding transport",
      "result": "N/A",
      "verdict": "N/A"
    },
    {
      "clause": "9.4.3.2a",
      "description": "Further movement of ME EQUIPMENT (after initial elastic movement) was less than 50 mm when MOBILE ME EQUIPMENT with a SAFE WORKING LOAD positioned on a 5° inclined hard flat surface with wheel locked or braking system activated",
      "result": "Not mobile ME equipment",
      "verdict": "N/A"
    },
    {
      "clause": "9.4.3.2a",
      "description": "RISK due to initial movements assessed taking into consideration NORMAL USE of ME EQUIPMENT",
      "result": "N/A",
      "verdict": "N/A"
    },
    {
      "clause": "9.4.3.2b",
      "description": "MOBILE ME EQUIPMENT with a SAFE WORKING LOAD prepared as in 9.4.2.2 and placed on a horizontal plane with locking device activated and castors, when supplied, in their worst case position; Further movement of ME EQUIPMENT (after initial elastic movement), was no more than 50 mm when a force of 15% of weight of unit, but less than 150 N, applied in different directions, except a direction with an upwards component, at highest point of ME EQUIPMENT but 1.5 m from floor",
      "result": "N/A",
      "verdict": "N/A"
    },
    {
      "clause": "9.4.4a",
      "description": "ME EQUIPMENT other than PORTABLE EQUIPMENT or its part with a mass of over 20 kg requiring lifting in NORMAL USE or transport provided with suitable handling means, or ACCOMPANYING DOCUMENTS specify safe lifting method, except when handling is obvious and causing unacceptable RISK",
      "result": "Portable equipment and less than 20 kg",
      "verdict": "N/A"
    },
    {
      "clause": "9.4.4a",
      "description": "Handles, when supplied, suitably placed to enable ME EQUIPMENT or its part to be carried by two or more persons and by examination of EQUIPMENT, its part, or ACCOMPANYING DOCUMENTS",
      "result": "N/A",
      "verdict": "N/A"
    },
    {
      "clause": "9.4.4b",
      "description": "PORTABLE ME EQUIPMENT with a mass > 20 kg provided with one or more carrying-handles suitably placed to enable carrying by two or more persons as confirmed by actual carrying",
      "result": "N/A",
      "verdict": "N/A"
    },
    {
      "clause": "9.4.4c",
      "description": "Carrying handles and grips and their means of attachment withstood loading test",
      "result": "N/A",
      "verdict": "N/A"
    },
    {
      "clause": "9.5",
      "description": "Expelled parts HAZARD",
      "result": "N/A",
      "verdict": "N/A"
    },
    {
      "clause": "9.5.1",
      "description": "Suitability of means of protecting against unacceptable RISK of expelled parts determined by assessment and examination of RISK MANAGEMENT FILE",
      "result": "No expelled parts",
      "verdict": "N/A"
    },
    {
      "clause": "9.5.2",
      "description": "Cathode ray tube(s) complied with IEC 60065:2001, Clause 18, or IEC 61965",
      "result": "N/A",
      "verdict": "N/A"
    },
    {
      "clause": "9.6",
      "description": "Acoustic energy (including infra- and ultrasound) and vibration",
      "result": "N/A",
      "verdict": "P"
    },
    {
      "clause": "9.6.1",
      "description": "Human exposure to acoustic energy and vibration from ME EQUIPMENT doesn't result in unacceptable RISK based on the tests of 9.6.2 and 9.6.3; if necessary, confirmed in RISK MANAGEMENT FILE including audibility of auditory alarm signals, and PATIENT sensitivity",
      "result": "N/A",
      "verdict": "P"
    },
    {
      "clause": "9.6.2",
      "description": "Acoustic energy",
      "result": "N/A",
      "verdict": "P"
    },
    {
      "clause": "9.6.2.1",
      "requirement": "PATIENT, OPERATOR, and other persons are not exposed to acoustic energy from ME EQUIPMENT in NORMAL USE, except for auditory ALARM SIGNALS",
      "sub_tests": [
        {
          "description": "80 dBA for a cumulative exposure of 24 h over a 24 h period",
          "result": "The noises of Infrared No-Touch Forehead Thermometer on the back side and upper is 51.3dBA",
          "verdict": "P"
        },
        {
          "description": "83 dBA (when halving the cumulative exposure time)",
          "verdict": "N/A"
        },
        {
          "description": "140 dBC (peak) sound pressure level for impulsive or impact acoustic energy",
          "verdict": "N/A"
        }
      ],
      "verdict": "P"
    },
    {
      "clause": "9.6.2.2",
      "requirement": "RISK MANAGEMENT FILE examined for RISKS associated with infrasound or ultrasound addressed in RISK MANAGEMENT PROCESS",
      "result": "No infrasound or ultrasound",
      "verdict": "N/A"
    },
    {
      "clause": "9.6.3",
      "requirement": "Hand-transmitted vibration: Means provided to protect PATIENT and OPERATOR when hand-transmitted frequency-weighted r.m.s. acceleration exceeds specified values",
      "result": "No hand-transmitted vibration.",
      "sub_tests": [
        {
          "description": "2.5 m/s2 for a cumulative time of 8 h during a 24 h period",
          "verdict": "N/A"
        },
        {
          "description": "Accelerations for different times, inversely proportional to square root of time",
          "verdict": "N/A"
        }
      ],
      "verdict": "N/A"
    },
    {
      "clause": "9.7",
      "requirement": "Pressure vessels and parts subject to pneumatic and hydraulic pressure",
      "verdict": "N/A"
    },
    {
      "clause": "9.7.1",
      "requirement": "Requirements applied to vessels and parts of ME EQUIPMENT subject to pressure resulting in rupture and unacceptable RISK",
      "result": "No such pressure vessels",
      "verdict": "N/A"
    },
    {
      "clause": "9.7.2",
      "requirement": "Pneumatic and hydraulic parts of ME EQUIPMENT or ACCESSORIES met requirements based on examination of RISK MANAGEMENT FILE",
      "sub_tests": [
        {
          "description": "No unacceptable RISK resulted from loss of pressure or loss of vacuum",
          "verdict": "N/A"
        },
        {
          "description": "No unacceptable RISK resulted from a fluid jet caused by leakage or a component failure",
          "result": "No fluid",
          "verdict": "N/A"
        },
        {
          "description": "Elements of ME EQUIPMENT or an ACCESSORY protected against harmful external effects",
          "verdict": "N/A"
        },
        {
          "description": "Reservoirs and similar vessels automatically depressurized when ME EQUIPMENT is isolated from its power supply",
          "verdict": "N/A"
        }
      ],
      "verdict": "N/A"
    },
    {
      "clause": "9.7.3",
      "requirement": "Maximum pressure a part of ME EQUIPMENT can be subjected to in NORMAL and SINGLE FAULT CONDITIONS",
      "sub_tests": [
        {
          "description": "RATED maximum supply pressure from an external source",
          "result": "No pressure from external source",
          "verdict": "N/A"
        },
        {
          "description": "Pressure setting of a pressure-relief device provided as part of assembly",
          "verdict": "N/A"
        },
        {
          "description": "Max pressure that can develop by a source of pressure that is part of assembly, unless pressure limited by a pressure-relief device",
          "verdict": "N/A"
        }
      ],
      "verdict": "N/A"
    },
    {
      "clause": "9.7.4",
      "requirement": "Max pressure in NORMAL and SINGLE FAULT CONDITIONS did not exceed MAXIMUM PERMISSIBLE WORKING PRESSURE for EQUIPMENT part",
      "verdict": "N/A"
    },
    {
      "clause": "9.7.5",
      "requirement": "A pressure vessel withstood a HYDRAULIC TEST PRESSURE when pressure was > 50 kPa, and product of pressure and volume was more than 200 kPaI",
      "verdict": "N/A"
    },
    {
      "clause": "9.7.6",
      "requirement": "Pressure-control device regulating pressure completed 100,000 cycles of operation under RATED load and prevented pressure from exceeding 90% of setting of pressure-relief device",
      "result": "No pressure-control device need.",
      "verdict": "N/A"
    },
    {
      "clause": "9.7.7",
      "requirement": "Pressure-relief device(s) used where MAXIMUM PERMISSIBLE WORKING PRESSURE could otherwise be exceeded",
      "sub_tests": [
        {
          "description": "Connected as close as possible to pressure vessel or parts of system it is to protect",
          "verdict": "N/A"
        },
        {
          "description": "Installed to be readily accessible for inspection, maintenance, and repair",
          "verdict": "N/A"
        },
        {
          "description": "Could be adjusted or rendered inoperative without a TOOL",
          "verdict": "N/A"
        }
      ],
      "verdict": "N/A"
    },
    {
      "clause": "9.8.2",
      "description": "Application of test load to support assembly equal to TOTAL LOAD times required TENSILE SAFETY FACTOR while support assembly under test was in equilibrium after 1 min",
      "acceptance_criteria": "Must not result in an unacceptable RISK",
      "verdict": "N/A"
    },
    {
      "clause": "9.8.3.1",
      "description": "Examination of markings, ACCOMPANYING DOCUMENTS, and RISK MANAGEMENT FILE to confirm compliance with patient/operator support requirements",
      "verdict": "N/A"
    },
    {
      "clause": "9.8.3.x",
      "name": "Static Load Test - Foot Rest Standing Patient/Operator",
      "description": "PATIENT support/suspension system positioned horizontally in most disadvantageous position in NORMAL USE; mass 2 x 135 kg or twice intended persons load (greater used) applied to foot support over area of 0.1 m2 for 1 min",
      "acceptance_criteria": [
        "Damage or deflection greater than 5° from normal did not occur",
        "BASIC SAFETY and ESSENTIAL PERFORMANCE was maintained"
      ],
      "verdict": "N/A"
    },
    {
      "clause": "9.8.3.x",
      "name": "Static Load Test - Sitting Support/Suspension",
      "description": "PATIENT support/suspension system set in most unfavourable NORMAL USE position; mass of 60% of part of SAFE WORKING LOAD simulating PATIENT or OPERATOR, or minimum 80 kg, placed on support or suspension system with centre of load 60 mm from outer edge for at least 1 min",
      "acceptance_criteria": [
        "Deflection of support/suspension from normal greater than 5° did not occur",
        "BASIC SAFETY and ESSENTIAL PERFORMANCE was maintained"
      ],
      "verdict": "N/A"
    },
    {
      "clause": "9.8.3.3",
      "name": "Dynamic Force Test - Patient/Operator Support/Suspension",
      "description": "PATIENT support/suspension system set in most unfavourable NORMAL USE position; mass equal to SAFE WORKING LOAD simulating PATIENT or OPERATOR dropped from 150 mm above seat area on an area of support/suspension a PATIENT or OPERATOR can sit",
      "acceptance_criteria": [
        "BASIC SAFETY and ESSENTIAL PERFORMANCE maintained"
      ],
      "verdict": "N/A"
    },
    {
      "clause": "9.8.4.1",
      "name": "Mechanical Protective Device Functional Test",
      "description": "Compliance confirmed by examination of ME EQUIPMENT over travel calculations and evaluation plus functional tests",
      "verdict": "N/A"
    },
    {
      "clause": "9.8.3–9.8.4",
      "title": "Mechanical Protective Device – Load Support Test",
      "description": "Chain, cable, band, spring, belt, jack screw nut, pneumatic or hydraulic hose, structural part or the like, employed to support a load, defeated by a convenient means causing maximum normal load to fall from most adverse position permitted by construction of ME EQUIPMENT",
      "verdict": "N/A"
    },
    {
      "clause": "9.8.3.1",
      "title": "Safe Working Load with Patient/Operator",
      "description": "Load included SAFE WORKING LOAD in 9.8.3.1 when system was capable of supporting a PATIENT or OPERATOR",
      "verdict": "N/A"
    },
    {
      "clause": "9.8.4",
      "title": "Mechanical Protective Device – No Damage",
      "description": "No evidence of damage to MECHANICAL PROTECTIVE DEVICE affecting its ability to perform its intended function",
      "verdict": "N/A"
    },
    {
      "clause": "9.8.5",
      "title": "Systems without Mechanical Protective Devices – Tensile Safety Factors",
      "description": "Support system parts have TENSILE SAFETY FACTORS to values in Table 21, rows 1 and 2, and are not impaired by wear; or where impaired by wear, TENSILE SAFETY FACTORS to Table 21 rows 3 and 4",
      "verdict": "N/A"
    },
    {
      "clause": "10",
      "title": "Protection Against Unwanted and Excessive Radiation Hazards",
      "verdict": "N/A"
    },
    {
      "clause": "10.1.1",
      "title": "X-Radiation – Air Kerma Limit",
      "description": "Air kerma did not exceed 5 µGy/h at 5 cm from surface of ME EQUIPMENT including background radiation for ME EQUIPMENT not producing therapeutic/diagnostic X-radiation but producing ionizing radiation",
      "result_remark": "No X-radiation source",
      "verdict": "N/A"
    },
    {
      "clause": "10.1.2",
      "title": "Risk from Unintended X-Radiation",
      "description": "RISK from unintended X-radiation from ME EQUIPMENT producing X-radiation for diagnostic and therapeutic purposes addressed via applicable particular and collateral standards or RISK MANAGEMENT PROCESS",
      "result_remark": "No X-radiation source",
      "verdict": "N/A"
    },
    {
      "clause": "10.2",
      "title": "Alpha, Beta, Gamma, Neutron and Other Particle Radiation",
      "description": "RISK associated with alpha, beta, gamma, neutron, and other particle radiation addressed in RISK MANAGEMENT PROCESS as shown in RISK MANAGEMENT FILE",
      "result_remark": "No such radiation source",
      "verdict": "N/A"
    },
    {
      "clause": "10.3",
      "title": "Unintended Microwave Radiation",
      "description": "Power density of unintended microwave radiation at frequencies between 1 GHz and 100 GHz does not exceed 10 W/m² at any point 50 mm away from surface of ME EQUIPMENT under reference test conditions",
      "result_remark": "No such radiation source",
      "verdict": "N/A"
    },
    {
      "clause": "10.4",
      "title": "Laser Radiation – IEC 60825-1",
      "description": "Relevant requirements of IEC 60825-1:2007 applied to lasers, laser light barriers or similar with a wavelength range of 180nm to 1mm",
      "result_remark": "No such radiation source",
      "verdict": "N/A"
    },
    {
      "clause": "10.5",
      "title": "Visible Electromagnetic Radiation (non-laser/LED)",
      "description": "RISK associated with visible electromagnetic radiation other than emitted by lasers and LEDs addressed in RISK MANAGEMENT PROCESS as indicated in RISK MANAGEMENT FILE",
      "result_remark": "No such radiation source",
      "verdict": "N/A"
    },
    {
      "clause": "10.6",
      "title": "Infrared Radiation (non-laser/LED)",
      "description": "RISK associated with infrared radiation other than emitted by lasers and LEDs addressed in RISK MANAGEMENT PROCESS as indicated in RISK MANAGEMENT FILE",
      "result_remark": "No such radiation source",
      "verdict": "P"
    },
    {
      "clause": "10.7",
      "title": "Ultraviolet Radiation (non-laser/LED)",
      "description": "RISK associated with ultraviolet radiation other than emitted by lasers and LEDs addressed in RISK MANAGEMENT PROCESS as indicated in RISK MANAGEMENT FILE",
      "result_remark": "No such radiation source",
      "verdict": "N/A"
    },
    {
      "clause": "11",
      "title": "Protection Against Excessive Temperatures and Other Hazards",
      "verdict": "P"
    },
    {
      "clause": "11.1",
      "title": "Excessive Temperatures in ME Equipment",
      "verdict": "P"
    },
    {
      "clause": "11.1.1",
      "title": "Temperature Limits on ME Equipment Parts – Normal Use",
      "description": "Temperatures on ME EQUIPMENT parts did not exceed values in Tables 22 and 23 operating in worst-case NORMAL USE at maximum rated ambient operating temperature; surfaces of test corner did not exceed 90°C; THERMAL CUT-OUTS did not operate in NORMAL CONDITION",
      "result_remark": "See appended Table 11.1.1",
      "sub_results": [
        {
          "check": "Part surface temperatures vs Tables 22 and 23",
          "verdict": "P"
        },
        {
          "check": "Surfaces of test corner did not exceed 90°C",
          "verdict": "P"
        },
        {
          "check": "THERMAL CUT-OUTS did not operate in NORMAL CONDITION",
          "verdict": "N/A"
        }
      ]
    },
    {
      "clause": "11.1.2",
      "title": "Temperature of APPLIED PARTS",
      "verdict": "N/A"
    },
    {
      "clause": "11.1.2.1",
      "title": "APPLIED PARTS intended to supply heat to a PATIENT",
      "result_remark": "Applied parts did not intend to supply heat to a patient.",
      "verdict": "N/A",
      "sub_items": [
        {
          "requirement": "Clinical effects determined and documented in the RISK MANAGEMENT FILE (ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)",
          "result_remark": "See above.",
          "verdict": "N/A"
        },
        {
          "requirement": "Temperature (hot or cold) of APPLIED PARTS intended to supply heat to a PATIENT disclosed in the instructions for use",
          "result_remark": "See above.",
          "verdict": "N/A"
        }
      ]
    },
    {
      "clause": "11.1.2.2",
      "title": "APPLIED PARTS not intended to supply heat to a PATIENT - compliance with Table 24 limits in NORMAL CONDITION and SINGLE FAULT CONDITION",
      "result_remark": "Not intended to supply heat",
      "verdict": "P",
      "sub_items": [
        {
          "requirement": "APPLIED PARTS surface temperature exceeds 41°C disclosed in the instruction manual",
          "verdict": "N/A"
        },
        {
          "requirement": "Analysis documented in the RISK MANAGEMENT FILE show that APPLIED PART temperatures are not affected by operation of ME EQUIPMENT including SINGLE FAULT CONDITIONS; Measurement of APPLIED PART temperature according to 11.1.3 is not conducted",
          "result_remark": "Measurement of applied part temperature is conducted",
          "verdict": "N/A"
        },
        {
          "requirement": "Surfaces of APPLIED PARTS that are cooled below ambient temperatures evaluated in the RISK MANAGEMENT PROCESS",
          "result_remark": "No such equipment",
          "verdict": "N/A"
        }
      ]
    },
    {
      "clause": "11.1.3",
      "title": "Temperature measurement of APPLIED PARTS",
      "sub_items": [
        {
          "requirement": "Measurements not made when engineering judgment and rationale by MANUFACTURER indicated temperature limits could not exceed, as documented in RISK MANAGEMENT FILE",
          "result_remark": "Temperature measurement test carried out.",
          "verdict": "P"
        },
        {
          "requirement": "Test corner not used where engineering judgment and rationale by MANUFACTURER indicated test corner will not impact measurements, as documented in RISK MANAGEMENT FILE",
          "result_remark": "Test corner used.",
          "verdict": "P"
        },
        {
          "requirement": "Probability of occurrence and duration of contact for parts likely to be touched and for APPLIED PARTS documented in RISK MANAGEMENT FILE",
          "result_remark": "Risk management file has defined the probability of occurrence",
          "verdict": "P"
        }
      ]
    },
    {
      "clause": "11.1.4",
      "title": "GUARDS preventing contact with hot or cold accessible surfaces removable only with a TOOL",
      "result_remark": "No such guard",
      "verdict": "N/A"
    },
    {
      "clause": "11.2",
      "title": "Fire prevention",
      "verdict": "P"
    },
    {
      "clause": "11.2.1",
      "title": "ENCLOSURE strength and rigidity to prevent fire caused by reasonably foreseeable misuse; met mechanical strength tests for ENCLOSURES in 15.3",
      "result_remark": "Refer to clause 15.3.2, 15.3.3, 15.3.4, 15.3.6 for detail",
      "verdict": "P"
    },
    {
      "clause": "11.2.2",
      "title": "ME equipment and ME systems used in conjunction with OXYGEN RICH ENVIRONMENTS",
      "verdict": "N/A"
    },
    {
      "clause": "11.2.2.1",
      "title": "RISK of fire in an OXYGEN RICH ENVIRONMENT reduced by means limiting spread of fire under NORMAL or SINGLE FAULT CONDITIONS",
      "result_remark": "Not used in conjunction with oxygen rich environments.",
      "verdict": "N/A",
      "sub_items": [
        {
          "requirement": "Requirements of 13.1.1 applied to oxygen concentrations up to 25% at one atmosphere or partial pressures up to 27.5 kPa for higher atmospheric pressures",
          "verdict": "N/A"
        },
        {
          "requirement": "No sources of ignition discovered in an OXYGEN RICH ENVIRONMENT in NORMAL and SINGLE FAULT CONDITIONS - condition 1: temperature of material raised to its ignition temperature",
          "verdict": "N/A"
        },
        {
          "requirement": "No sources of ignition - condition 2: temperatures affected solder or solder joints causing loosening, short circuiting, or other failures causing sparking or increasing material temperature to its ignition temperature",
          "verdict": "N/A"
        },
        {
          "requirement": "No sources of ignition - condition 3: parts affecting safety cracked or changed outer shape exposing temperatures higher than 300°C or sparks due to overheating",
          "verdict": "N/A"
        },
        {
          "requirement": "No sources of ignition - condition 4: temperatures of parts or components exceeded 300°C, atmosphere was 100% oxygen, contact material solder, and fuel cotton",
          "verdict": "N/A"
        },
        {
          "requirement": "Condition 5: sparks provided adequate energy for ignition by exceeding limits of Figs 35 to 37, atmosphere was 100% oxygen, contact material solder, and fuel cotton",
          "verdict": "N/A"
        },
        {
          "requirement": "Deviations from worst case limits in 4) and 5) based on lower oxygen concentrations or less flammable fuels justified and documented in RISK MANAGEMENT FILE",
          "verdict": "N/A"
        },
        {
          "requirement": "Alternative test did not identify existence of ignition sources at highest voltage or current",
          "verdict": "N/A"
        },
        {
          "requirement": "A safe upper limit determined by dividing upper limit of voltage or current with safety margin factor of three",
          "verdict": "N/A"
        }
      ]
    },
    {
      "clause": "11.2.2.1 b) 1)",
      "requirement": "Electrical components in OXYGEN RICH ENVIRONMENT provided with power supplies having limited energy levels lower than those considered sufficient for ignition, as determined by examination, measurement or calculation of power, energy, and temperatures in NORMAL and SINGLE FAULT CONDITIONS",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "11.2.2.1 b) 2)",
      "requirement": "Max oxygen concentration measured until it did not exceed 25% in ventilated compartments with parts that can be a source of ignition only in SINGLE FAULT CONDITION and can be penetrated by oxygen due to an undetected leak",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "11.2.2.1 b) 3)",
      "requirement": "A compartment with parts or components that can be a source of ignition only under SINGLE FAULT CONDITION separated from another compartment containing an OXYGEN RICH ENVIRONMENT by sealing all joints and holes for cables, shafts, or other purposes",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "11.2.2.1 b) 3) (Risk Assessment)",
      "requirement": "Effect of possible leaks and failures under SINGLE FAULT CONDITION that could cause ignition evaluated using a RISK ASSESSMENT to determine maintenance intervals by examination of documentation and RISK MANAGEMENT FILE",
      "result": "Not used in conjunction with oxygen rich environments",
      "verdict": "N/A"
    },
    {
      "clause": "11.2.2.1 b) 4)",
      "requirement": "Fire initiated in ENCLOSURE of electrical components in a compartment with OXYGEN RICH ENVIRONMENT that can become a source of ignition only under SINGLE FAULT CONDITIONS self-extinguished rapidly and no hazardous amount of toxic gases reached PATIENT as determined by analysis of gases",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "11.2.2.2",
      "requirement": "RISK of ignition under least favourable conditions did not occur and oxygen concentration did not exceed 25% in immediate surroundings due to location of external exhaust outlets of an OXYGEN RICH ENVIRONMENT when electrical components mounted outside of ME EQUIPMENT or ME SYSTEM",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "11.2.2.3",
      "requirement": "Electrical connections within a compartment containing an OXYGEN RICH ENVIRONMENT under NORMAL USE did not produce sparks due to loosening or breaking, except when limited in power and energy to values in 11.2.2.1 a) 5)",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "11.2.2.3 (Screw attachments)",
      "requirement": "Screw-attachments protected against loosening during use by varnishing, use of spring washers, or adequate torques",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "11.2.2.3 (Connections)",
      "requirement": "Soldered, crimped, and pin-and-socket connections of cables exiting ENCLOSURE include additional mechanical securing means",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "11.2.3",
      "requirement": "SINGLE FAULT CONDITIONS related to OXYGEN RICH ENVIRONMENTS ME EQUIPMENT and ME SYSTEMS considered",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "11.2.3 (Ventilation system failure)",
      "requirement": "Failure of a ventilation system constructed in accordance with 11.2.2.1 b) 2)",
      "result": "Not used in conjunction with oxygen rich environments.",
      "verdict": "N/A"
    },
    {
      "clause": "11.2.3 (Barrier failure)",
      "requirement": "Failure of a barrier constructed in accordance with 11.2.2.1 b) 3)",
      "result": "See above",
      "verdict": "N/A"
    },
    {
      "clause": "11.2.3 (Ignition component failure)",
      "requirement": "Failure of a component creating a source of ignition (as defined in 11.2.2.1 a))",
      "result": "See above",
      "verdict": "N/A"
    },
    {
      "clause": "11.2.3 (Insulation failure)",
      "requirement": "Failure of solid insulation or creepage and clearances providing equivalent of at least one MEANS OF PATIENT PROTECTION but less than two MEANS OF PATIENT PROTECTION that could create a source of ignition defined in 11.2.2.1 a)",
      "result": "See above",
      "verdict": "N/A"
    },
    {
      "clause": "11.2.3 (Pneumatic component failure)",
      "requirement": "Failure of a pneumatic component resulting in leakage of oxygen-enriched gas",
      "result": "See above",
      "verdict": "N/A"
    },
    {
      "clause": "11.3",
      "requirement": "Constructional requirements for fire ENCLOSURES of ME EQUIPMENT",
      "result": null,
      "verdict": "P"
    },
    {
      "clause": "11.3 (Alternate means)",
      "requirement": "ME EQUIPMENT met this clause for alternate means of compliance with selected HAZARDOUS SITUATIONS and fault conditions in 13.1.2",
      "result": null,
      "verdict": "P"
    },
    {
      "clause": "11.3 (Constructional requirements)",
      "requirement": "Constructional requirements were met, or constructional requirements specifically analysed in RISK MANAGEMENT FILE",
      "result": null,
      "verdict": "P"
    },
    {
      "clause": "11.3 (Justification)",
      "requirement": "Justification when requirement not met",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "11.3 a) (Wire flammability)",
      "requirement": "Flammability classification of insulated wire within fire ENCLOSURE is FV-1, or better, based on IEC 60695 series as determined by examination of data on materials",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "11.3 a) (PCB/connector flammability)",
      "requirement": "Flammability classification of connectors, printed circuit boards, and insulating material on which components are mounted is FV-2, or better, based on IEC 60695-11-10 as decided by examination of materials data",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "11.3 a) (FV tests)",
      "requirement": "If no FV Certification, FV tests based on IEC 60695-11-10 conducted on 3 samples of complete parts (or sections of it), including area with min. thickness, ventilation openings",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "11.3 b) 1)",
      "requirement": "No openings at bottom or, as specified in Fig 39, constructed with baffles as in Fig 38, or made of perforated metal as in Table 25, or a metal screen with a mesh 2×2 mm centre to centre and wire diameter of at least 0.45 mm",
      "result": "No openings at bottom.",
      "verdict": "N/A"
