    },
    {
      "clause": "11.3 b) 2)",
      "requirement": "No openings on the sides within the area included within the inclined line C in Fig 39",
      "result": "No openings on the sides.",
      "verdict": "N/A"
    },
    {
      "clause": "11.4",
      "title": "ME EQUIPMENT and ME SYSTEMS intended for use with flammable anaesthetics",
      "requirement": "ME EQUIPMENT, ME SYSTEMS and parts described in ACCOMPANYING DOCUMENTS for use with flammable anaesthetics (CATEGORY AP) or anaesthetics with oxidants (CATEGORY APG) comply with Annex G",
      "result": "Not use with flammable anaesthetics.",
      "verdict": "N/A"
    },
    {
      "clause": "11.5",
      "title": "ME EQUIPMENT and ME SYSTEMS intended for use in conjunction with flammable agents",
      "requirement": "MANUFACTURER'S RISK MANAGEMENT PROCESS addresses possibility of fire and associated mitigations as confirmed by examination of RISK MANAGEMENT FILE",
      "result": "Not use with flammable anaesthetics.",
      "verdict": "N/A"
    },
    {
      "clause": "11.6",
      "title": "Overflow, spillage, leakage, ingress of water or particulate matter, cleaning, disinfection, sterilization and compatibility with substances used with the ME EQUIPMENT",
      "verdict": "P"
    },
    {
      "clause": "11.6.1",
      "title": "Sufficient degree of protection against overflow, spillage, leakage, ingress of water or particulate matter, cleaning, disinfection and sterilization",
      "requirement": "Sufficient degree of protection provided against overflow, spillage, leakage, ingress of water or particulate matter, cleaning, disinfection and sterilization, and compatibility with substances used with ME EQUIPMENT",
      "result": "See Appended Table 11.6.1",
      "verdict": "P"
    },
    {
      "clause": "11.6.2",
      "title": "Overflow in ME EQUIPMENT",
      "requirement": "ME EQUIPMENT incorporates a reservoir or liquid storage that is liable to be overfilled or to overflow in NORMAL USE; liquid overflowing did not wet any MEANS OF PROTECTION or result in loss of BASIC SAFETY or ESSENTIAL PERFORMANCE",
      "result": "No liquid reservoir",
      "verdict": "N/A"
    },
    {
      "clause": "11.6.3",
      "title": "Spillage on ME EQUIPMENT and ME SYSTEM",
      "requirement": "ME EQUIPMENT and ME SYSTEMS handling liquids in NORMAL USE positioned as in 5.4 a) and liquid poured steadily on a point on top of ME EQUIPMENT",
      "result": "Not handling liquids in NORMAL USE",
      "verdict": "N/A"
    },
    {
      "clause": "11.6.4",
      "title": "Leakage",
      "verdict": "N/A"
    },
    {
      "clause": "11.6.5",
      "title": "Ingress of water or particulate matter into ME EQUIPMENT and ME SYSTEMS",
      "requirement": "ME EQUIPMENT with IP Code placed in least favourable position of NORMAL USE and subjected to tests of IEC 60529 (IP Code); ME EQUIPMENT met dielectric strength and LEAKAGE CURRENT tests with no bridging of insulation or electrical components",
      "result": "IP 22.",
      "verdict": "P"
    },
    {
      "clause": "11.6.6",
      "title": "Cleaning and disinfection of ME EQUIPMENT and ME SYSTEMS",
      "requirement": "ME EQUIPMENT/ME SYSTEM and their parts and ACCESSORIES cleaned or disinfected once using methods specified in instructions for use including any cooling or drying period; ME EQUIPMENT met dielectric strength and LEAKAGE CURRENT tests, with no deterioration resulting in unacceptable RISK; Effects of multiple cleanings/disinfections during EXPECTED SERVICE LIFE evaluated by MANUFACTURER",
      "result": "See Appended Table 11.6.1; See appended Tables 8.7 8.8.3; See RM Results Table 11.6.6",
      "verdict": "P"
    },
    {
      "clause": "11.6.7",
      "title": "Sterilization of ME EQUIPMENT and ME SYSTEMS",
      "verdict": "N/A"
    },
    {
      "clause": "11.6",
      "requirement": "ME EQUIPMENT, ME SYSTEMS and their parts or ACCESSORIES intended to be sterilized assessed and documented according to ISO 11135-1, ISO 11137-1, or ISO 17665-1 as appropriate",
      "result": "No sterilization required",
      "verdict": "N/A"
    },
    {
      "clause": "11.6",
      "requirement": "After the test, ME EQUIPMENT complied with the appropriate dielectric strength and LEAKAGE CURRENT tests and there was no deterioration resulting in an unacceptable RISK",
      "result": "No sterilization required",
      "verdict": "N/A"
    },
    {
      "clause": "11.6",
      "requirement": "RISKS associated with compatibility of substances used with ME EQUIPMENT addressed in RISK MANAGEMENT PROCESS as confirmed by examination of RISK MANAGEMENT FILE",
      "result": "F T",
      "verdict": "N/A"
    },
    {
      "clause": "11.7",
      "requirement": "ME EQUIPMENT, ME SYSTEM, and ACCESSORIES coming into direct or indirect contact with biological tissues, cells, or body fluids assessed and documented per ISO 10993",
      "result": "D R A",
      "verdict": "N/E"
    },
    {
      "clause": "11.8",
      "requirement": "Interruption and restoration of power supply did not result in a loss of BASIC SAFETY or ESSENTIAL PERFORMANCE",
      "result": null,
      "verdict": "P"
    },
    {
      "clause": "12",
      "requirement": "ACCURACY OF CONTROLS AND INSTRUMENTS AND PROTECTION AGAINST HAZARDOUS OUTPUTS",
      "result": null,
      "verdict": "P"
    },
    {
      "clause": "12.1",
      "requirement": "RISKS associated with accuracy of controls and instruments stated in RISK MANAGEMENT PROCESS confirmed by RISK MANAGEMENT FILE review",
      "result": "See Appended RM Results Table 12.1",
      "verdict": "N/A"
    },
    {
      "clause": "12.2",
      "requirement": "Risk of poor usability, including identification, marking, and documents addressed in a USABILITY ENGINEERING",
      "result": "Refer to usability test report",
      "verdict": "P"
    },
    {
      "clause": "12.3",
      "requirement": "MANUFACTURER implemented an ALARM SYSTEM that complies with IEC 60601-1-8",
      "result": "Not evaluate in this report",
      "verdict": "N/E"
    },
    {
      "clause": "12.4",
      "requirement": "Protection against hazardous output",
      "result": null,
      "verdict": "P"
    },
    {
      "clause": "12.4.1",
      "requirement": "RISKS associated with hazardous output arising from intentional exceeding of safety limits addressed in RISK MANAGEMENT PROCESS as confirmed in RISK MANAGEMENT FILE",
      "result": "No such hazardous output",
      "verdict": "N/A"
    },
    {
      "clause": "12.4.2",
      "requirement": "When applicable, need for indication of parameters associated with hazardous output addressed in RISK MANAGEMENT PROCESS",
      "result": "See Appended RM Results Table 12.4.2",
      "verdict": "P"
    },
    {
      "clause": "12.4.3",
      "requirement": "RISKS associated with accidental selection of excessive output values for ME EQUIPMENT with a multi-purpose unit designed to provide low and high-intensity outputs for different treatments addressed in RISK MANAGEMENT PROCESS, confirmed in RISK MANAGEMENT FILE",
      "result": "F A See above R D",
      "verdict": "N/A"
    },
    {
      "clause": "12.4.4",
      "requirement": "When applicable, RISKS associated with incorrect output addressed in RISK MANAGEMENT PROCESS as confirmed by review of RISK MANAGEMENT FILE",
      "result": "See Appended RM Results",
      "verdict": "N/A"
    },
    {
      "clause": "12.4.5",
      "requirement": "Diagnostic or therapeutic radiation",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "12.4.5.1",
      "requirement": "Adequate provisions to protect OPERATORS, PATIENTS, other persons and sensitive devices in vicinity of unwanted or excessive radiation emitted by ME EQUIPMENT designed to produce radiation for diagnostic/therapeutic purposes",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "12.4.5.1",
      "requirement": "Radiation safety ensured by compliance with requirements of appropriate standards",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "12.4.5.2",
      "requirement": "ME EQUIPMENT and ME SYSTEMS designed to produce X-radiation for diagnostic imaging purposes complied with IEC 60601-1-3",
      "result": "No such X-rays",
      "verdict": "N/A"
    },
    {
      "clause": "12.4.5.3",
      "requirement": "RISKS associated with radiotherapy addressed in RISK MANAGEMENT PROCESS as confirmed by review of RISK MANAGEMENT FILE",
      "result": "See above",
      "verdict": "N/A"
    },
    {
      "clause": "12.4.5.4",
      "requirement": "RISKS associated with ME EQUIPMENT producing diagnostic or therapeutic radiation other than diagnostic X-rays and radiotherapy addressed in RISK MANAGEMENT PROCESS as confirmed by examination of RISK MANAGEMENT FILE",
      "result": "See above",
      "verdict": "N/A"
    },
    {
      "clause": "12.4.6",
      "requirement": "When applicable, RISKS associated with diagnostic or therapeutic acoustic pressure addressed in RISK MANAGEMENT PROCESS as confirmed in RISK MANAGEMENT FILE",
      "result": "See above",
      "verdict": "N/A"
    },
    {
      "clause": "13",
      "requirement": "HAZARDOUS SITUATIONS AND FAULT CONDITIONS",
      "result": null,
      "verdict": "P"
    },
    {
      "clause": "13.1",
      "requirement": "Specific HAZARDOUS SITUATIONS",
      "result": null,
      "verdict": "P"
    },
    {
      "clause": "13.1.1",
      "requirement": "None of HAZARDOUS SITUATIONS in 13.1.2-13.1.4, inclusive, occurred when SINGLE FAULT CONDITIONS applied, one at a time, as in 4.7 and 13.2",
      "result": null,
      "verdict": "P"
    },
    {
      "clause": "13.1.2",
      "requirement": "Emissions, deformation of ENCLOSURE or exceeding maximum temperature",
      "result": null,
      "verdict": "P"
    },
    {
      "clause": "13.1.3",
      "requirement": "Limits for LEAKAGE CURRENT in SINGLE FAULT CONDITION based on 8.7.3 did not exceed",
      "result": "T",
      "verdict": "P"
    },
    {
      "clause": "13.1.3",
      "requirement": "Voltage limits for ACCESSIBLE PARTS including APPLIED PARTS in 8.4.2 did not exceed",
      "result": "F",
      "verdict": "P"
    },
    {
      "clause": "13.1.4",
      "requirement": "ME EQUIPMENT complied with the requirements of 9.1 to 9.8 for specific MECHANICAL HAZARDS",
      "result": "Refer 9.1-9.8",
      "verdict": "P"
    },
    {
      "clause": "13.2",
      "requirement": "SINGLE FAULT CONDITIONS",
      "verdict": "P"
    },
    {
      "clause": "13.2.1",
      "requirement": "During application of SINGLE FAULT CONDITIONS in 13.2.2-13.2.13, inclusive, NORMAL CONDITIONS in 8.1 a) applied in least favourable combination",
      "result": "See appended Table 13.2",
      "verdict": "P"
    },
    {
      "clause": "13.2.2-13.2.12",
      "requirement": "ME EQUIPMENT complied with 13.2.2-13.2.12",
      "result": "See appended Table 13.2; 13.2.2, 13.2.5, 13.2.15 are applicable",
      "verdict": "P"
    },
    {
      "clause": "13.2.13",
      "requirement": "ME EQUIPMENT remained safe after tests of 13.2.13.2 to 13.2.13.4 (inclusive), and cooling down to within 3°C of the temperature in the test environment",
      "result": "Tests of 13.2.13.2 to 13.2.13.4 do not applied to this equipment",
      "verdict": "N/A"
    },
    {
      "clause": "13.2.13",
      "requirement": "ME EQUIPMENT examined for compliance or appropriate tests such as dielectric strength of motor insulation according to 8.8.3 conducted",
      "verdict": "N/A"
    },
    {
      "clause": "13.2.13",
      "requirement": "For insulation of thermoplastic materials relied upon as a MEANS OF PROTECTION (see 8.8), the ball-pressure test specified in 8.8.4.1 a) performed at a temperature 25°C higher than temperature of insulation measured during tests of 13.2.13.2 to 13.2.13.4 (inclusive)",
      "verdict": "N/A"
    },
    {
      "clause": "13.2.13.2",
      "requirement": "ME EQUIPMENT with heating elements - a1) thermostatically controlled ME EQUIPMENT with heating elements for building-in, or for unattended operation, or with a capacitor not protected by a fuse connected in parallel with THERMOSTAT contacts met tests of 13.2.13.2 b) & 13.2.13.2 c)",
      "result": "No heating elements",
      "verdict": "N/A"
    },
    {
      "clause": "13.2.13.2",
      "requirement": "a2) ME EQUIPMENT with heating elements RATED for non-CONTINUOUS OPERATION met tests of 13.2.13.2 b) and 13.2.13.2 c)",
      "verdict": "N/A"
    },
    {
      "clause": "13.2.13.2",
      "requirement": "a3) other ME EQUIPMENT with heating elements met test of 13.2.13.2 b)",
      "verdict": "N/A"
    },
    {
      "clause": "13.2.13.3",
      "title": "ME EQUIPMENT with motors",
      "sub_tests": [
        {
          "clause": "13.2.13.3 a1",
          "description": "For the motor part of the ME EQUIPMENT, compliance checked by tests of 13.2.8-13.2.10, 13.2.13.3 b), 13.2.13.3 c), and 13.2.13.4, as applicable",
          "result_remark": "No motor",
          "verdict": "N/A"
        },
        {
          "clause": "13.2.13.3 a1 (sub)",
          "description": "To determine compliance with 13.2.9 and 13.2.10 motors in circuits running at 42.4 V peak a.c./60 V d.c. or less are covered with a single layer of cheesecloth which did not ignite during the test",
          "result_remark": "No use such method",
          "verdict": "N/A"
        },
        {
          "clause": "13.2.13.3 a2",
          "description": "Tests on ME EQUIPMENT containing heating parts conducted at prescribed voltage with motor & heating parts operated simultaneously to produce the least favourable condition",
          "result_remark": "No heating parts",
          "verdict": "N/A"
        },
        {
          "clause": "13.2.13.3 a3",
          "description": "Tests performed consecutively when more tests were applicable to the same ME EQUIPMENT",
          "result_remark": "",
          "verdict": "N/A"
        },
        {
          "clause": "13.2.13.3 b1",
          "description": "Motor met running overload protection test when it is intended to be remotely or automatically controlled by a single control device with no redundant protection",
          "result_remark": "Not intended to be remotely or automatically controlled",
          "verdict": "N/A"
        },
        {
          "clause": "13.2.13.3 b2",
          "description": "Motor met running overload protection test when it is likely to be subjected to CONTINUOUS OPERATION while unattended",
          "result_remark": "Not continuous operation while unattended",
          "verdict": "N/A"
        },
        {
          "clause": "13.2.13.3 b (motor winding temp)",
          "description": "Motor winding temperature determined during each steady period and maximum value did not exceed Table 27 (Insulation Class, Maximum temperature measured °C)",
          "result_remark": "See above",
          "verdict": "N/A"
        },
        {
          "clause": "13.2.13.3 b (motor removed)",
          "description": "Motor removed from ME EQUIPMENT and tested separately when load could not be changed in appropriate steps",
          "result_remark": "",
          "verdict": "N/A"
        },
        {
          "clause": "13.2.13.3 b (low voltage overload)",
          "description": "Running overload test for motors operating at 42.4 V peak a.c./60 V d.c. or less performed only when examination and review of design indicated possibility of an overload",
          "result_remark": "",
          "verdict": "N/A"
        },
        {
          "clause": "13.2.13.3 b (electronic drive)",
          "description": "Test not conducted where electronic drive circuits maintained a substantially constant drive current",
          "result_remark": "",
          "verdict": "N/A"
        },
        {
          "clause": "13.2.13.3 b (other justification)",
          "description": "Test not conducted based on other justifications",
          "result_remark": "Not applicable",
          "verdict": "N/A"
        },
        {
          "clause": "13.2.13.3 c",
          "description": "ME EQUIPMENT with 3-phase motors operated with normal load, connected to a 3-phase SUPPLY MAINS with one phase disconnected, and periods of operation per 13.2.10",
          "result_remark": "",
          "verdict": "N/A"
        }
      ]
    },
    {
      "clause": "13.2.13.4",
      "title": "ME EQUIPMENT RATED for NON-CONTINUOUS OPERATION",
      "sub_tests": [
        {
          "description": "ME EQUIPMENT (other than HAND-HELD) operated under normal load and at RATED voltage or at upper limit of RATED voltage range until increase in temperature was 5 °C in one hour, or a protective device operated",
          "result_remark": "Continuous operation",
          "verdict": "N/A"
        },
        {
          "description": "When a load-reducing device operated in NORMAL USE, test continued with ME EQUIPMENT running idle",
          "result_remark": "",
          "verdict": "N/A"
        },
        {
          "description": "Motor winding temperatures did not exceed values in 13.2.10",
          "result_remark": "Continuous operation",
          "verdict": "N/A"
        },
        {
          "description": "Insulation Class",
          "result_remark": "",
          "verdict": "N/A"
        },
        {
          "description": "Maximum temperature measured (°C)",
          "result_remark": "",
          "verdict": "N/A"
        }
      ]
    },
    {
      "name": "PEMS Clause 14 Compliance Verification",
      "standard": "IEC60601-1:2005+AMD1:2012+AMD2:2020",
      "clauses_tested": [
        "14",
        "14.1",
        "14.2",
        "14.3",
        "14.4",
        "14.5",
        "14.6",
        "14.6.1",
        "14.6.2",
        "14.7",
        "14.8"
      ],
      "overall_verdict": "P",
      "referenced_documents": [
        "DN:PT9L-RJFA 01 V1.0",
        "DN: PT9L-XMJD01 V1.0",
        "DN: PT9L-RJCH01 V1.0",
        "DN:PT9L-RZCL01 V1.0",
        "Risk Management files provided by manufacturer",
        "Risk Assessment Report"
      ]
    },
    {
      "clause": "15.1",
      "name": "Controls and Indicators Risk via Usability Engineering Process",
      "requirement": "RISKS associated with arrangement of controls and indicators of ME EQUIPMENT addressed through application of USABILITY ENGINEERING PROCESS in accordance with IEC 60601-1-6",
      "result": "See Appended RM Results",
      "verdict": "P"
    },
    {
      "clause": "15.2",
      "name": "Mechanical wear / degradation parts accessibility",
      "requirement": "Parts subject to mechanical wear, electrical, environmental degradation or ageing resulting in unacceptable RISK are accessible for inspection, replacement, and maintenance",
      "result": "No such parts.",
      "verdict": "N/A"
    },
    {
      "clause": "15.2",
      "name": "Servicing without damage to adjacent parts",
      "requirement": "Inspection, servicing, replacement, and adjustment of parts can easily be done without damage to or interference with adjacent parts or wiring",
      "result": "Only a qualified personnel service is available to implement.",
      "verdict": "N/A"
    },
    {
      "clause": "15.3",
      "name": "Mechanical Strength",
      "verdict": "P"
    },
    {
      "clause": "15.3.1",
      "name": "Mould stress relief, push, impact, drop, and rough handling tests",
      "requirement": "Tests did not result in loss of BASIC SAFETY or ESSENTIAL PERFORMANCE",
      "verdict": "P"
    },
    {
      "clause": "15.3.2",
      "name": "Push test",
      "requirement": "External parts of ENCLOSURE subjected to steady force of 250 N ± 10 N for 5 s applied to a circular (30mm) plane surface, except bottom of ENCLOSURE of ME EQUIPMENT >18 kg",
      "result": "See Appended Table 15.3",
      "sub_result": "No damage resulting in an unacceptable RISK sustained",
      "verdict": "P"
    },
    {
      "clause": "15.3.3",
      "name": "Impact test",
      "requirement": "Complete ENCLOSURE or its largest non-reinforced area subjected to a free falling 500 g ±25 g solid smooth steel ball, approx. 50 mm diameter from height of 1.3 m; no damage resulting in unacceptable RISK",
      "verdict": "N/A"
    },
    {
      "clause": "15.3.4",
      "name": "Drop test",
      "verdict": "P"
    },
    {
      "clause": "15.3.4.1",
      "name": "Drop test – HAND-HELD ME EQUIPMENT",
      "requirement": "Sample of HAND-HELD ME EQUIPMENT, ACCESSORIES and HAND-HELD part with SAFE WORKING LOAD allowed to fall freely once from each of 3 different positions as in NORMAL USE from height specified in ACCOMPANYING DOCUMENTS, or from 1 m onto a 50 mm ±5 mm thick hardwood board on concrete or rigid base",
      "result": "See Appended Table 15.3",
      "sub_result": "No unacceptable RISK resulted",
      "verdict": "P"
    },
    {
      "clause": "15.3.4.2",
      "name": "Drop test – PORTABLE ME EQUIPMENT",
      "requirement": "Sample of PORTABLE ME EQUIPMENT, ACCESSORIES and PORTABLE part with SAFE WORKING LOAD lifted to height per Table 29 above a 50 ±5 mm thick hardwood board on concrete floor or rigid base, dropped 3 times from each orientation in NORMAL USE",
      "sub_result": "No damage resulting in an unacceptable RISK sustained",
      "verdict": "N/A"
    },
    {
      "clause": "15.3.5",
      "name": "Rough Handling tests – MOBILE ME EQUIPMENT",
      "requirement": "Each sample of MOBILE ME EQUIPMENT and MOBILE part with SAFE WORKING LOAD in most adverse condition in NORMAL USE passed Rough Handling tests",
      "result": "Not mobile me equipment and mobile part",
      "sub_tests": [
        {
          "label": "a) Ascending step shock test",
          "description": "Sample pushed 3 times in normal direction of travel at 0.8 m/s ±0.1 m/s against ascending hardwood step obstruction without going over"
        },
        {
          "label": "b) Descending step shock test",
          "description": "Sample pushed 3 times in normal direction of travel at 0.8 m/s ±0.1 m/s to fall over vertical step affixed flat on rigid base"
        },
        {
          "label": "c) Door frame shock test",
          "description": "Sample moved 3 times in normal direction of travel at 0.8 m/s ±0.1 m/s, or for motor driven equipment at maximum possible speed, against hardwood vertical obstacle higher than equipment contact point(s)"
        }
      ],
      "sub_result": "No damage resulting in an unacceptable RISK sustained",
      "verdict": "N/A"
    },
    {
      "clause": "15.3.6",
      "name": "Mould-stress relief test",
      "requirement": "ENCLOSURE made from moulded or formed thermoplastic material examined; mould-stress relief test conducted by placing sample in circulating air oven at 10°C over max temperature measured on ENCLOSURE in 11.1.3, but no less than 70°C, for 7 hours",
      "result": "70°C, 7h",
      "sub_result": "Examination indicated material distortion will not result in unacceptable RISK",
      "verdict": "P"
    },
    {
      "clause": "15.3.7",
      "requirement": "INTENDED USE, EXPECTED SERVICE LIFE, and conditions for transport and storage were taken into consideration for selection and treatment of materials used in construction of ME EQUIPMENT",
      "result_remark": "Considered",
      "verdict": "P"
    },
    {
      "clause": "15.3.7",
      "requirement": "Based on review of EQUIPMENT, ACCOMPANYING DOCUMENTS, specifications and processing of materials, and MANUFACTURER'S relevant tests or calculations, corrosion, ageing, mechanical wear, degradation of biological materials due to bacteria, plants, animals and the like, will not result in an unacceptable RISK",
      "result_remark": "A F T",
      "verdict": "P"
    },
    {
      "clause": "15.4",
      "requirement": "ME EQUIPMENT components and general assembly",
      "verdict": "P"
    },
    {
      "clause": "15.4.1",
      "requirement": "Incorrect connection of accessible connectors, removable without a TOOL, prevented where an unacceptable RISK exists",
      "result_remark": "No such hazard",
      "verdict": "N/A"
    },
    {
      "clause": "15.4.1a",
      "requirement": "Plugs for connection of PATIENT leads or PATIENT cables cannot be connected to outlets on same ME EQUIPMENT intended for other functions, except when no unacceptable RISK could result",
      "result_remark": "No patient leads",
      "verdict": "N/A"
    },
    {
      "clause": "15.4.1b",
      "requirement": "Medical gas connections on ME EQUIPMENT for different gases to be operated in NORMAL USE are not interchangeable",
      "result_remark": "No medical gas",
      "verdict": "N/A"
    },
    {
      "clause": "15.4.2",
      "requirement": "Temperature and overload control devices",
      "verdict": "N/A"
    },
    {
      "clause": "15.4.2.1a",
      "requirement": "THERMAL CUT-OUTS and OVER-CURRENT RELEASES with automatic resetting not used in ME EQUIPMENT when their use could lead to a HAZARDOUS SITUATION described in 13.1 by resetting action",
      "result_remark": "No thermal cut-out or over-current release used",
      "verdict": "N/A"
    },
    {
      "clause": "15.4.2.1b",
      "requirement": "THERMAL CUT-OUTS with a safety function that are reset by a soldering not fitted in ME EQUIPMENT",
      "result_remark": "No such thermal cut-outs",
      "verdict": "N/A"
    },
    {
      "clause": "15.4.2.1c",
      "requirement": "An additional independent non-SELF-RESETTING THERMAL CUT-OUT is provided where a failure of a THERMOSTAT could result in a HAZARDOUS SITUATION described in 13.1",
      "result_remark": "No such thermostat",
      "verdict": "N/A"
    },
    {
      "clause": "15.4.2.1d",
      "requirement": "Operation of THERMAL CUT-OUT or OVER CURRENT RELEASE doesn't result in a HAZARDOUS SITUATION described in 13.1 or the loss of ESSENTIAL PERFORMANCE",
      "result_remark": "No such thermal cut-outs and current release",
      "verdict": "N/A"
    },
    {
      "clause": "15.4.2.1e",
      "requirement": "Capacitors or other spark-suppression devices not connected between contacts of THERMAL CUT-OUTS",
      "verdict": "N/A"
    },
    {
      "clause": "15.4.2.1f",
      "requirement": "Use of THERMAL CUT-OUTS or OVER-CURRENT RELEASES do not affect safety of ME EQUIPMENT",
      "verdict": "N/A",
      "sub_tests": [
        {
          "description": "Positive temperature coefficient devices (PTC's) complied with IEC 60730-1:2010, Clauses 15, 17, J.15, and J.17 as applicable",
          "verdict": "N/A"
        },
        {
          "description": "ME EQUIPMENT containing THERMAL CUT-OUTS and OVER-CURRENT RELEASES operated under the conditions of Clause 13",
          "verdict": "N/A"
        },
        {
          "description": "SELF-RESETTING THERMAL CUT-OUTS and OVER-CURRENT RELEASES including circuits performing equivalent functions (other than PTC's) Certified according to appropriate standards",
          "verdict": "N/A"
        },
        {
          "description": "In the absence of Certification in accordance with IEC standards, SELF-RESETTING THERMAL CUT-OUTS and OVER-CURRENT RELEASES including circuits performing equivalent functions (other than PTC's) operated 200 times",
          "verdict": "N/A"
        },
        {
          "description": "Manual reset THERMAL CUT-OUTS and OVER-CURRENT RELEASES Certified in accordance with appropriate IEC standards",
          "result_remark": "No manual reset thermal cut-outs and over-current releases",
          "verdict": "N/A"
        },
        {
          "description": "When certification based on IEC standards or data from MANUFACTURER demonstrating reliability is not available, manual reset THERMAL CUT-OUTS and OVER-CURRENT RELEASES operated 10 times",
          "verdict": "N/A"
        },
        {
          "description": "Thermal protective devices tested separately from ME EQUIPMENT when engineering judgment indicated test results would not be impacted",
          "verdict": "N/A"
        }
      ]
    },
    {
      "clause": "15.4.2.1g",
      "requirement": "Protective device, provided on ME EQUIPMENT incorporating a fluid filled container with heating means, operated when heater switched on with container empty and prevented an unacceptable RISK due to overheating",
      "result_remark": "No fluid filled container",
      "verdict": "N/A"
    },
    {
      "clause": "15.4.2.1h",
      "requirement": "ME EQUIPMENT with tubular heating elements provided with protection against overheating in both leads where a conductive connection to earth could result in overheating as verified by review of design and RISK MANAGEMENT FILE",
      "result_remark": "No tubular heating elements",
      "verdict": "N/A"
    },
    {
      "clause": "15.4.2.2",
      "requirement": "Temperature settings clearly indicated when means provided to vary setting of THERMOSTATS",
      "result_remark": "No thermostats",
      "verdict": "N/A"
    },
    {
      "clause": "15.4.3",
      "requirement": "Batteries",
      "verdict": "P"
    },
    {
      "clause": "15.4.3.1",
      "requirement": "Battery housings from which gases can escape during charging or discharging are ventilated to prevent unacceptable RISK from accumulation of gasses and possible ignition",
      "verdict": "P"
    },
    {
      "clause": "15.4.3.1",
      "requirement": "Battery compartments designed to prevent accidental short circuiting of battery when this could result in a HAZARDOUS SITUATION as described in clause 13.1",
      "verdict": "P"
    },
    {
      "clause": "15.4.3.2",
      "requirement": "Means provided to prevent incorrect connection of polarity when a HAZARDOUS SITUATION may develop by incorrect connection or replacement of a battery",
      "result_remark": "F T",
      "verdict": "P"
    },
    {
      "clause": "15.4.3.3",
      "requirement": "Overcharging of battery prevented by virtue of design when it could result in an unacceptable RISK as verified by review of design",
      "result_remark": "A R No charging.",
      "verdict": "N/A"
    },
    {
      "clause": "15.4.3.4",
      "requirement": "Primary lithium batteries comply with IEC 60086-4",
      "result_remark": "D No Lithium batteries",
      "verdict": "N/A"
    },
    {
      "clause": "15.4.3.4",
      "requirement": "Secondary lithium batteries comply with IEC 62133 or IEC 62133-2",
      "verdict": "N/A"
    },
    {
      "clause": "15.4.3.5",
      "requirement": "Properly RATED protective device provided within INTERNAL ELECTRICAL POWER SOURCE to protect against fire caused by excessive currents when layout of internal wiring, cross-sectional area, rating of connected components can result in a fire",
      "verdict": "P"
    },
    {
      "clause": "15.4.3.5",
      "requirement": "Protective device has adequate breaking capacity to interrupt the maximum fault current",
      "verdict": "P"
    },
    {
      "clause": "15.4.3.5",
      "requirement": "Justification for OVER-CURRENT RELEASES or FUSE exclusion is documented",
      "verdict": "N/A"
    },
    {
      "clause": "15.4.3.5",
      "requirement": "Short circuit test between the positive and negative poles of an INTERNAL ELECTRICAL POWER SOURCE between the output and protective device(s) omitted where 2 MOOPs provided",
      "verdict": "P"
    },
    {
      "clause": "15.4.3.5",
      "requirement": "Short circuit between the positive and negative poles of an INTERNAL ELECTRICAL POWER SOURCE between the output and protective device(s) does not result in any HAZARDOUS SITUATION described in clause 13.1",
      "verdict": "N/A"
    },
    {
      "clause": "15.4.4",
      "requirement": "Indicator lights provided to indicate ME EQUIPMENT is ready for NORMAL USE, except when apparent to OPERATOR from normal operating position, and marking of 7.4.1 are insufficient for this purpose",
      "verdict": "N/A"
    },
    {
      "clause": "15.4.4",
      "requirement": "An additional indicator light provided on ME EQUIPMENT with a stand-by state or a warm-up state exceeding 15 s, except when apparent to OPERATOR from normal operating position",
      "verdict": "N/A"
    },
    {
      "clause": "15.4.4",
      "requirement": "Indicator lights provided on ME EQUIPMENT incorporating non-luminous heaters to indicate heaters are operational when a HAZARDOUS SITUATION could exist",
      "result_remark": "No non-luminous heaters",
      "verdict": "N/A"
    },
    {
      "clause": "15.4.4",
      "requirement": "Requirement not applied to heated stylus-pens for recording purposes",
      "verdict": "N/A"
    },
    {
      "clause": "15.4.4",
      "requirement": "Indicator lights provided on ME EQUIPMENT to indicate an output exists where an accidental or prolonged operation of output circuit could constitute a HAZARDOUS SITUATION",
      "result_remark": "No such output T",
      "verdict": "N/A"
    },
    {
      "clause": "15.4.4",
      "requirement": "Colours of indicator lights complied with 7.8.1",
      "result_remark": "F",
      "verdict": "N/A"
    },
    {
      "clause": "15.4.4",
      "requirement": "Charging mode visibly indicated in ME EQUIPMENT incorporating a means for charging an INTERNAL ELECTRICAL POWER SOURCE",
      "result_remark": "R A",
      "verdict": "N/A"
    },
    {
      "clause": "15.4.5",
      "requirement": "RISKS associated with pre-set controls addressed in RISK MANAGEMENT PROCESS when applicable as verified by review of RISK MANAGEMENT FILE",
      "result_remark": "D No pre-set controls",
      "verdict": "N/A"
    },
    {
      "clause": "15.4.6",
      "requirement": "Actuating parts of controls of ME EQUIPMENT",
      "verdict": "P"
    },
    {
      "clause": "15.4.6.1",
      "requirement": "a) Actuating parts cannot be pulled off or loosened up during NORMAL USE",
      "verdict": "P"
    },
    {
      "clause": "15.4.6.1",
      "requirement": "b) Controls secured so that the indication of any scale always corresponds to the position of the control",
      "verdict": "P"
    },
    {
      "clause": "15.4.6.1",
      "requirement": "c) Incorrect connection of indicating device to relevant component prevented by adequate construction when it could be separated without use of a TOOL",
      "verdict": "N/A"
    },
    {
      "clause": "15.4.6.1",
      "requirement": "When torque values per Table 30 applied between control knob and shaft of rotating controls for not less than 2 s, 10 times in each direction, knobs did not rotate",
      "result_remark": "No control knob",
      "verdict": "N/A"
    },
    {
      "clause": "15.4.6.1",
      "requirement": "Tests conducted by applying an axial force of 60 N for electrical components and 100 N for other components for 1 min when an axial pull was required in NORMAL USE with no unacceptable RISK",
      "result_remark": "See above",
      "verdict": "N/A"
    },
    {
      "clause": "15.4.6.2",
      "requirement": "Stops of adequate mechanical strength provided on rotating/movable parts of controls of ME EQUIPMENT where necessary to prevent an unexpected change from max to min, or vice-versa, of the controlled parameter",
      "verdict": "N/A"
    },
    {
      "clause": "15.4.6.2",
      "requirement": "Torque values in Table 30 applied 10 times in each direction to rotating controls for 2 sec",
      "verdict": "N/A"
    },
    {
      "clause": "15.4.6",
      "description": "Axial force test on rotating or movable parts of controls",
      "requirement": "No unexpected change of the controlled parameter from axial force of 60 N (electrical components) or 100 N (other components) applied for 1 min",
      "verdict": "N/A"
    },
    {
      "clause": "15.4.7",
      "description": "Cord-connected HAND-HELD and foot-operated control devices",
      "verdict": "N/A"
    },
    {
      "clause": "15.4.7.1a",
      "description": "HAND-HELD control devices of ME EQUIPMENT complied with 15.3.4.1",
      "result_remark": "No such devices",
      "verdict": "N/A"
    },
    {
      "clause": "15.4.7.1b",
      "description": "Foot-operated control device supported actuating force of 1350 N for 1 min applied over 30 mm diameter area in NORMAL USE with no damage causing unacceptable RISK",
      "verdict": "N/A"
    },
    {
      "clause": "15.4.7.2",
      "description": "Control device turned in all possible abnormal positions and placed on flat surface; no unacceptable RISK caused by changing control setting when accidentally placed in abnormal position",
      "verdict": "N/A"
    },
    {
      "clause": "15.4.7.3a",
      "description": "Foot-operated control device is at least IPX1 and complies with IEC 60529",
      "result_remark": "No foot-operated control device",
      "verdict": "N/A"
    },
    {
      "clause": "15.4.7.3b",
      "description": "ENCLOSURE of foot operated control devices containing electrical circuits is at least IPX6 and complies with IEC 60529 if liquids likely in NORMAL USE",
      "result_remark": "No foot-operated control device",
      "verdict": "N/A"
    },
    {
      "clause": "15.4.8",
      "description": "Aluminium wires less than 16 mm² in cross-sectional area are not used",
      "result_remark": "No aluminium wires",
      "verdict": "P"
    },
    {
      "clause": "15.4.9a",
      "description": "Oil container in PORTABLE ME EQUIPMENT allows for expansion and is adequately sealed to prevent loss of oil in any position",
      "result_remark": "No oil container",
      "verdict": "N/A"
    },
    {
      "clause": "15.4.9b",
      "description": "Oil containers in MOBILE ME EQUIPMENT sealed to prevent loss of oil during transport",
      "verdict": "N/A"
    },
    {
      "clause": "15.4.9c",
      "description": "Partially sealed oil-filled ME EQUIPMENT provided with means for checking oil level to detect leakage",
      "verdict": "N/A"
    },
    {
      "clause": "15.5",
      "description": "MAINS SUPPLY TRANSFORMERS OF ME EQUIPMENT and transformers providing separation in accordance with 8.5",
      "verdict": "N/A"
    },
    {
      "clause": "15.5.1",
      "description": "Overheating of transformers",
      "verdict": "N/A"
    },
    {
      "clause": "15.5.1.1",
      "description": "Transformers protected against overheating in event of short circuit or overload of output windings; windings did not open, no HAZARDOUS SITUATION, max winding temperatures did not exceed Table 31 values",
      "result_remark": "No any transformer used in the ME equipment.",
      "verdict": "N/A"
    },
    {
      "clause": "15.5.1.1 (dielectric)",
      "description": "Dielectric strength test of 8.8.3 conducted on transformer after short circuit and overload tests",
      "verdict": "N/A"
    },
    {
      "clause": "15.5.1.2",
      "description": "Transformer output winding short circuited; test continued until protective device operated or THERMAL STABILITY achieved",
      "verdict": "N/A"
    },
    {
      "clause": "15.5.1.3",
      "description": "Multiple overload tests conducted on windings with more than one protective device to evaluate worst-case NORMAL USE loading and protection",
      "verdict": "N/A"
    },
    {
      "clause": "15.5.2",
      "description": "Transformers operating above 1 kHz tested per clause 8.8.3; windings with adequate insulation to prevent internal short-circuits; dielectric strength tests with no breakdown or detectable deterioration",
      "verdict": "N/A"
    },
    {
      "clause": "15.5.3",
      "description": "Transformers forming MEANS OF PROTECTION as required by 8.5: displacement prevention of end turns, protective earth screens with insulated overlap ≥3 mm, exit of wires with double sleeving (2 MOPs, wall thickness ≥0.3 mm extending 20 mm from windings), insulation between primary and secondary complies with 8.8.2",
      "verdict": "N/A"
    },
    {
      "clause": "16",
      "requirement": "ME SYSTEMS",
      "result_remark": "Not ME systems",
      "verdict": "N/A"
    },
    {
      "clause": "16.1",
      "requirement": "After installation or subsequent modification, ME SYSTEM didn't result in an unacceptable RISK",
      "result_remark": "Not ME systems",
      "verdict": "N/A"
    },
    {
      "clause": "16.2",
      "requirement": "ACCOMPANYING DOCUMENTS of an ME SYSTEM",
      "result_remark": null,
      "verdict": "N/A"
    },
    {
      "clause": "16.3",
      "requirement": "Instructions for use of ME EQUIPMENT intended to receive its power from other equipment in an ME SYSTEM, describe the other equipment to ensure compliance with these requirements",
      "verdict": "N/A"
    },
    {
      "clause": "16.3",
      "requirement": "Transient currents restricted to allowable levels for the specified IPS or UPS where the ME SYSTEM is intended to receive power from an IPS or UPS and the ME SYSTEM can draw large transient currents when being switched on/off",
      "verdict": "N/A"
    },
    {
      "clause": "16.3",
      "requirement": "Technical description and installation instructions specify the actual transient currents where an IPS or UPS is not specified",
      "verdict": "N/A"
    },
    {
      "clause": "16.4",
      "requirement": "Parts of non-ME EQUIPMENT in PATIENT ENVIRONMENT subject to contact by OPERATOR during maintenance, calibration, after removal of covers, connectors, etc., without use of a TOOL operated at a voltage in 8.4.2 c) supplied from a source separated from SUPPLY MAINS by two MEANS OF OPERATOR PROTECTION",
      "verdict": "N/A"
    },
    {
      "clause": "16.5",
      "requirement": "Safety measures incorporating a SEPARATION DEVICE applied when FUNCTIONAL CONNECTION between ME EQUIPMENT and other items of an ME SYSTEM or other systems can cause allowable values of LEAKAGE CURRENT to exceed",
      "verdict": "N/A"
    },
    {
      "clause": "16.5",
      "requirement": "SEPARATION DEVICE has dielectric strength, CREEPAGE and CLEARANCES required for one MEANS OF OPERATOR PROTECTION appropriate for highest voltage occurring across SEPARATION DEVICE during a fault condition",
      "verdict": "N/A"
    },
    {
      "clause": "16.5",
      "requirement": "WORKING VOLTAGE was highest voltage across SEPARATION DEVICE during a fault condition, but not less than MAXIMUM MAINS VOLTAGE (V)",
      "verdict": "N/A"
    },
    {
      "clause": "16.6",
      "requirement": "LEAKAGE CURRENTS",
      "verdict": "N/A"
    },
    {
      "clause": "16.6.1",
      "requirement": "TOUCH CURRENT in NORMAL CONDITION, from or between parts of ME SYSTEM within the PATIENT ENVIRONMENT, did not exceed 100 μA",
      "verdict": "N/A"
    },
    {
      "clause": "16.6.1",
      "requirement": "TOUCH CURRENT did not exceed 500 μA in event of interruption of any non-PERMANENTLY INSTALLED PROTECTIVE EARTH CONDUCTOR, from or between parts of ME SYSTEM within PATIENT ENVIRONMENT",
      "verdict": "N/A"
    },
    {
      "clause": "16.6.2",
      "requirement": "Current in PROTECTIVE EARTH CONDUCTOR of MULTIPLE SOCKET-OUTLET did not exceed 5 mA",
      "verdict": "N/A"
    },
    {
      "clause": "16.6.3",
      "requirement": "PATIENT LEAKAGE CURRENT and total PATIENT LEAKAGE CURRENT of ME SYSTEM in NORMAL CONDITION did not exceed values specified for ME EQUIPMENT in Tables 3 and 4",
      "verdict": "N/A"
    },
    {
      "clause": "16.6.3",
      "requirement": "Measurements made using a device as in clause 8.7.4.4",
      "verdict": "N/A"
    },
    {
      "clause": "16.7",
      "requirement": "ME SYSTEM complied with applicable requirements of Clause 9 when a MECHANICAL HAZARD existed",
      "verdict": "N/A"
    },
    {
      "clause": "16.8",
      "requirement": "Interruption and restoration power to the ME SYSTEM or any part of the ME SYSTEM did not result in a loss of BASIC SAFETY or ESSENTIAL PERFORMANCE",
      "verdict": "N/A"
    },
    {
      "clause": "16.9",
      "requirement": "ME SYSTEM connections and wiring",
      "verdict": null
    },
    {
      "clause": "16.9.1",
      "requirement": "Incorrect connection of accessible connectors, removable without a TOOL, prevented where unacceptable RISK can result",
      "verdict": "N/A"
    },
    {
      "clause": "16.9.1",
      "requirement": "Plugs for connection of PATIENT leads or PATIENT cables could not be connected to other outlets of the same ME SYSTEM likely to be located in PATIENT ENVIRONMENT, except when examination of connectors and interchanging them proved no unacceptable RISK results",
      "verdict": "N/A"
    },
    {
      "clause": "16.9.1",
      "requirement": "Medical gas connections on the ME SYSTEM for different gasses operated in NORMAL USE are not interchangeable",
      "verdict": "N/A"
    },
    {
      "clause": "16.9.2",
      "requirement": "MAINS PARTS, components and layout",
      "verdict": "N/A"
    },
    {
      "clause": "16.9.2.1",
      "requirement": "MULTIPLE SOCKET-OUTLET only allows connection using a TOOL, or MULTIPLE SOCKET-OUTLET is of a type that cannot accept MAINS PLUGS of any of the kinds specified in IEC/TR 60083, or MULTIPLE SOCKET-OUTLET is supplied via a separating transformer",
      "verdict": "N/A"
    },
    {
      "clause": "16.9.2.1",
      "requirement": "MULTIPLE SOCKET-OUTLET marked with safety sign 2 of Table D.2 (i.e., SAFETY SIGN ISO 7010-W001) visible in NORMAL USE, and marked either individually or in combinations with the maximum allowed continuous output in amperes or volt-amperes, or marked to indicate the equipment or equipment parts it may safely be attached to; MULTIPLE SOCKET-OUTLET is a separate item or an integral part of ME EQUIPMENT or non-ME EQUIPMENT",
      "verdict": "N/A"
    },
    {
      "clause": "16.9.2.1",
      "requirement": "MULTIPLE SOCKET-OUTLET complied with IEC 60884-1 and the following requirements",
      "verdict": "N/A"
    },
    {
      "clause": "G.3.3",
      "description": "Marking on major part of ME EQUIPMENT for CATEGORY AP or APG parts, not repeated on detachable parts that can only be used with the marked equipment",
      "verdict": "N/A"
    },
    {
      "clause": "G.3.4",
      "description": "ACCOMPANYING DOCUMENTS contain indication enabling RESPONSIBLE ORGANIZATION to distinguish between CATEGORY AP and APG parts",
      "verdict": "N/A"
    },
    {
      "clause": "G.3.5",
      "description": "Marking clearly indicates which parts are CATEGORY AP or APG when only certain ME EQUIPMENT parts are CATEGORY AP or APG",
      "verdict": "N/A"
    },
    {
      "clause": "G.4",
      "description": "Common requirements for CATEGORY AP and CATEGORY APG ME EQUIPMENT",
      "verdict": "N/A"
    },
    {
      "clause": "G.4.1a",
      "description": "CREEPAGE and CLEARANCES between points of POWER SUPPLY CORD connection according to Table 12 for one MEANS OF PATIENT PROTECTION",
      "verdict": "N/A"
    },
    {
      "clause": "G.4.1b",
      "description": "Connections protected against accidental disconnection in NORMAL USE, or connection/disconnection only with a TOOL (excluding circuits in G.5.3 and G.6.3)",
      "verdict": "N/A"
    },
    {
      "clause": "G.4.1c",
      "description": "CATEGORY AP and APG not provided with a DETACHABLE POWER SUPPLY CORD, except when circuit complied with G.5.3 and G.6.3",
      "verdict": "N/A"
    },
    {
      "clause": "G.4.2a",
      "description": "Opening of ENCLOSURE providing protection against penetration of gases or vapours only possible with a TOOL",
      "verdict": "N/A"
    },
    {
      "clause": "G.4.2b",
      "description": "ENCLOSURE complies with requirements to minimize arcing and sparking due to penetration of foreign objects: no openings on top covers except for controls; side openings prevent penetration of 4mm diameter rod; base plate openings prevent penetration of 12mm diameter rod",
      "verdict": "N/A"
    },
    {
      "clause": "G.4.2c",
      "description": "Short circuiting conductor to conductive part without explosive gases, where insulation may contact FLAMMABLE AESTHETIC MIXTURE WITH OXYGEN or NITROUS OXIDE, ignitable gases, or oxygen, did not result in loss of integrity, unacceptable temperature, or HAZARDOUS SITUATION",
      "verdict": "N/A"
    },
    {
      "clause": "G.4.3a",
      "description": "Electrostatic charges prevented on CATEGORY AP and APG ME EQUIPMENT by combination of appropriate measures: use of antistatic materials, provision of electrically conductive paths to conductive floor, protective earth or potential equalization system",
      "verdict": "N/A"
    },
    {
      "clause": "G.4.3b",
      "description": "Electrical resistance limits of aesthetic tubing, mattresses and pads, castor tires, and other antistatic material complied with ISO 2882 based on measurements per ISO 1853, ISO 2878 and ISO 23529",
      "verdict": "N/A"
    },
    {
      "clause": "G.4.4",
      "description": "Corona cannot be produced by components or parts operating at more than 2000 V a.c. or 2400 V d.c. not included in ENCLOSURES complying with G.5.4 or G.5.5",
      "verdict": "N/A"
    },
    {
      "clause": "G.5",
      "description": "Requirements and tests for CATEGORY AP ME EQUIPMENT, parts and components",
      "verdict": "N/A"
    },
    {
      "clause": "G.5.1",
      "description": "ME EQUIPMENT, its parts or components do not ignite FLAMMABLE AESTHETIC MIXTURES WITH AIR under NORMAL USE and CONDITIONS based on compliance with G.5.2 to G.5.5; alternatively complied with IEC 60079-0 for pressurized, sand-filled, or oil immersed enclosures",
      "verdict": "N/A"
    },
    {
      "clause": "G.5.2",
      "description": "ME EQUIPMENT in contact with gas mixtures in NORMAL USE not producing sparks and not resulting in surface temperatures above 150°C (restricted airflow) or 200°C (unrestricted vertical air circulation) measured at 25°C",
      "verdict": "N/A"
    },
    {
      "clause": "G.5.3",
      "description": "ME EQUIPMENT producing sparks in NORMAL USE complied with temperature requirements of G.5.2 and Umax and Imax occurring in their circuits",
      "verdict": "N/A"
    },
    {
      "clause": "G.5.4",
      "name": "External ventilation with internal overpressure",
      "verdict": "N/A",
      "sub_tests": [
        {
          "id": "G.5.4-a",
          "description": "Flammable anaesthetic mixtures with air removed by ventilation before ME EQUIPMENT energized, and penetration prevented by maintenance of overpressure",
          "verdict": "N/A"
        },
        {
          "id": "G.5.4-b",
          "description": "Overpressure inside enclosure was 75 Pa minimum in normal condition",
          "verdict": "N/A"
        },
        {
          "id": "G.5.4-c",
          "description": "Ignition sources de-energized automatically where G.4 does not apply, or complied with G.5 when overpressure dropped below 50 Pa",
          "verdict": "N/A"
        },
        {
          "id": "G.5.4-d",
          "description": "External surface of enclosure did not exceed 150°C in 25°C ambient under normal use and condition",
          "verdict": "N/A"
        }
      ]
    },
    {
      "clause": "G.5.5",
      "name": "Enclosures with restricted breathing",
      "verdict": "N/A"
    },
    {
      "clause": "G (Figs G.1-G.3)",
      "name": "Sparking contact circuit measurements",
      "verdict": "N/A",
      "sub_tests": [
        {
          "description": "Measured U_max ≤ U_zR with I as in Fig. G.1",
          "verdict": "N/A"
        },
        {
          "description": "Measured U_max ≤ U_c with C as in Fig. G.2",
          "verdict": "N/A"
        },
        {
          "description": "Measured I_max ≤ I_zR with U_zR as in Fig G.1",
          "verdict": "N/A"
        },
        {
          "description": "Measured I_max ≤ I_zL with L_max and U_max ≤ 24V as in Fig G.3",
          "verdict": "N/A"
        },
        {
          "description": "Combinations of currents and voltages within limitations I_zR × U_zR ≤ 50W extrapolated from Fig G.1; no extrapolation for voltages above 42V",
          "verdict": "N/A"
        },
        {
          "description": "Combinations of capacitances and voltages within limitations C/2U² ≤ 1.2mJ extrapolated from Fig G.2; no extrapolation for voltages above 242V",
          "verdict": "N/A"
        },
        {
          "description": "U_max determined using actual resistance R when equivalent resistance R was less than 8000 Ω",
          "verdict": "N/A"
        },
        {
          "description": "Combinations of currents and inductances within limitations L/2I² ≤ 0.3mJ extrapolated from Fig G.3; no extrapolation for inductances larger than 900 mH",
          "verdict": "N/A"
        },
        {
          "description": "Temperature measurements made according to 11.1, and U_max, I_max, R, L_max, C_max determined with application of Figs G.1-G.3",
          "verdict": "N/A"
        },
        {
          "description": "Alternatively, compliance verified by examination of design data",
          "verdict": "N/A"
        }
      ]
    },
    {
      "clause": "G.5.4",
      "description": "ENCLOSURE restricted breathing test - FLAMMABLE AESTHETIC MIXTURE WITH AIR at high concentration for at least 30 min without pressure difference inside ENCLOSURE",
      "verdict": "N/A"
    },
    {
      "clause": "G.5.4 b)",
      "description": "Gasket or sealing material aging test B-b per IEC 60068-2-2 Clause 15 at 70°C ±2°C for 96 h",
      "verdict": "N/A"
    },
    {
      "clause": "G.5.4",
      "description": "Gas-tightness of ENCLOSURE with flexible cord inlets under bending or pulling stress; internal overpressure of 400 Pa created, 30 pulls per Table G.1 applied in axial and least favourable direction for 1 s each; overpressure not to reduce below 200 Pa",
      "verdict": "N/A"
    },
    {
      "clause": "G.5.4",
      "description": "External surface operating temperature of ENCLOSURE measured at 150°C in 25°C ambient; steady state operating temperature of ENCLOSURE also measured",
      "verdict": "N/A"
    },
    {
      "clause": "G.6",
      "description": "CATEGORY APG ME EQUIPMENT, parts and components thereof",
      "verdict": "N/A"
    },
    {
      "clause": "G.6.1",
      "description": "ME EQUIPMENT, its parts, and components did not ignite FLAMMABLE AESTHETIC MIXTURE WITH OXYGEN OR NITROUS OXIDE under NORMAL USE and SINGLE FAULT CONDITION; CONTINUOUS OPERATION test after thermal steady state (max 3 h) over 10 min in 12.2% ±0.4 ether by volume/oxygen mixture",
      "verdict": "N/A"
    },
    {
      "clause": "G.6.2",
      "description": "Parts and components of CATEGORY APG ME EQUIPMENT operating in FLAMMABLE AESTHETIC MIXTURE WITH OXYGEN OR NITROUS OXIDE; supplied from source isolated from earth by insulation equal to one MEANS OF PATIENT PROTECTION and from electrical parts by insulation twice the MEANS OF PATIENT PROTECTION",
      "verdict": "N/A"
    },
    {
      "clause": "G.6.3",
      "description": "Test of G.6.1 waived when: a) no sparks produced and temperatures did not exceed 90°C; b) temperature limit of 90°C not exceeded, sparks produced in NORMAL USE and SINGLE FAULT CONDITIONS, except U_max and I_max complied with requirements taking C_max and L_max into consideration",
      "verdict": "N/A"
    },
    {
      "clause": "G.6.3 b)",
      "description": "Measured U_max ≤ U_zR with I_zR as in Fig. G.4",
      "measured_values": {
        "U_max": "V",
        "U_zR": "V",
        "I_zR": "A"
      },
      "verdict": "N/A"
    },
    {
      "clause": "G.6.3 b)",
      "description": "Measured U_max ≤ U_zC with C_max as in Fig. G.5",
      "measured_values": {
        "U_max": "V",
        "U_c": "V",
        "C_max": null
      },
      "verdict": "N/A"
    },
    {
      "clause": "G.6.3 b)",
      "description": "Measured I_max ≤ I_zR with U_zR as in Fig. G.4",
      "measured_values": {
        "I_max": "A",
        "I_zR": "A",
        "U_zR": "V"
      },
      "verdict": "N/A"
    },
    {
      "clause": "G.6.3 b)",
      "description": "Measured I_max ≤ I_zL with L_max and U_max ≤ 24 V as in Fig. G.6",
      "measured_values": {
        "I_max": "A",
        "I_zL": "A",
        "L_max": "mH"
      },
      "verdict": "N/A"
    },
    {
      "clause": "G.6.4",
      "name": "ME Equipment Heating Flammable Aesthetic Mixture with Non-Self-Resetting Thermal Cut-Out",
      "description": "ME EQUIPMENT, its parts, and components heating a FLAMMABLE AESTHETIC MIXTURE WITH OXYGEN OR NITROUS OXIDE provided with a non-SELF-RESETTING THERMAL CUT-OUT and complied with 15.4.2.1",
      "result": "N/A",
      "verdict": "N/A",
      "sub_tests": [
        {
          "description": "Current-carrying part of heating element is not in direct contact with FLAMMABLE AESTHETIC MIXTURE WITH OXYGEN OR NITROUS OXIDE",
          "verdict": "N/A"
        }
      ]
    },
    {
      "clause": "G.7",
      "name": "Test Apparatus for Flammable Mixtures",
      "description": "Test apparatus used was in accordance with this Clause and Fig G.7",
      "result": "N/A",
      "verdict": "N/A"
    },
    {
      "clause": "ANNEX L / L.1",
      "name": "Insulated Winding Wires for Use Without Interleaved Insulation",
      "description": "BASIC, SUPPLEMENTARY, DOUBLE, and REINFORCED INSULATION in wound components without interleaved insulation complied with this Annex covering round winding wires between 0.05 mm and 5.00 mm diameters",
      "result": "N/A",
      "verdict": "N/A"
    },
    {
      "clause": "L.2",
      "name": "Wire Construction",
      "description": "Overlap of layers when wire is insulated with two or more spirally wrapped layers of tape is adequate to ensure continued overlap during manufacture of wound component; layers sufficiently secured to maintain the overlap",
      "result": "N/A",
      "verdict": "N/A"
    },
    {
      "clause": "L.3",
      "name": "Type Test",
      "description": "The wire subjected to tests of L.3.1 to L.3.4 at a specified temperature and relative humidity",
      "parameters": [
        {
          "name": "Temperature",
          "unit": "°C",
          "value": null
        },
        {
          "name": "Humidity",
          "unit": "%",
          "value": null
        }
      ],
      "verdict": "—"
    },
    {
      "clause": "L.3.1",
      "name": "Dielectric Strength",
      "description": "Dielectric strength test of Clause 8.8.3 for the appropriate type and number of MOP(s) conducted by preparing the sample according to IEC 60851-5:1996, Clause 4.4.1 for a twisted pair with test voltages at least twice Tables 6 & 7",
      "verdict": "N/A",
      "sub_tests": [
        {
          "description": "3000 V for BASIC and SUPPLEMENTARY INSULATION - no breakdown",
          "test_voltage_V": 3000,
          "insulation_type": "BASIC and SUPPLEMENTARY",
          "verdict": "N/A"
        },
        {
          "description": "6000 V for REINFORCED INSULATION - no breakdown",
          "test_voltage_V": 6000,
          "insulation_type": "REINFORCED",
          "verdict": "N/A"
        }
      ]
    },
    {
      "clause": "L.3.2",
      "name": "Flexibility and Adherence",
      "description": "Sample subjected to flexibility and adherence test 8 of IEC 60851-3:1996, clause 5.1.1, using mandrel diameters of Table L.1; followed by dielectric test of clause 8.8.3 with test voltage applied between wire and mandrel with no breakdown",
      "verdict": "N/A",
      "sub_tests": [
        {
          "description": "1500 V for BASIC and SUPPLEMENTARY INSULATION",
          "test_voltage_V": 1500,
          "insulation_type": "BASIC and SUPPLEMENTARY",
          "verdict": "N/A"
        },
        {
          "description": "3000 V for REINFORCED INSULATION",
          "test_voltage_V": 3000,
          "insulation_type": "REINFORCED",
          "verdict": "N/A"
        },
        {
          "description": "Tension applied to wire during winding on mandrel: 118 MPa ±11.8 MPa",
          "tension_MPa": "118 ± 11.8",
          "verdict": "N/A"
        }
      ]
    },
    {
      "clause": "L.3.3",
      "name": "Heat Shock",
      "description": "Sample subjected to heat shock test 9 of IEC 60851-6:1996, followed by dielectric strength test of clause 8.8.3 with test voltage applied between the wire and mandrel",
      "verdict": "N/A",
      "sub_tests": [
        {
          "description": "1500 V for BASIC and SUPPLEMENTARY INSULATION",
          "test_voltage_V": 1500,
          "insulation_type": "BASIC and SUPPLEMENTARY",
          "verdict": "N/A"
        },
        {
          "description": "3000 V for REINFORCED INSULATION",
          "test_voltage_V": 3000,
          "insulation_type": "REINFORCED",
          "verdict": "N/A"
        },
        {
          "description": "Oven temperature based on Table L.2",
          "unit": "°C",
          "value": null,
          "verdict": "—"
        },
        {
          "description": "Mandrel diameter and tension applied as in clause L.3.2",
          "unit": "MPa; N/mm2",
          "verdict": "N/A"
        },
        {
          "description": "Dielectric strength test conducted at room temperature after removal from the oven",
          "verdict": "N/A"
        }
      ]
    },
    {
      "clause": "L.3.4",
      "name": "Retention of Electric Strength After Bending",
      "description": "Retention of electric strength after bending test",
      "verdict": null
    },
    {
      "clause": "L.3.2",
      "name": "Dielectric strength and bending test on prepared samples",
      "description": "Five samples prepared as in L.3.2 subjected to dielectric strength and bending tests",
      "verdict": "N/A",
      "parameters": [
        {
          "description": "Test voltage for BASIC and SUPPLEMENTARY INSULATION",
          "value": "1500 V minimum"
        },
        {
          "description": "Test voltage for REINFORCED INSULATION",
          "value": "3000 V minimum"
        },
        {
          "description": "Test voltage applied between shot and conductor"
        }
      ]
    },
    {
      "clause": "L.4.1",
      "name": "Production line dielectric strength tests",
      "description": "Tests during manufacture conducted by the manufacturer according to L.4.2 and L.4.3",
      "verdict": "N/A"
    },
    {
      "clause": "L.4.2",
      "name": "Routine testing (100% testing) dielectric strength",
      "description": "Production line dielectric strength routine test voltage requirements",
      "verdict": "N/A",
      "parameters": [
        {
          "description": "Test voltage for BASIC and SUPPLEMENTARY INSULATION",
          "value": "1500 V r.m.s. or 2100 V peak minimum"
        },
        {
          "description": "Test voltage for REINFORCED INSULATION",
          "value": "3000 V r.m.s. or 4200 V peak minimum"
        }
      ]
    },
    {
      "clause": "L.4.3",
      "name": "Sampling tests using twisted pair samples",
      "description": "Sampling tests conducted using twisted pair samples per IEC 60851-5:1996 clause 4.4.1",
      "verdict": "N/A",
      "parameters": [
        {
          "description": "Minimum breakdown test voltage for BASIC and SUPPLEMENTARY INSULATION",
          "value": "3000 V r.m.s. or 4200 V peak (at least twice voltage in Tables 6 and 7)"
        },
        {
          "description": "Minimum breakdown test voltage for REINFORCED INSULATION",
          "value": "6000 V r.m.s. or 8400 V peak (at least twice voltage in Tables 6 and 7)"
        }
      ]
    },
    {
      "clause": "4.11",
      "title": "Power Input",
      "verdict": "N/A",
      "details": [
        {
          "condition": "Main unit - Normal operation",
          "rating": "6V, 1.0A"
        },
        {
          "condition": "AC/DC adapter - Normal operation, connected to main unit until continuous operation"
        }
      ]
    },
    {
      "clause": "5.1",
      "title": "Type Tests (Risk Management)",
      "verdict": "N/A",
      "standard_ref": "ISO 14971",
      "sub_items": [
        {
          "iso14971_clause": "4.2"
        },
        {
          "iso14971_clause": "4.3"
        },
        {
          "iso14971_clause": "4.4"
        }
      ]
    },
    {
      "clause": "5.4a",
      "title": "RM RESULTS TABLE: Other Conditions",
      "verdict": "P",
      "sub_items": [
        {
          "iso14971_clause": "5.2",
          "document_ref": "Risk Assessment Report DN: PT9L-FXPJ01 V1.0",
          "result": "Intended use is defined",
          "verdict": "P"
        },
        {
          "iso14971_clause": "5.3",
          "document_ref": "Risk Assessment Report DN: PT9L-FXPJ01 V1.0",
          "result": "Hazards are identified",
          "verdict": "P"
        },
        {
          "iso14971_clause": "5.4",
          "document_ref": "Risk Assessment Report DN: PT9L-FXPJ01 V1.0",
          "result": "Risks of each hazardous situation are estimated",
          "verdict": "P"
        }
      ]
    },
    {
      "clause": "5.9.2",
      "title": "Determination of ACCESSIBLE parts",
      "verdict": "P",
      "items": [
        {
          "location": "Enclosure outside",
          "determination_method": "visual"
        },
        {
          "location": "The probe",
          "determination_method": "visual"
        },
        {
          "location": "Battery compartment",
          "determination_method": "visual"
        }
      ],
      "note": "Determination methods: visual; rigid test finger; jointed test finger; test hook"
    },
    {
      "clause": "7.1.2",
      "title": "Legibility of Marking",
      "verdict": "P",
      "items": [
        {
          "marking_type": "Outside Markings (Clause 7.2)",
          "ambient_illuminance": "Between 100lx and 1500lx",
          "result": "Reads the marking correctly"
        },
        {
          "marking_type": "Inside Markings (Clause 7.3)",
          "ambient_illuminance": "Between 100lx and 1500lx",
          "result": "No such parts"
        },
        {
          "marking_type": "Controls & Instruments (Clause 7.4)",
          "ambient_illuminance": "Between 100lx and 1500lx",
          "result": "Reads the marking correctly"
        },
        {
          "marking_type": "Safety Signs (Clause 7.5)",
          "ambient_illuminance": "Between 100lx and 1500lx",
          "result": "Reads the marking correctly"
        },
        {
          "marking_type": "Symbols (Clause 7.6)",
          "ambient_illuminance": "Between 100lx and 1500lx",
          "result": "Reads the marking correctly"
        }
      ]
    },
    {
      "clause": "7.1.3",
      "title": "Durability of Marking Test",
      "verdict": "P",
      "items": [
        {
          "characteristic": "Material of Marking Label",
          "value": "PET",
          "verdict": "P"
        },
        {
          "characteristic": "Ink/other printing material or process",
          "value": "Oiliness",
          "verdict": "P"
        },
        {
          "characteristic": "Material (composition) of Warning Label",
          "value": "No warning label used",
          "verdict": "N/A"
        },
        {
          "characteristic": "Ink/other printing material or process (Warning Label)",
          "value": "No other material",
          "verdict": "N/A"
        },
        {
          "characteristic": "Other",
          "value": "None",
          "verdict": "N/A"
        }
      ]
    },
    {
      "clause": "7.2.2",
      "title": "RM RESULTS TABLE: Identification",
      "verdict": "P",
      "items": [
        {
          "iso_clause": "5.2",
          "doc_ref": "Risk Management Report DN：PT9L-FXGB01 V1.0",
          "result": "Intended use and identification of characteristics related to safety issue analyzed and recorded",
          "verdict": "P"
        },
        {
          "iso_clause": "5.3",
          "doc_ref": "Risk Management Report DN：PT9L-FXGB01 V1.0",
          "result": "Hazard analysis recorded",
          "verdict": "P"
        },
        {
          "iso_clause": "5.4",
          "doc_ref": "Risk Management Report DN：PT9L-FXGB01 V1.0",
          "result": "Risk estimation recorded",
          "verdict": "P"
        },
        {
          "iso_clause": "6",
          "doc_ref": "Risk Management Report DN：PT9L-FXGB01 V1.0",
          "result": "Risk evaluation recorded",
          "verdict": "P"
        },
        {
          "iso_clause": "7.4",
          "doc_ref": "Risk Management Report DN：PT9L-FXGB01 V1.0",
          "result": "Residual risk evaluated.",
          "verdict": "P"
        }
      ]
    },
    {
      "clause": "7.2.13",
      "title": "RM RESULTS TABLE: Physiological effects (SAFETY SIGNS and warning)",
      "verdict": "N/A",
      "items": []
    },
    {
      "clause": "7.2.17",
      "title": "RM RESULTS TABLE: Protective packaging",
      "verdict": "P",
      "items": [
        {
          "iso_clause": "5.2",
          "doc_ref": "Risk Management Report DN：PT9L-FXGB01 V1.0",
          "result": "Have special handling instruction for transportation or storage needed.",
          "verdict": "P"
        },
        {
          "iso_clause": "5.3",
          "doc_ref": "Risk Management Report DN：PT9L-FXGB01 V1.0",
          "result": "Hazard analysis recorded",
          "verdict": "P"
        },
        {
          "iso_clause": "5.4",
          "doc_ref": "Risk Management Report DN：PT9L-FXGB01 V1.0",
          "result": "Risk estimation recorded",
          "verdict": "P"
        },
        {
          "iso_clause": "6",
          "doc_ref": "Risk Management Report DN：PT9L-FXGB01 V1.0",
          "result": "Risk evaluation recorded",
          "verdict": "P"
        },
        {
          "iso_clause": "7.3",
          "doc_ref": "Verification of risk control measure and Residual Risk Evaluation Report DN: PT9L-FXGB01 V1.0",
          "result": "Verification/validation of the risk reduction measures are addressed",
          "verdict": "P"
        }
      ]
    },
    {
      "clause": "7.3.3",
      "title": "RM RESULTS TABLE: Batteries",
      "verdict": "P",
      "items": [
        {
          "iso_clause": "5.2",
          "doc_ref": "Risk Assessment Report DN: PT9L-FXPJ01 V1.0",
          "result": "Battery polarities, Low voltage prompt requirements are defined",
          "verdict": "P"
        },
        {
          "iso_clause": "5.3",
          "doc_ref": "Risk Assessment Report DN: PT9L-FXPJ01 V1.0",
          "result": "Hazards are addressed",
          "verdict": "P"
        },
        {
          "iso_clause": "5.4",
          "doc_ref": "Risk Assessment Report DN: PT9L-FXPJ01 V1.0",
          "result": "Risks of each hazardous situation are estimated",
          "verdict": "P"
        },
        {
          "iso_clause": "6",
          "doc_ref": "Risk Assessment Report DN: PT9L-FXPJ01 V1.0",
          "result": "Risks of each hazardous situation are evaluated",
          "verdict": "P"
        },
        {
          "iso_clause": "7.3",
          "doc_ref": "Verification of risk control measure and Residual Risk Evaluation Report DN: PT9L-FXGB01 V1.0",
          "result": "Verification/validation of the risk reduction measures are addressed",
          "verdict": "P"
        }
      ]
    },
    {
      "clause": "7.3.7",
      "title": "RM RESULTS TABLE: Supply terminals",
      "verdict": "N/A",
      "items": []
    },
    {
      "clause": "7.4.2",
      "title": "RM RESULTS TABLE: Control devices",
      "verdict": "P",
      "items": [
        {
          "iso_clause": "5.2",
          "doc_ref": "Risk Assessment Report DN: PT9L-FXPJ01 V1.0",
          "result": "The switches indicated by symbols",
          "verdict": "P"
        },
        {
          "iso_clause": "5.3",
          "doc_ref": "Risk Assessment Report DN: PT9L-FXPJ01 V1.0",
          "result": "Hazards are addressed",
          "verdict": "P"
        },
        {
          "iso_clause": "5.4",
          "doc_ref": "Risk Assessment Report DN: PT9L-FXPJ01 V1.0",
          "result": "Risks of each hazardous situation are estimated",
          "verdict": "P"
        },
        {
          "iso_clause": "6",
          "doc_ref": "Risk Assessment Report DN: PT9L-FXPJ01 V1.0",
          "result": "Risks of each hazardous situation are evaluated",
          "verdict": "P"
        }
      ]
    },
    {
      "clause": "7.2",
      "description": "Risk Assessment - Verification/validation of the risk reduction measures",
      "document_ref": "Risk Assessment Report DN: PT9L-FXPJ01 V1.0",
      "result": "Verification/validation of the risk reduction measures are addressed",
      "verdict": "P"
    },
    {
      "clause": "7.3",
      "description": "Risk Assessment - Battery polarities, Low voltage prompt requirements",
      "document_ref": "Risk Assessment Report DN: PT9L-FXPJ01 V1.0",
      "result": "Battery polarities, Low voltage prompt requirements are defined",
      "verdict": "P"
    },
    {
      "clause": "5.2",
      "table": "RM RESULTS TABLE: SAFETY SIGNS",
      "description": "Safety sign hazard identification",
      "document_ref": "Risk Assessment Report DN: PT9L-FXPJ01 V1.0",
      "result": "SAFETY SIGN has defined",
      "verdict": "P"
    },
    {
      "clause": "5.3",
      "table": "RM RESULTS TABLE: SAFETY SIGNS",
      "description": "All hazards associated with SAFETY SIGN source identified",
      "document_ref": "Risk Assessment Report DN: PT9L-FXPJ01 V1.0",
      "result": "All hazards associated with SAFETY SIGN source have been identified",
      "verdict": "P"
    },
    {
      "clause": "5.4",
      "table": "RM RESULTS TABLE: SAFETY SIGNS",
      "description": "Risk estimation for each hazardous situation",
      "document_ref": "Risk Assessment Report DN: PT9L-FXPJ01 V1.0",
      "result": "Risks of each hazardous situation are estimated",
      "verdict": "P"
    },
    {
      "clause": "6",
      "table": "RM RESULTS TABLE: SAFETY SIGNS",
      "description": "Risk acceptability for each hazardous situation",
      "document_ref": "Risk Assessment Report DN: PT9L-FXPJ01 V1.0",
      "result": "The risk acceptability for each hazardous situation has been estimated and documented",
      "verdict": "P"
    },
    {
      "clause": "7.2",
      "table": "RM RESULTS TABLE: SAFETY SIGNS",
      "description": "Risk control measures implementation and verification",
      "document_ref": "Verification of risk control measure and Residual Risk Evaluation Report DN: PT9L-FXGB01 V1.0",
      "result": "The risk control measures have been implemented and the verification of the effectiveness recorded",
      "verdict": "P"
    },
    {
      "clause": "7.9.3.2",
      "description": "RM RESULTS TABLE: Replacement of fuses, power supply cords, other parts",
      "verdict": "N/A"
    },
    {
      "clause": "8.1b",
      "description": "RM RESULTS TABLE: Fundamental rule of protection against electric shock - accidental detachment of conductors and connectors",
      "verdict": "P"
    },
    {
      "clause": "4.3",
      "table": "RM RESULTS TABLE: 8.1b",
      "description": "Hazard analysis recording",
      "document_ref": "Risk Management Report DN: PT9L-FXGB01 V1.0",
      "result": "Hazard analysis recorded",
      "verdict": "P"
    },
    {
      "clause": "8.4.2",
      "description": "TABLE: Working Voltage / Power Measurement",
      "verdict": "N/A",
      "measurements": [
        {
          "location": "Between opposite polarity of batteries",
          "Vrms": "--",
          "Vpk_or_Vdc": "3 Vdc",
          "peak_to_peak_ripple": "--",
          "power": "--",
          "energy": "--"
        }
      ],
      "notes": [
        "Input supply voltage to ME EQUIPMENT was the RATED voltage or the voltage within the RATED voltage range which results in the highest measured value. See clause 8.5.4.",
        "If the d.c peak-to-peak ripple >10%, waveform considered as a.c. See clause 8.4.2.2"
      ]
    },
    {
      "clause": "8.4.2a",
      "description": "RM RESULTS TABLE: Accessible parts including applied parts",
      "verdict": "N/A"
    },
    {
      "clause": "8.4.3",
      "description": "TABLE: ME EQUIPMENT for connection to a power source by a plug - measurement of voltage or calculation of stored charge 1s after disconnection of plug from mains supply",
      "verdict": "N/A",
      "measurements": {
        "maximum_allowable_voltage_V": "--",
        "voltage_measured_between": {
          "plug_pins_1_and_2": [
            "--",
            "--",
            "--",
            "--",
            "--",
            "--",
            "--",
            "--",
            "--",
            "--"
          ],
          "plug_pin_1_and_enclosure": [
            "--",
            "--",
            "--",
            "--",
            "--",
            "--",
            "--",
            "--",
            "--",
            "--"
          ],
          "plug_pin_2_and_enclosure": [
            "--",
            "--",
            "--",
            "--",
            "--",
            "--",
            "--",
            "--",
            "--",
            "--"
          ]
        },
        "maximum_allowable_stored_charge": "45 μC (when measured voltage exceeded 60V)"
      }
    },
    {
      "clause": "8.4.4",
      "title": "Internal capacitive circuits – measurement of residual voltage or calculation of the stored charge in capacitive circuits after de-energizing ME EQUIPMENT",
      "verdict": "N/A",
      "parameters": {
        "maximum_allowable_residual_voltage_V": 60,
        "maximum_allowable_stored_charge_uC": 45
      },
      "fields": [
        "Description of the capacitive circuit",
        "Measured residual voltage (V)",
        "Calculated stored charge (μC)",
        "Remarks"
      ]
    },
    {
      "clause": "8.4.3",
      "title": "Capacitive discharge – calculated stored charge",
      "measurements": [
        {
          "voltage_measured_between": "Plug pins 1 and 2",
          "results": [
            "--",
            "--",
            "--",
            "--",
            "--",
            "--",
            "--",
            "--",
            "--",
            "--"
          ]
        },
        {
          "voltage_measured_between": "Plug pin 1 and enclosure",
          "results": [
            "--",
            "--",
            "--",
            "--",
            "--",
            "--",
            "--",
            "--",
            "--",
            "--"
          ]
        },
        {
          "voltage_measured_between": "Plug pin 2 and enclosure",
          "results": [
            "--",
            "--",
            "--",
            "--",
            "--",
            "--",
            "--",
            "--",
            "--",
            "--"
          ]
        }
      ]
    },
    {
      "clause": "8.5.2.2",
      "title": "RM RESULTS TABLE: Type B applied parts",
      "verdict": "N/A",
      "referenced_standard": "ISO 14971",
      "clauses_evaluated": [
        "5.2",
        "5.3",
        "5.4",
        "6"
      ],
      "fields": [
        "Clause of ISO 14971",
        "Document Ref. in RMF (Document No. & paragraph)",
        "Result - Remarks",
        "Verdict"
      ]
    },
    {
      "clause": "8.5.2.3",
      "title": "RM RESULTS TABLE: PATIENT Leads",
      "verdict": "N/A",
      "referenced_standard": "ISO 14971",
      "clauses_evaluated": [
        "5.2",
        "5.3",
        "5.4",
        "6"
      ],
      "fields": [
        "Clause of ISO 14971",
        "Document Ref. in RMF (Document No. & paragraph)",
        "Result - Remarks",
        "Verdict"
      ]
    },
    {
      "clause": "8.5.5.1a",
      "title": "TABLE: defibrillation-proof applied parts – measurement of hazardous electrical energies",
      "verdict": "N/A",
      "fields": [
        "Test Condition (Figs. 9 & 10)",
        "Measurement made on accessible part",
        "Applied part with test voltage",
        "Test voltage polarity",
        "Measured voltage between Y1 and Y2 (mV)",
        "Remarks"
      ]
    },
    {
      "clause": "8.5.5.1b",
      "title": "TABLE: defibrillation-proof applied parts – verification of recovery time",
      "verdict": "N/A",
      "fields": [
        "Applied part with test voltage",
        "Test voltage polarity",
        "Recovery time from documents (s)",
        "Measured recovery time (s)",
        "Remarks"
      ]
    },
    {
      "clause": "8.5.5.2",
      "title": "TABLE: DEFIBRILLATION-PROOF APPLIED PARTS or PATIENT CONNECTIONS – Energy reduction test – measurement of Energy delivered to a 100Ω load",
      "verdict": "N/A",
      "compliance_criteria": "E1 must be at least 90% of E2",
      "definitions": {
        "E1": "Measured energy delivered to 100Ω with ME Equipment connected",
        "E2": "Measured energy delivered to 100Ω without ME equipment connected"
      },
      "test_conditions": [
        "PATIENT CONNECTION 1 or APPLIED PART with PATIENT CONNECTIONS 2, 3, and 4 of the same APPLIED PART connected to earth",
        "PATIENT CONNECTION 2 or APPLIED PART with PATIENT CONNECTIONS 1, 3, and 4 of the same APPLIED PART connected to earth",
        "PATIENT CONNECTION 3 or APPLIED PART with PATIENT CONNECTIONS 1, 2, and 4 of the same APPLIED PART connected to earth",
        "PATIENT CONNECTION 4 or APPLIED PART with PATIENT CONNECTIONS 1, 2, and 3 of the same APPLIED PART connected to earth"
      ],
      "fields": [
        "Test Voltage applied to",
        "Measured Energy E1 (mJ)",
        "Measured Energy E2 (mJ)",
        "Energy E1 as % of E2 (%)"
      ]
    },
    {
      "clause": "8.6.3",
      "title": "RM RESULTS TABLE: Protective earthing of moving parts",
      "verdict": "N/A",
      "referenced_standard": "ISO 14971",
      "clauses_evaluated": [
        "5.2",
        "5.3",
        "5.4"
      ],
      "fields": [
        "Clause of ISO 14971",
        "Document Ref. in RMF (Document No. & paragraph)",
        "Result - Remarks",
        "Verdict"
      ]
    },
    {
      "clause": "8.6.4",
      "name": "Impedance and current-carrying capability of PROTECTIVE EARTH CONNECTIONS",
      "result": "N/A",
      "notes": [
        "PERMANENTLY INSTALLED ME EQUIPMENT, impedance between PROTECTIVE EARTH TERMINAL and a PROTECTIVELY EARTHED part - Limit 100 mΩ",
        "ME EQUIPMENT with an APPLIANCE INLET, impedance between earth pin in the APPLIANCE INLET and a PROTECTIVELY EARTHED part - Limit 100 mΩ",
        "ME EQUIPMENT with an APPLIANCE INLET, impedance between earth pin in the protective earth pin on the DETACHABLE POWER SUPPLY CORD and a PROTECTIVELY EARTHED part - Limit 200 mΩ",
        "ME EQUIPMENT with a non-DETACHABLE POWER SUPPLY CORD, impedance between the protective earth pin in the MAINS PLUG and a PROTECTIVELY EARTHED part - Limit 200 mΩ"
      ]
    },
    {
      "clause": "8.7",
      "name": "Leakage Current",
      "sub_tests": [
        {
          "figure": "Fig. 13",
          "type": "Earth Leakage (ER)",
          "supply_voltage_V": null,
          "supply_frequency_Hz": null,
          "measured_max_value_uA": null,
          "result": "N/A"
        },
        {
          "figure": "Fig. 14",
          "type": "Touch Current (TC) - frequency weighted",
          "maximum_allowed": "100 µA NC; 500 µA SFC",
          "conditions": [
            {
              "condition": "NC(B): supplied by battery",
              "supply_voltage_V": 3,
              "supply_frequency": "DC",
              "measured_max_value_uA": 1.46,
              "result": "P"
            },
            {
              "condition": "SFC(B): supplied by battery",
              "supply_voltage_V": null,
              "supply_frequency": null,
              "measured_max_value_uA": null,
              "result": "N/A"
            },
            {
              "condition": "NC(A): supplied by battery",
              "supply_voltage_V": 3,
              "supply_frequency": "DC",
              "measured_max_value_uA": 1.22,
              "result": "P"
            },
            {
              "condition": "SFC(A): supplied by battery",
              "supply_voltage_V": null,
              "supply_frequency": null,
              "measured_max_value_uA": null,
              "result": "N/A"
            }
          ]
        },
        {
          "figure": "Fig. 14",
          "type": "Touch Current (TC) - Non-frequency weighted",
          "maximum_allowed": "10 mA",
          "conditions": [
            {
              "condition": "NC(B): supplied by battery",
              "supply_voltage_V": 3,
              "supply_frequency": "DC",
              "measured_max_value_uA": 22.34,
              "result": "P"
            },
            {
              "condition": "SFC(B): supplied by battery",
              "supply_voltage_V": null,
              "supply_frequency": null,
              "measured_max_value_uA": null,
              "result": "N/A"
            },
            {
              "condition": "NC(A): supplied by battery",
              "supply_voltage_V": 3,
              "supply_frequency": "DC",
              "measured_max_value_uA": 31.66,
              "result": "P"
            },
            {
              "condition": "SFC(A): supplied by battery",
              "supply_voltage_V": null,
              "supply_frequency": null,
              "measured_max_value_uA": null,
              "result": "N/A"
            }
          ]
        },
        {
          "figure": "Fig. 15",
          "type": "Patient Leakage Current (P) - frequency weighted",
          "maximum_allowed": "Type B or BF AP: 10 µA NC; 50 µA SFC (d.c. current); 100 µA NC; 500 µA SFC (a.c.) | Type CF AP: 10 µA NC; 50 µA SFC (d.c. or a.c. current)",
          "conditions": [
            {
              "condition": "NC(B): supplied by battery",
              "supply_voltage_V": 3,
              "supply_frequency": "DC",
              "measured_max_value_uA": "≤1",
              "result": "P"
            },
            {
              "condition": "SFC(B): supplied by battery",
              "supply_voltage_V": null,
              "supply_frequency": null,
              "measured_max_value_uA": null,
              "result": "N/A"
            },
            {
              "condition": "NC(A): supplied by battery",
              "supply_voltage_V": 3,
              "supply_frequency": "DC",
              "measured_max_value_uA": "≤1",
              "result": "P"
            },
            {
              "condition": "SFC(A): supplied by battery",
              "supply_voltage_V": null,
              "supply_frequency": null,
              "measured_max_value_uA": null,
              "result": "N/A"
            }
          ]
        },
        {
          "figure": "Fig. 15",
          "type": "Patient Leakage Current (P) - Non-frequency weighted",
          "maximum_allowed": "100 µA NC; 500 µA SFC",
          "conditions": [
            {
              "condition": "NC(B): supplied by battery",
              "supply_voltage_V": 3,
              "supply_frequency": "DC",
              "measured_max_value_uA": 11.39,
              "result": "P"
            },
            {
              "condition": "SFC(B): supplied by battery",
              "supply_voltage_V": null,
              "supply_frequency": null,
              "measured_max_value_uA": null,
              "result": "N/A"
            },
            {
              "condition": "NC(A): supplied by battery",
              "supply_voltage_V": 3,
              "supply_frequency": "DC",
              "measured_max_value_uA": 9.23,
              "result": "P"
            },
            {
              "condition": "SFC(A): supplied by battery",
              "supply_voltage_V": null,
              "supply_frequency": null,
              "measured_max_value_uA": null,
              "result": "N/A"
            }
          ]
        },
        {
          "figure": "Fig. 16",
          "type": "Patient leakage current with mains on the F-type applied parts (PM) - frequency weighted",
          "maximum_allowed": "Type B or BF AP: 10 µA NC; 50 µA SFC (d.c. current); 100 µA NC; 500 µA SFC (a.c.) | Type CF AP: 10 µA NC; 50 µA SFC (d.c. or a.c. current)",
          "conditions": [
            {
              "condition": "NC(B): supplied by battery",
              "supply_voltage_V": 3,
              "supply_frequency": "DC",
              "measured_max_value_uA": 5.05,
              "result": "P"
            },
            {
              "condition": "SFC(B): supplied by battery",
              "supply_voltage_V": null,
              "supply_frequency": null,
              "measured_max_value_uA": null,
              "result": "N/A"
            },
            {
              "condition": "NC(A): supplied by battery",
              "supply_voltage_V": 3,
              "supply_frequency": "DC",
              "measured_max_value_uA": 4.54,
              "result": "P"
            },
            {
              "condition": "SFC(A): supplied by battery",
              "supply_voltage_V": null,
              "supply_frequency": null,
              "measured_max_value_uA": null,
              "result": "N/A"
            }
          ]
        },
        {
          "figure": "Fig. 16",
          "type": "Patient leakage current with mains on the F-type applied parts (PM) - Non-frequency weighted",
          "maximum_allowed": "100 µA NC; 500 µA SFC",
          "conditions": [
            {
              "condition": "NC(B): supplied by battery",
              "supply_voltage_V": 3,
              "supply_frequency": "DC",
              "measured_max_value_uA": 14.71,
              "result": "P"
            },
            {
              "condition": "SFC(B): supplied by battery",
              "supply_voltage_V": null,
              "supply_frequency": null,
              "measured_max_value_uA": null,
              "result": "N/A"
            },
            {
              "condition": "NC(A): supplied by battery",
              "supply_voltage_V": 3,
              "supply_frequency": "DC",
              "measured_max_value_uA": 17.01,
              "result": "P"
            },
            {
              "condition": "SFC(A): supplied by battery",
              "supply_voltage_V": null,
              "supply_frequency": null,
              "measured_max_value_uA": null,
              "result": "N/A"
            }
          ]
        },
        {
          "figure": "Fig. 17",
          "type": "Patient leakage current with external voltage on Signal Input/Output part (SIP/SOP)",
          "result": "N/A"
        },
        {
          "figure": "Fig. 18",
          "type": "Patient leakage current with external voltage on metal Accessible Part that is not Protectively Earthed",
          "result": "N/A"
        },
        {
          "figure": "Fig. 19",
          "type": "Patient Auxiliary Current",
          "result": "N/A"
        },
        {
          "figure": "Fig. 15 and 20",
          "type": "Total Patient Leakage Current with all AP of same type connected together",
          "result": "N/A"
        },
        {
          "figure": "Fig. 17 and 20",
          "type": "Total Patient Leakage Current with all AP of same type connected together with external voltage on SIP/SOP",
          "result": "N/A"
        },
        {
          "figure": "Fig. 16 and 20",
          "type": "Total Patient Leakage Current with all AP of same type connected together with external voltage on F-type AP",
          "result": "N/A"
        },
        {
          "figure": "Fig. 18 and 20",
          "type": "Total Patient Leakage Current with all AP of same type connected together with external voltage on metal Accessible Part not Protectively Earthed",
          "result": "N/A"
        }
      ]
    },
    {
      "clause": "8.7",
      "name": "Leakage Current Tests",
      "abbreviations": {
        "ER": "Earth leakage current",
        "TC": "Touch current",
        "A": "After humidity conditioning",
        "P": "Patient leakage current",
        "B": "Before humidity conditioning",
        "PA": "Patient auxiliary current",
        "1": "Switch closed or set to normal polarity",
        "TP": "Total Patient current",
        "0": "Switch open or set to reversed polarity",
        "PM": "Patient leakage current with mains on the applied parts",
        "NC": "Normal condition",
        "MD": "Measuring device",
        "SFC": "Single fault condition"
      },
      "notes": [
        "For EARTH LEAKAGE CURRENT see 8.7.3 d) and 8.7.4.5",
        "For TOUCH CURRENT see 8.7.3 c) and 8.7.4.6",
        "For PATIENT LEAKAGE CURRENT see 8.7.3.b) and 8.7.4.7",
        "Total PATIENT LEAKAGE CURRENT values are only relative to equipment with multiple APPLIED PARTS of the same type. See 8.7.4.7 h). The individual APPLIED PARTS complied with the PATIENT LEAKAGE CURRENT values.",
        "Tests conducted at operating temperature and after humidity preconditioning of 5.7, EQUIPMENT energized in stand-by condition and fully operating, max rated supply frequency, at 110% of the max RATED MAINS VOLTAGE, and after relevant tests of Clause 11.6"
      ]
    },
    {
      "clause": "8.8.3",
      "name": "Dielectric strength test of solid insulating materials with safety function – MOOP/MOPP",
      "verdict": "P",
      "items": [
        {
          "insulation_under_test": "Batteries electrode to non-metallic enclosure",
          "insulation_type": "2 MOPP",
          "peak_working_voltage_dc": 3,
          "test_voltage": "DC 1000 V",
          "dielectric_breakdown": "No"
        },
        {
          "insulation_under_test": "Batteries electrode to the probe",
          "insulation_type": "2 MOPP",
          "peak_working_voltage_dc": 3,
          "test_voltage": "DC 1000 V",
          "dielectric_breakdown": "No"
        },
        {
          "insulation_under_test": "Positive and negative poles of internal power supply",
          "insulation_type": "2 MOPP",
          "peak_working_voltage_dc": 3,
          "test_voltage": "Non-test",
          "dielectric_breakdown": "Non-test"
        },
        {
          "insulation_under_test": "ME enclosure to the probe",
          "insulation_type": "1 MOPP",
          "peak_working_voltage_ac": 240,
          "test_voltage": "AC 1500 V",
          "dielectric_breakdown": "No"
        }
      ],
      "supplementary_info": "1 Alternatively, per the Table (i.e., dc), a d.c. test voltage equal to the peak value of the a.c. test voltage used. 2 A) Immediately after humidity treatment of 5.7, ME EQUIPMENT de-energized, B) after required sterilization PROCEDURE, ME EQUIPMENT de-energized, C) after reaching steady state operating temperature as during heating test of 11.1.1, and D) after relevant tests of 11.6 (i.e., overflow, spillage, leakage, ingress of water, cleaning, disinfection, and sterilization)."
    },
    {
      "clause": "8.8.4.1",
      "name": "Resistance to heat - Ball pressure test of thermoplastic parts",
      "verdict": "P",
      "parameters": {
        "allowed_impression_diameter_mm": 2,
        "force_N": 20
      },
      "items": [
        {
          "part_material": "Enclosure/External insulating parts",
          "test_temperature_C": 75,
          "impression_diameter_mm": 0.87
        },
        {
          "part_material": "Screen",
          "test_temperature_C": 75,
          "impression_diameter_mm": 1.42
        },
        {
          "part_material": "Insulating material supporting un-insulated Mains Parts",
          "test_temperature_C": null,
          "impression_diameter_mm": null
        }
      ]
    },
    {
      "clause": "8.8.4.1",
      "name": "Mechanical strength and resistance to heat – Risk Management Results Table",
      "verdict": "P",
      "risk_management_items": [
        {
          "iso14971_clause": "5.2",
          "document_ref": "Risk Management Report DN：PT9L-FXGB01 V1.0",
          "result_remarks": "Intended use and identification of characteristics related to safety issue analysed and recorded",
          "verdict": "P"
        },
        {
          "iso14971_clause": "5.3",
          "document_ref": "Risk Management Report DN：PT9L-FXGB01 V1.0",
          "result_remarks": "Hazard analysis recorded",
          "verdict": "P"
        },
        {
          "iso14971_clause": "5.4",
          "document_ref": "Risk Management Report DN：PT9L-FXGB01 V1.0",
          "result_remarks": "Risk estimation recorded",
          "verdict": "P"
        },
        {
          "iso14971_clause": "6",
          "document_ref": "Risk Management Report DN：PT9L-FXGB01 V1.0",
          "result_remarks": "Risk evaluation recorded",
          "verdict": "P"
        },
        {
          "iso14971_clause": "7.2",
          "document_ref": "Risk Management Report DN：PT9L-FXGB01 V1.0",
          "result_remarks": "Risk control option analysis recorded",
          "verdict": "P"
        },
        {
          "iso14971_clause": "7.3",
          "document_ref": "Risk Management Report DN：PT9L-FXGB01 V1.0",
          "result_remarks": "a. Risk control measures recorded. b. Effectiveness of risk control measures verified and recorded. c. Implementation of risk control measures verified and recorded.",
          "verdict": "P"
        },
        {
          "iso14971_clause": "7.4",
          "document_ref": "Risk Management Report DN：PT9L-FXGB01 V1.0",
          "result_remarks": "Residual risk evaluated.",
          "verdict": "P"
        },
        {
          "iso14971_clause": "7.5",
          "document_ref": "No such analysis",
          "result_remarks": "All residual risk is acceptable.",
          "verdict": "N/A"
        }
      ]
    },
    {
      "clause": "8.9.2",
      "name": "Short circuiting of each single one of the CREEPAGE DISTANCES and AIR CLEARANCES for insulation in the MAINS PART between parts of opposite polarity",
      "verdict": "N/A"
    },
    {
      "clause": "8.9.3.2",
      "name": "Thermal cycling tests on one sample of insulating compound forming solid insulation between conductive parts",
      "result": "N/A",
      "details": {
        "sequences": [
          {
            "seq": 1,
            "steps": [
              "68 h at T1 ±2 °C",
              "1 h at 25 °C ±2 °C",
              "2 h at 0 °C ±2 °C",
              "1 or more h at 25 °C ±2 °C"
            ]
          },
          {
            "seq": 2,
            "steps": [
              "68 h at T1 ±2 °C",
              "1 h at 25 °C ±2 °C",
              "2 h at 0 °C ±2 °C",
              "1 or more h at 25 °C ±2 °C"
            ]
          },
          {
            "seq": 3,
            "steps": [
              "68 h at T1 ±2 °C",
              "1 h at 25 °C ±2 °C",
              "2 h at 0 °C ±2 °C",
              "1 or more h at 25 °C ±2 °C"
            ]
          },
          {
            "seq": 4,
            "steps": [
              "68 h at T1 ±2 °C",
              "1 h at 25 °C ±2 °C",
              "2 h at 0 °C ±2 °C",
              "1 or more h at 25 °C ±2 °C"
            ]
          }
        ],
        "notes": "T1 = 10 °C above the maximum temperature of relevant part determined per 11.1.1, or 85 °C, the higher of the two. 10 °C not added to T1 when temperature measured by an embedded thermocouple. Used gradual transition from one temperature to another."
      }
    },
    {
      "clause": "8.9.3.4",
      "name": "Thermal cycling tests on one sample of cemented joint",
      "result": "N/A",
      "details": {
        "sequences": [
          {
            "seq": 1,
            "steps": [
              "68 h at T1 ±2 °C",
              "1 h at 25 °C ±2 °C",
              "2 h at 0 °C ±2 °C",
              "1 or more h at 25 °C ±2 °C"
            ]
          },
          {
            "seq": 2,
            "steps": [
              "68 h at T1 ±2 °C",
              "1 h at 25 °C ±2 °C",
              "2 h at 0 °C ±2 °C",
              "1 or more h at 25 °C ±2 °C"
            ]
          },
          {
            "seq": 3,
            "steps": [
              "68 h at T1 ±2 °C",
              "1 h at 25 °C ±2 °C",
              "2 h at 0 °C ±2 °C",
              "1 or more h at 25 °C ±2 °C"
            ]
          },
          {
            "seq": 4,
            "steps": [
              "68 h at T1 ±2 °C",
              "1 h at 25 °C ±2 °C",
              "2 h at 0 °C ±2 °C",
              "1 or more h at 25 °C ±2 °C"
            ]
          }
        ],
        "notes": "T1 = 10 °C above the maximum temperature of relevant part determined per 11.1.1, or 85 °C, the higher of the two. 10 °C not added to T1 when temperature measured by an embedded thermocouple. Used gradual transition from one temperature to another."
      }
    },
    {
      "clause": "8.10",
      "name": "List of critical components",
      "result": "P"
    },
    {
      "clause": "8.10.1",
      "name": "Fixing of components (Risk Management)",
      "result": "P"
    },
    {
      "clause": "8.10.2",
      "name": "RM RESULTS TABLE: Fixing of wiring",
      "verdict": "P",
      "items": [
        {
          "iso14971_clause": "5.3",
          "doc_ref": "PT9L-FXGB01 V1.0",
          "result": "Hazards are addressed",
          "verdict": "P"
        },
        {
          "iso14971_clause": "5.4",
          "doc_ref": "PT9L-FXGB01 V1.0",
          "result": "Risks of each hazardous situation are estimated",
          "verdict": "P"
        },
        {
          "iso14971_clause": "6",
          "doc_ref": "PT9L-FXGB01 V1.0",
          "result": "Risks of each hazardous situation are evaluated",
          "verdict": "P"
        },
        {
          "iso14971_clause": "7.2",
          "doc_ref": "PT9L-FXGB01 V1.0",
          "result": "Risk control measures are defined",
          "verdict": "P"
        }
      ]
    },
    {
      "clause": "8.10.5",
      "name": "RM RESULTS TABLE: Mechanical protection of wiring",
      "verdict": "P",
      "items": [
        {
          "iso14971_clause": "5.3",
          "doc_ref": "PT9L-FXGB01 V1.0",
          "result": "Hazards are addressed",
          "verdict": "P"
        },
        {
          "iso14971_clause": "5.4",
          "doc_ref": "PT9L-FXGB01 V1.0",
          "result": "Risks of each hazardous situation are estimated",
          "verdict": "P"
        },
        {
          "iso14971_clause": "6",
          "doc_ref": "PT9L-FXGB01 V1.0",
          "result": "Risks of each hazardous situation are evaluated",
          "verdict": "P"
        },
        {
          "iso14971_clause": "7.2",
          "doc_ref": "PT9L-FXGB01 V1.0",
          "result": "Risk control measures are defined",
          "verdict": "P"
        },
        {
          "iso14971_clause": "7.3",
          "doc_ref": "",
          "result": "",
          "verdict": ""
        },
        {
          "iso14971_clause": "7.4",
          "doc_ref": "",
          "result": "",
          "verdict": ""
        },
        {
          "iso14971_clause": "7.5",
          "doc_ref": "",
          "result": "",
          "verdict": ""
        }
      ]
    },
    {
      "clause": "8.11.3.5",
      "name": "TABLE: Cord anchorages",
      "verdict": "N/A",
      "columns": [
        "Cord under test",
        "Mass of equipment (kg)",
        "Pull (N)",
        "Torque (Nm)",
        "Remarks"
      ]
    },
    {
      "clause": "8.11.3.6",
      "name": "TABLE: Cord guard",
      "verdict": "N/A",
      "columns": [
        "Cord under test",
        "Test mass",
        "Measured curvature",
        "Remarks"
      ]
    },
    {
      "clause": "9.2.1",
      "name": "RM RESULTS TABLE: HAZARDS associated with moving parts - General",
      "verdict": "N/A",
      "items": [
        {
          "iso14971_clause": "4.2",
          "doc_ref": "",
          "result": "",
          "verdict": ""
        },
        {
          "iso14971_clause": "4.3",
          "doc_ref": "",
          "result": "",
          "verdict": ""
        },
        {
          "iso14971_clause": "4.4",
          "doc_ref": "",
          "result": "",
          "verdict": ""
        },
        {
          "iso14971_clause": "5",
          "doc_ref": "",
          "result": "",
          "verdict": ""
        },
        {
          "iso14971_clause": "6.2",
          "doc_ref": "",
          "result": "",
          "verdict": ""
        },
        {
          "iso14971_clause": "6.3",
          "doc_ref": "",
          "result": "",
          "verdict": ""
        },
        {
          "iso14971_clause": "6.4",
          "doc_ref": "",
          "result": "",
          "verdict": ""
        },
        {
          "iso14971_clause": "6.5",
          "doc_ref": "",
          "result": "",
          "verdict": ""
        }
      ]
    },
    {
      "clause": "9.2.2.2",
      "name": "TABLE: Measurement of gap 'a' according to Table 20 (ISO 13852:1996)",
      "verdict": "N/A",
      "note": "In general, gaps for adults used, except when the device is specifically designed for use with children, values for children applied.",
      "gap_measurements": [
        {
          "part_of_body": "Body",
          "allowable_adult_gap_mm": ">500",
          "allowable_children_gap_mm": ">500"
        },
        {
          "part_of_body": "Head",
          "allowable_adult_gap_mm": ">300 or <120",
          "allowable_children_gap_mm": ">300 or <60"
        },
        {
          "part_of_body": "Leg",
          "allowable_adult_gap_mm": ">180",
          "allowable_children_gap_mm": ">180"
        },
        {
          "part_of_body": "Foot",
          "allowable_adult_gap_mm": ">120 or <35",
          "allowable_children_gap_mm": ">120 or <25"
        },
        {
          "part_of_body": "Toes",
          "allowable_adult_gap_mm": ">50",
          "allowable_children_gap_mm": ">50"
        },
        {
          "part_of_body": "Arm",
          "allowable_adult_gap_mm": ">120",
          "allowable_children_gap_mm": ">120"
        },
        {
          "part_of_body": "Hand, wrist, fist",
          "allowable_adult_gap_mm": ">100",
          "allowable_children_gap_mm": ">100"
        },
        {
          "part_of_body": "Finger",
          "allowable_adult_gap_mm": ">25 or <8",
          "allowable_children_gap_mm": ">25 or <4"
        }
      ]
    },
    {
      "clause": "9.2.3.2",
      "name": "TABLE: Over-travel End Stop Test",
      "verdict": "N/A",
      "columns": [
        "ME EQUIPMENT end stop",
        "Test Condition (cycles, load, speed)",
        "Remarks"
      ]
    },
    {
      "clause": "9.2.4",
      "name": "RM RESULTS TABLE: Emergency stopping devices",
      "verdict": "N/A",
      "items": [
        {
          "iso14971_clause": "4.2",
          "doc_ref": "",
          "result": "",
          "verdict": ""
        },
        {
          "iso14971_clause": "4.3",
          "doc_ref": "",
          "result": "",
          "verdict": ""
        },
        {
          "iso14971_clause": "4.4",
          "doc_ref": "",
          "result": "",
          "verdict": ""
        },
        {
          "iso14971_clause": "5",
          "doc_ref": "",
          "result": "",
          "verdict": ""
        },
        {
          "iso14971_clause": "6.2",
          "doc_ref": "",
          "result": "",
          "verdict": ""
        },
        {
          "iso14971_clause": "6.3",
          "doc_ref": "",
          "result": "",
          "verdict": ""
        },
        {
          "iso14971_clause": "6.4",
          "doc_ref": "",
          "result": "",
          "verdict": ""
        },
        {
          "iso14971_clause": "6.5",
          "doc_ref": "",
          "result": "",
          "verdict": ""
        },
        {
          "iso14971_clause": "6.6",
          "doc_ref": "",
          "result": "",
          "verdict": ""
        }
      ]
    },
    {
      "clause": "9.2.5",
      "name": "RM RESULTS TABLE: Release of patient",
      "verdict": "N/A"
    },
    {
      "clause": "9.4.2.1",
      "name": "TABLE: Instability—overbalance in transport position",
      "verdict": "P",
      "items": [
        {
          "preparation": "With transportation position",
          "test_condition": "10° inclined within transportation package",
          "result": "No overbalance",
          "verdict": "P"
        }
      ]
    },
    {
      "clause": "9.4.2.2",
      "name": "Instability—overbalance excluding transport position",
      "verdict": "P",
      "items": [
        {
          "preparation": "Whole equipment",
          "condition": "5° incline",
          "remarks": "No overbalance"
        },
        {
          "preparation": "Whole equipment",
          "condition": "10° incline",
          "remarks": "No overbalance"
        }
      ]
    },
    {
      "clause": "9.4.2.3",
      "name": "Instability—overbalance from horizontal and vertical forces",
      "verdict": "N/A"
    },
    {
      "clause": "9.4.2.4.2",
      "name": "Castors and wheels – Force for propulsion",
      "verdict": "N/A"
    },
    {
      "clause": "9.4.2.4.3",
      "name": "Castors and wheels – Movement over a threshold",
      "verdict": "N/A"
    },
    {
      "clause": "9.4.3.1",
      "name": "Instability from unwanted lateral movement (including sliding) in transport position",
      "verdict": "N/A"
    },
    {
      "clause": "9.4.3.2",
      "name": "Instability from unwanted lateral movement (including sliding) excluding transport position",
      "verdict": "N/A"
    },
    {
      "clause": "9.4.4",
      "name": "Grips and other handling devices",
      "verdict": "N/A"
    },
    {
      "clause": "9.5.1",
      "name": "Protective means (RM Results Table)",
      "verdict": "N/A",
      "iso14971_clauses": [
        "5.3",
        "5.4",
        "6",
        "7.2",
        "7.3",
        "7.4",
        "7.5"
      ]
    },
    {
      "clause": "9.6.1",
      "name": "Acoustic energy - General (RM Results Table)",
      "verdict": "P",
      "rm_results": [
        {
          "iso14971_clause": "5.2",
          "document_ref": "Risk Assessment Report DN: PT9L-FXPJ01 V1.0",
          "result_remarks": "Acoustic defined",
          "verdict": "P"
        },
        {
          "iso14971_clause": "5.3",
          "document_ref": "Risk Assessment Report DN: PT9L-FXPJ01 V1.0",
          "result_remarks": "Hazards are addressed",
          "verdict": "P"
        },
        {
          "iso14971_clause": "5.4",
          "document_ref": "Risk Assessment Report DN: PT9L-FXPJ01 V1.0",
          "result_remarks": "Risks of each hazardous situation are estimated",
          "verdict": "P"
        },
        {
          "iso14971_clause": "6",
          "document_ref": "Risk Assessment Report DN: PT9L-FXPJ01 V1.0",
          "result_remarks": "Risks of each hazardous situation are evaluated",
          "verdict": "P"
        },
        {
          "iso14971_clause": "7.2",
          "document_ref": "Risk Assessment Report DN: PT9L-FXPJ01 V1.0",
          "result_remarks": "Risk control measures are defined",
          "verdict": "P"
        },
        {
          "iso14971_clause": "7.3",
          "document_ref": "Verification of risk control measure and Residual Risk Evaluation Report DN: PT9L-FXGB01 V1.0",
          "result_remarks": "Risk controls measure implementation is defined",
          "verdict": "P"
        },
        {
          "iso14971_clause": "7.4",
          "document_ref": "Verification of risk control measure and Residual Risk Evaluation Report DN: PT9L-FXGB01 V1.0",
          "result_remarks": "Residual risk level is defined",
          "verdict": "P"
        },
        {
          "iso14971_clause": "7.5",
          "document_ref": "Verification of risk control measure and Residual Risk Evaluation Report DN: PT9L-FXGB01 V1.0",
          "result_remarks": "All the residual risks are judged acceptable",
          "verdict": "P"
        }
      ]
    },
    {
      "clause": "9.6.2.2",
      "name": "Infrasound and ultrasound energy (RM Results Table)",
      "verdict": "N/A",
      "iso14971_clauses": [
        "5.2",
        "5.3",
        "5.4",
        "6",
        "7.2",
        "7.3",
        "7.4",
        "7.5"
      ]
    },
    {
      "clause": "9.7.2",
      "name": "Pneumatic and hydraulic parts (RM Results Table)",
      "verdict": "N/A",
      "iso14971_clauses": [
        "5.3",
        "5.4",
        "6",
        "7.2"
      ]
    },
    {
      "clause": "9.7.5",
      "title": "Pressure vessels",
      "verdict": "N/A",
      "test_parameters": [
        "Hydraulic, Pneumatic or Suitable Media and Test Pressure",
        "Vessel Burst",
        "Permanent Deformation",
        "Leaks",
        "Vessel fluid substance"
      ]
    },
    {
      "clause": "9.7.7",
      "title": "RM RESULTS TABLE: Pressure-relief device",
      "verdict": "N/A",
      "risk_management_clauses": [
        "5.3",
        "5.4",
        "6",
        "7.2",
        "7.3",
        "7.4",
        "7.5"
      ]
    },
    {
      "clause": "9.8.1",
      "title": "RM RESULTS TABLE: Hazards associated with support systems - General",
      "verdict": "N/A",
      "risk_management_clauses": [
        "5.3",
        "5.4",
        "6",
        "7.2",
        "7.3",
        "7.4",
        "7.5"
      ]
    },
    {
      "clause": "9.8.2",
      "title": "RM RESULTS TABLE: Tensile safety factor",
      "verdict": "N/A",
      "risk_management_clauses": [
        "5.3",
        "5.4",
        "6",
        "7.2",
        "7.3",
        "7.4",
        "7.5"
      ]
    },
    {
      "clause": "9.8.3.1",
      "title": "RM RESULTS TABLE: Strength of patient or operator support or suspension systems - General",
      "verdict": "N/A",
      "risk_management_clauses": [
        "5.2",
        "5.3",
        "5.4",
        "6",
        "7.2",
        "7.3",
        "7.4",
        "7.5"
      ]
    },
    {
      "clause": "9.8.3.2",
      "title": "TABLE: PATIENT support/suspension system - Static forces",
      "verdict": "N/A",
      "test_parameters": [
        "ME EQUIPMENT part or area",
        "Position",
        "Load",
        "Area"
      ]
    },
    {
      "clause": "9.8.3.3",
      "title": "TABLE: Support/Suspension System – Dynamic forces due to loading from persons",
      "verdict": "N/A",
      "test_parameters": [
        "ME EQUIPMENT part or area",
        "Position",
        "Safe Working Load",
        "Area"
      ]
    },
    {
      "clause": "9.8.5",
      "title": "RM RESULTS TABLE: Systems without mechanical protective devices",
      "verdict": "N/A",
      "risk_management_clauses": [
        "5.3",
        "5.4",
        "6",
        "7.2",
        "7.3",
        "7.4",
        "7.5"
      ]
    },
    {
      "clause": "10.1.1",
      "title": "TABLE: Measurement of X-radiation",
      "verdict": "N/A",
      "test_parameters": [
        "Maximum allowable radiation pA/kg (μSv/h) (mR/h)",
        "Surface area under test",
        "Measured Radiation pA/kg (μSv/h) (mR/h)"
      ],
      "limit": "36 pA/kg (5 μSv/h) (0.5 mR/h)",
      "notes": "Measurements made at a distance of 5 cm from any surface to which OPERATOR (other than SERVICE PERSONNEL) can gain access without a TOOL, is deliberately provided with means of access, or is instructed to enter regardless of whether or not a TOOL is needed to gain access"
    },
    {
      "clause": "10.1.2",
      "title": "RM RESULTS TABLE: ME equipment intended to produce diagnostic or therapeutic X-radiation",
      "verdict": "N/A",
      "risk_management_clauses": [
        "5.2",
        "5.3",
        "5.4",
        "6",
        "7.2",
        "7.3",
        "7.4"
      ]
    },
    {
      "test_id": "10.2",
      "name": "RM RESULTS TABLE: Alpha, beta, gamma, neutron & other particle radiation",
      "verdict": "N/A",
      "standard_clauses": [
        "ISO 14971 5.2",
        "ISO 14971 5.3",
        "ISO 14971 5.4",
        "ISO 14971 6",
        "ISO 14971 7.2",
        "ISO 14971 7.3",
        "ISO 14971 7.4",
        "ISO 14971 7.5"
      ]
    },
    {
      "test_id": "10.5",
      "name": "RM RESULTS TABLE: Other visible electromagnetic radiation",
      "verdict": "N/A",
      "standard_clauses": [
        "ISO 14971 5.2",
        "ISO 14971 5.3",
        "ISO 14971 5.4",
        "ISO 14971 6",
        "ISO 14971 7.2",
        "ISO 14971 7.3",
        "ISO 14971 7.4",
        "ISO 14971 7.5"
      ]
    },
    {
      "test_id": "10.6",
      "name": "RM RESULTS TABLE: RISK associated with infrared radiation other than emitted by lasers and LEDs",
      "verdict": "N/A",
      "standard_clauses": [
        "ISO 14971 5.2",
        "ISO 14971 5.3",
        "ISO 14971 5.4",
        "ISO 14971 6",
        "ISO 14971 7.2",
        "ISO 14971 7.3",
        "ISO 14971 7.4",
        "ISO 14971 7.5"
      ]
    },
    {
      "test_id": "10.7",
      "name": "RM RESULTS TABLE: RISK associated with ultraviolet radiation other than emitted by lasers and LEDs",
      "verdict": "N/A",
      "standard_clauses": [
        "ISO 14971 5.2",
        "ISO 14971 5.3",
        "ISO 14971 5.4",
        "ISO 14971 6",
        "ISO 14971 7.2",
        "ISO 14971 7.3",
        "ISO 14971 7.4",
        "ISO 14971 7.5"
      ]
    },
    {
      "test_id": "11.1.1a",
      "name": "Excessive temperatures in ME EQUIPMENT",
      "model": "PT9L",
      "test_conditions": {
        "ambient_temperature_C": 21.5
      },
      "results": [
        {
          "thermocouple_no": 1,
          "location": "Test corner",
          "max_allowable_temp_C": 90,
          "max_calculated_temp_at_40C": 40.07,
          "verdict": "P"
        },
        {
          "thermocouple_no": 2,
          "location": "PCB",
          "max_allowable_temp_C": 105,
          "max_calculated_temp_at_40C": 41.21,
          "verdict": "P"
        },
        {
          "thermocouple_no": 3,
          "location": "U1",
          "max_allowable_temp_C": 105,
          "max_calculated_temp_at_40C": 41.38,
          "verdict": "P"
        },
        {
          "thermocouple_no": 4,
          "location": "U2",
          "max_allowable_temp_C": 105,
          "max_calculated_temp_at_40C": 41.15,
          "verdict": "P"
        },
        {
          "thermocouple_no": 5,
          "location": "NTC1",
          "max_allowable_temp_C": 105,
          "max_calculated_temp_at_40C": 41.06,
          "verdict": "P"
        },
        {
          "thermocouple_no": 6,
          "location": "NTC2",
          "max_allowable_temp_C": 105,
          "max_calculated_temp_at_40C": 41.06,
          "verdict": "P"
        },
        {
          "thermocouple_no": 7,
          "location": "Enclosure",
          "max_allowable_temp_C": 71,
          "max_calculated_temp_at_40C": 40.48,
          "verdict": "P"
        },
        {
          "thermocouple_no": 8,
          "location": "Battery",
          "max_allowable_temp_C": 71,
          "max_calculated_temp_at_40C": 41.46,
          "verdict": "P"
        },
        {
          "thermocouple_no": 9,
          "location": "PCB near the battery",
          "max_allowable_temp_C": 71,
          "max_calculated_temp_at_40C": 41.07,
          "verdict": "P"
        },
        {
          "thermocouple_no": 10,
          "location": "button",
          "max_allowable_temp_C": 71,
          "max_calculated_temp_at_40C": 40.66,
          "verdict": "P"
        },
        {
          "thermocouple_no": 11,
          "location": "Inner wiring",
          "max_allowable_temp_C": 80,
          "max_calculated_temp_at_40C": 41.08,
          "verdict": "P"
        },
        {
          "thermocouple_no": 12,
          "location": "The probe",
          "max_allowable_temp_C": 43,
          "max_calculated_temp_at_40C": 40.53,
          "verdict": "P"
        }
      ]
    },
    {
      "clause": "11.1.1b",
      "title": "Excessive temperatures in ME EQUIPMENT",
      "model": "PT9L",
      "test_ambient_c": 17.1,
      "supply_voltage": "DC 3",
      "overall_verdict": "P",
      "measurements": [
        {
          "thermocouple_no": 1,
          "location": "Test corner",
          "max_allowable_temp_c": 90,
          "max_calculated_temp_at_40c_c": 39.15,
          "verdict": "P"
        },
        {
          "thermocouple_no": 2,
          "location": "PCB",
          "max_allowable_temp_c": 105,
          "max_calculated_temp_at_40c_c": 39.6,
          "verdict": "P"
        },
        {
          "thermocouple_no": 3,
          "location": "U1",
          "max_allowable_temp_c": 105,
          "max_calculated_temp_at_40c_c": 39.55,
          "verdict": "P"
        },
        {
          "thermocouple_no": 4,
          "location": "U2",
          "max_allowable_temp_c": 105,
          "max_calculated_temp_at_40c_c": 39.5,
          "verdict": "P"
        },
        {
          "thermocouple_no": 5,
          "location": "NTC1",
          "max_allowable_temp_c": 105,
          "max_calculated_temp_at_40c_c": 39.45,
          "verdict": "P"
        },
        {
          "thermocouple_no": 6,
          "location": "NTC2",
          "max_allowable_temp_c": 105,
          "max_calculated_temp_at_40c_c": 39.4,
          "verdict": "P"
        },
        {
          "thermocouple_no": 7,
          "location": "Enclosure",
          "max_allowable_temp_c": 71,
          "max_calculated_temp_at_40c_c": 39.3,
          "verdict": "P"
        },
        {
          "thermocouple_no": 8,
          "location": "Battery",
          "max_allowable_temp_c": 71,
          "max_calculated_temp_at_40c_c": 39.35,
          "verdict": "P"
        },
        {
          "thermocouple_no": 9,
          "location": "PCB near the battery",
          "max_allowable_temp_c": 71,
          "max_calculated_temp_at_40c_c": 39.45,
          "verdict": "P"
        },
        {
          "thermocouple_no": 10,
          "location": "button",
          "max_allowable_temp_c": 71,
          "max_calculated_temp_at_40c_c": 39.5,
          "verdict": "P"
        },
        {
          "thermocouple_no": 11,
          "location": "Inner wiring",
          "max_allowable_temp_c": 80,
          "max_calculated_temp_at_40c_c": 39.4,
          "verdict": "P"
        },
        {
          "thermocouple_no": 12,
          "location": "The probe",
          "max_allowable_temp_c": 43,
          "max_calculated_temp_at_40c_c": 39.25,
          "verdict": "P"
        }
      ]
    },
    {
      "clause": "11.1.1",
      "title": "Maximum temperature during normal use (Table 23 or 24) - Risk Management Results",
      "overall_verdict": "P",
      "risk_management_items": [
        {
          "iso_14971_clause": "5.2",
          "document_ref": "PT9L-FXGB01 V1.0",
          "result": "Intended use and identification of characteristics related to safety issue analysed and recorded",
          "verdict": "P"
        },
        {
          "iso_14971_clause": "5.3",
          "document_ref": "PT9L-FXGB01 V1.0",
          "result": "Hazard analysis recorded",
          "verdict": "P"
        },
        {
          "iso_14971_clause": "5.4",
          "document_ref": "PT9L-FXGB01 V1.0",
          "result": "Risk estimation recorded",
          "verdict": "P"
        },
        {
          "iso_14971_clause": "6",
          "document_ref": "PT9L-FXGB01 V1.0",
          "result": "Risk evaluation recorded",
          "verdict": "P"
        },
        {
          "iso_14971_clause": "7.2",
          "document_ref": "PT9L-FXGB01 V1.0",
          "result": "Risk control option analysis recorded",
          "verdict": "P"
        },
        {
          "iso_14971_clause": "7.3",
          "document_ref": "PT9L-FXGB01 V1.0",
          "result": "a. Risk control measures recorded. b. Effectiveness of risk control measures verified and recorded. c. Implementation of risk control measures verified and recorded.",
          "verdict": "P"
        },
        {
          "iso_14971_clause": "7.4",
          "document_ref": "PT9L-FXGB01 V1.0",
          "result": "Residual risk evaluated.",
          "verdict": "P"
        },
        {
          "iso_14971_clause": "7.5",
          "document_ref": "No such analysis",
          "result": "All residual risk is acceptable.",
          "verdict": "N/A"
        }
      ]
    },
    {
      "clause": "11.1.2.1",
      "title": "RM RESULTS TABLE: Applied parts intended to supply heat to patient",
      "verdict": "N/A",
      "items": [
        {
          "iso14971_clause": "5.2",
          "result": "",
          "verdict": ""
        },
        {
          "iso14971_clause": "5.3",
          "result": "",
          "verdict": ""
        },
        {
          "iso14971_clause": "5.4",
          "result": "",
          "verdict": ""
        },
        {
          "iso14971_clause": "6",
          "result": "",
          "verdict": ""
        },
        {
          "iso14971_clause": "7.2",
          "result": "",
          "verdict": ""
        },
        {
          "iso14971_clause": "7.3",
          "result": "",
          "verdict": ""
        },
        {
          "iso14971_clause": "7.4",
          "result": "",
          "verdict": ""
        },
        {
          "iso14971_clause": "7.5",
          "result": "",
          "verdict": ""
        }
      ]
    },
    {
      "clause": "11.1.2.2",
      "title": "RM RESULTS TABLE: Applied parts not intended to supply heat to patient",
      "verdict": "P",
      "items": [
        {
          "iso14971_clause": "5.2",
          "document_ref": "Risk Management Report DN: PT9L-FXGB01 V1.0",
          "result": "Intended use and identification of characteristics related to safety issue analysed and recorded",
          "verdict": "P"
        },
        {
          "iso14971_clause": "5.3",
          "document_ref": "Risk Management Report DN: PT9L-FXGB01 V1.0",
          "result": "Hazard analysis recorded",
          "verdict": "P"
        },
        {
          "iso14971_clause": "5.4",
          "document_ref": "Risk Management Report DN: PT9L-FXGB01 V1.0",
          "result": "Risk estimation recorded",
          "verdict": "P"
        },
        {
          "iso14971_clause": "6",
          "document_ref": "Risk Management Report DN: PT9L-FXGB01 V1.0",
          "result": "Risk evaluation recorded",
          "verdict": "P"
        },
        {
          "iso14971_clause": "7.2",
          "document_ref": "Risk Management Report DN: PT9L-FXGB01 V1.0",
          "result": "Risk control option analysis recorded",
          "verdict": "P"
        },
        {
          "iso14971_clause": "7.3",
          "document_ref": "Risk Management Report DN: PT9L-FXGB01 V1.0",
          "result": "a. Risk control measures recorded. b. Effectiveness of risk control measures verified and recorded. c. Implementation of risk control measures verified and recorded.",
          "verdict": "P"
        },
        {
          "iso14971_clause": "7.4",
          "document_ref": "Risk Management Report DN: PT9L-FXGB01 V1.0",
          "result": "Residual risk evaluated.",
          "verdict": "P"
        },
        {
          "iso14971_clause": "7.5",
          "document_ref": "No such analysis",
          "result": "All residual risk is acceptable.",
          "verdict": "N/A"
        }
      ]
    },
    {
      "clause": "11.1.3",
      "title": "TABLE: Temperature of windings by change-of-resistance method",
      "verdict": "N/A",
      "columns": [
        "Temperature T of winding",
        "t1 (°C)",
        "R1 (Ω)",
        "t2 (°C)",
        "R2 (Ω)",
        "T (°C)",
        "Allowed T max (°C)",
        "Insulation class"
      ]
    },
    {
      "clause": "11.1.3",
      "title": "RM RESULTS TABLE: Measurements",
      "verdict": "N/A",
      "items": [
        {
          "iso14971_clause": "5.2",
          "result": "",
          "verdict": ""
        },
        {
          "iso14971_clause": "5.3",
          "result": "",
          "verdict": ""
        },
        {
          "iso14971_clause": "5.4",
          "result": "",
          "verdict": ""
        },
        {
          "iso14971_clause": "6",
          "result": "",
          "verdict": ""
        },
        {
          "iso14971_clause": "7.2",
          "result": "",
          "verdict": ""
        },
        {
          "iso14971_clause": "7.3",
          "result": "",
          "verdict": ""
        },
        {
          "iso14971_clause": "7.4",
          "result": "",
          "verdict": ""
        },
        {
          "iso14971_clause": "7.5",
          "result": "",
          "verdict": ""
        }
      ]
    },
    {
      "clause": "11.2.2.1",
      "title": "RM RESULTS TABLE: Risk of fire in an oxygen rich environment",
      "verdict": "N/A",
      "items": [
        {
          "iso14971_clause": "5.2",
          "result": "",
          "verdict": ""
        },
        {
          "iso14971_clause": "5.3",
          "result": "",
          "verdict": ""
        },
        {
          "iso14971_clause": "5.4",
          "result": "",
          "verdict": ""
        },
        {
          "iso14971_clause": "6",
          "result": "",
          "verdict": ""
        },
        {
          "iso14971_clause": "7.2",
          "result": "",
          "verdict": ""
        },
        {
          "iso14971_clause": "7.3",
          "result": "",
          "verdict": ""
        },
        {
          "iso14971_clause": "7.4",
          "result": "",
          "verdict": ""
        },
        {
          "iso14971_clause": "7.5",
          "result": "",
          "verdict": ""
        }
      ]
    },
    {
      "clause": "11.2.2.1",
      "title": "TABLE: Alternative method to 11.2.2.1 a) 5) to determine existence of an ignition source",
      "verdict": "N/A",
      "parameters": [
        "Oxygen concentration (%)",
        "Fuel",
        "Current (A)",
        "Voltage (V)",
        "Capacitance (F)",
        "Inductance or resistance (h or Ω)",
        "No. of trials (300 Min)",
        "Sparks resulted in ignition (Yes/No)"
      ],
      "supplementary_info": "Test procedure of 11.2.2.1 a) 5) & Figs 35-37 used for tests. For circuits not in Figs 35-37, test voltage or current set at 3 times the worst case values with other parameters set at worst case values to determine if ignition can occur."
    },
    {
      "clause": "11.3",
      "title": "RM RESULTS TABLE: Constructional requirements for fire enclosures of ME equipment",
      "verdict": "N/A",
      "items": [
        {
          "iso14971_clause": "5.2",
          "document_ref": "Risk Management Report DN: PT9L-FXGB01 V1.0",
          "result": "Intended use and identification of characteristics related to safety issue analysed and recorded",
          "verdict": "P"
        },
        {
          "iso14971_clause": "5.3",
          "document_ref": "Risk Management Report DN: PT9L-FXGB01 V1.0",
          "result": "Hazard analysis recorded",
          "verdict": "P"
        },
        {
          "iso14971_clause": "5.4",
          "document_ref": "Risk Management Report DN: PT9L-FXGB01 V1.0",
          "result": "Risk estimation recorded",
          "verdict": "P"
        },
        {
          "iso14971_clause": "6",
          "document_ref": "Risk Management Report DN: PT9L-FXGB01 V1.0",
          "result": "Risk evaluation recorded",
          "verdict": "P"
        }
      ]
    },
    {
      "clause": "11.6.1",
      "name": "overflow, spillage, leakage, ingress of water, cleaning, disinfection, sterilization, compatibility with substances",
      "verdict": "P",
      "sub_tests": [
        {
          "test_name": "Cleaning",
          "condition": "Cleaning according to operation guide",
          "part_under_test": "Whole equipment",
          "remarks": "Pass dielectric test",
          "verdict": "P"
        }
      ]
    },
    {
      "clause": "11.6.3",
      "name": "Spillage on ME equipment and ME system",
      "verdict": "N/A"
    },
    {
      "clause": "11.6.5",
      "name": "Ingress of water or particulate matter into ME EQUIPMENT and ME SYSTEMS",
      "verdict": "N/A"
    },
    {
      "clause": "11.6.6",
      "name": "Cleaning and disinfection of ME equipment and ME systems",
      "verdict": "P",
      "rm_results": [
        {
          "iso14971_clause": "5.2",
          "document_ref": "Risk Assessment Report DN: PT9L-FXPJ01 V1.0",
          "result": "Cleaning is defined",
          "verdict": "P"
        },
        {
          "iso14971_clause": "5.3",
          "document_ref": "Risk Assessment Report DN: PT9L-FXPJ01 V1.0",
          "result": "Hazards are addressed",
          "verdict": "P"
        },
        {
          "iso14971_clause": "5.4",
          "document_ref": "Risk Assessment Report DN: PT9L-FXPJ01 V1.0",
          "result": "Risks of each hazardous situation are estimated",
          "verdict": "P"
        },
        {
          "iso14971_clause": "6",
          "document_ref": "Risk Assessment Report DN: PT9L-FXPJ01 V1.0",
          "result": "Risks of each hazardous situation are evaluated",
          "verdict": "P"
        },
        {
          "iso14971_clause": "7.2",
          "document_ref": "Risk Assessment Report DN: PT9L-FXPJ01 V1.0",
          "result": "Risk control measures are defined",
          "verdict": "P"
        },
        {
          "iso14971_clause": "7.3",
          "document_ref": "Risk Management Report DN: PT9L-FXGB01 V1.0",
          "result": "Risk controls measure implementation is defined",
          "verdict": "P"
        },
        {
          "iso14971_clause": "7.4",
          "document_ref": "Risk Management Report DN: PT9L-FXGB01 V1.0",
          "result": "Residual risk level are evaluated",
          "verdict": "P"
        },
        {
          "iso14971_clause": "7.5",
          "document_ref": "--",
          "result": "All the residual risk is judged acceptable",
          "verdict": "P"
        }
      ]
    },
    {
      "clause": "11.6.7",
      "name": "Sterilization of ME equipment and ME systems",
      "verdict": "N/A"
    },
    {
      "clause": "11.6.8",
      "name": "Compatibility with substances used",
      "verdict": "N/A"
    },
    {
      "clause": "11.5",
      "name": "ME equipment and ME systems intended for use in conjunction with flammable agents",
      "verdict": "N/A"
    },
    {
      "clause": "12.1",
      "name": "Accuracy of controls and equipment",
      "verdict": "P",
      "rm_results": [
        {
          "iso14971_clause": "5.2",
          "document_ref": "Risk Assessment Report DN: PT9L-FXPJ01 V1.0",
          "result": "Accuracy is defined",
          "verdict": "P"
        },
        {
          "iso14971_clause": "5.3",
          "document_ref": "Risk Assessment Report DN: PT9L-FXPJ01 V1.0",
          "result": "Hazards are addressed",
          "verdict": "P"
        },
        {
          "iso14971_clause": "5.4",
          "document_ref": "Risk Assessment Report DN: PT9L-FXPJ01 V1.0",
          "result": "Risks of each hazardous situation are estimated",
          "verdict": "P"
        },
        {
          "iso14971_clause": "6",
          "document_ref": "Risk Assessment Report DN: PT9L-FXPJ01 V1.0",
          "result": "Risks of each hazardous situation are evaluated",
          "verdict": "P"
        },
        {
          "iso14971_clause": "7.2",
          "document_ref": "Risk Assessment Report DN: PT9L-FXPJ01 V1.0",
          "result": "Risk control measures are defined",
          "verdict": "P"
        }
      ]
    },
    {
      "clause": "7.3",
      "section": "12.4.4",
      "title": "RM RESULTS TABLE: Incorrect output",
      "document_ref": "Verification of risk control measure and Residual Risk Evaluation Report DN: PT9L-FXGB01 V1.0",
      "result_remarks": "Risk controls measure implementation is defined",
      "verdict": "P"
    },
    {
      "clause": "7.4",
      "section": "12.4.4",
      "title": "RM RESULTS TABLE: Incorrect output",
      "document_ref": "Verification of risk control measure and Residual Risk Evaluation Report DN: PT9L-FXGB01 V1.0",
      "result_remarks": "Residual risk level are evaluated",
      "verdict": "P"
    },
    {
      "clause": "7.5",
      "section": "12.4.4",
      "title": "RM RESULTS TABLE: Incorrect output",
      "document_ref": "--",
      "result_remarks": "All the residual risk is judged acceptable",
      "verdict": "P"
    },
    {
      "clause": "5.2",
      "section": "12.4.4",
      "title": "RM RESULTS TABLE: Incorrect output",
      "document_ref": "Risk Assessment Report DN: PT9L-FXPJ01 V1.0",
      "result_remarks": "Pressure display is defined",
      "verdict": "P"
    },
    {
      "clause": "5.3",
      "section": "12.4.4",
      "title": "RM RESULTS TABLE: Incorrect output",
      "document_ref": "Risk Assessment Report DN: PT9L-FXPJ01 V1.0",
      "result_remarks": "Hazards are addressed",
      "verdict": "P"
    },
    {
      "clause": "5.4",
      "section": "12.4.4",
      "title": "RM RESULTS TABLE: Incorrect output",
      "document_ref": "Risk Assessment Report DN: PT9L-FXPJ01 V1.0",
      "result_remarks": "Risks of each hazardous situation are estimated",
      "verdict": "P"
    },
    {
      "clause": "6",
      "section": "12.4.4",
      "title": "RM RESULTS TABLE: Incorrect output",
      "document_ref": "Risk Assessment Report DN: PT9L-FXPJ01 V1.0",
      "result_remarks": "Risks of each hazardous situation are evaluated",
      "verdict": "P"
    },
    {
      "clause": "7.2",
      "section": "12.4.4",
      "title": "RM RESULTS TABLE: Incorrect output",
      "document_ref": "Risk Assessment Report DN: PT9L-FXPJ01 V1.0",
      "result_remarks": "Risk control measures are defined",
      "verdict": "P"
    },
    {
      "clause": "7.3",
      "section": "7.3",
      "title": "Verification of risk control measure and Residual Risk Evaluation",
      "document_ref": "Verification of risk control measure and Residual Risk Evaluation Report DN: PT9L-FXGB01 V1.0",
      "result_remarks": "Risk controls measure implementation is defined",
      "verdict": "P"
    },
    {
      "clause": "7.4",
      "section": "7.4",
      "title": "Verification of risk control measure and Residual Risk Evaluation",
      "document_ref": "Verification of risk control measure and Residual Risk Evaluation Report DN: PT9L-FXGB01 V1.0",
      "result_remarks": "Residual risk level are evaluated",
      "verdict": "P"
    },
    {
      "clause": "7.5",
      "section": "7.5",
      "title": "Residual Risk Evaluation",
      "document_ref": "--",
      "result_remarks": "All the residual risk is judged acceptable",
      "verdict": "P"
    },
    {
      "clause": "13.1.2",
      "description": "Measurement of power or energy dissipation in parts & components to waive SINGLE FAULT CONDITIONS in 4.7, 8.1 b), 8.7.2, and 13.2.2 relative to emission of flames, molten metal, or ignitable substances",
      "result": "N/A",
      "parameters": {
        "power_dissipated_threshold_W": 15,
        "energy_dissipated_threshold_J": 900
      }
    },
    {
      "clause": "13.2.2",
      "description": "Electrical SINGLE FAULT CONDITIONS per Clause 8.1 - Battery reversal",
      "result": "No HAZARDOUS SITUATION"
    },
    {
      "clause": "13.2.3",
      "description": "Overheating of transformers per Clause 15.5",
      "result": "N/A"
    },
    {
      "clause": "13.2.4",
      "description": "Failure of THERMOSTATS according to 13.2.13 & 15.4.2, overloading - THERMOSTATS short circuited or interrupted, the less favourable of the two",
      "result": "N/A"
    },
    {
      "clause": "13.2.5",
      "description": "Failure of temperature limiting devices according to 13.2.13 & 15.4.2, overloading, THERMOSTATS short circuited or interrupted, the less favourable of the two",
      "result": "No HAZARDOUS SITUATION (two items)"
    },
    {
      "clause": "13.2.6",
      "description": "Leakage of liquid - RISK MANAGEMENT FILE examined to determine the appropriate test conditions (sealed rechargeable batteries exempted)",
      "result": "N/A"
    },
    {
      "clause": "13.2.7",
      "description": "Impairment of cooling that could result in a HAZARD using test method of 11.1",
      "sub_tests": [
        {
          "description": "Single ventilation fans locked consecutively",
          "result": "N/A"
        },
        {
          "description": "Ventilation openings on top and sides impaired by covering openings on top of ENCLOSURE or positioning of ME EQUIPMENT against walls",
          "result": "N/A"
        },
        {
          "description": "Simulated blocking of filters",
          "result": "N/A"
        },
        {
          "description": "Flow of a cooling agent interrupted",
          "result": "N/A"
        }
      ]
    },
    {
      "clause": "13.2.8",
      "description": "Locking of moving parts – Only one part locked at a time",
      "sub_tests": [
        {
          "description": "The pump or valve part is stuck",
          "result": "The equipment stop working",
          "hazardous_situation": "No"
        }
      ]
    },
    {
      "clause": "13.2.9",
      "description": "Interruption and short circuiting of motor capacitors – Motor capacitors short & open circuited",
      "result": "N/A"
    },
    {
      "clause": "13.2.10",
      "description": "Additional test criteria for motor operated ME EQUIPMENT in 13.2.8 & 13.2.9",
      "sub_tests": [
        {
          "description": "Motor-operated EQUIPMENT started from COLD CONDITION at RATED voltage for specified time",
          "result": "N/A"
        },
        {
          "description": "Temperatures of windings determined at end of specified test periods or at the instant of operation of fuses, THERMAL CUT-OUTS, motor protective devices",
          "result": "N/A"
        },
        {
          "description": "Temperatures measured as specified in 11.1.3 d)",
          "result": "N/A"
        },
        {
          "description": "Temperatures did not exceed limits of Table 26",
          "result": "N/A"
        }
      ]
    },
    {
      "clause": "13.2.11",
      "description": "Failures of components in ME EQUIPMENT used in conjunction with OXYGEN RICH ENVIRONMENTS",
      "result": "N/A"
    },
    {
      "clause": "13.2.12",
      "description": "Failure of parts that might result in a MECHANICAL HAZARD (See 9 & 15.3)",
      "sub_tests": [
        {
          "description": "Refer 15.3",
          "hazardous_situation": "No"
        }
      ]
    },
    {
      "clause": "13.2.6",
      "title": "RM RESULTS TABLE: Leakage of liquid",
      "verdict": "N/A",
      "iso14971_clauses": [
        "5.2",
        "5.3",
        "5.4",
        "6",
        "7.2",
        "7.3",
        "7.4",
        "7.5"
      ]
    },
    {
      "clause": "14.1",
      "title": "RM RESULTS TABLE: Programmable electrical medical systems - General",
      "verdict": "P",
      "entries": [
        {
          "iso14971_clause": "5.2",
          "document_ref": "Risk Assessment Report DN: PT9L-FXPJ01 V1.0",
          "result": "Programmable electrical medical systems is defined",
          "verdict": "P"
        },
        {
          "iso14971_clause": "5.3",
          "document_ref": "Risk Assessment Report DN: PT9L-FXPJ01 V1.0",
          "result": "Hazards are addressed",
          "verdict": "P"
        },
        {
          "iso14971_clause": "5.4",
          "document_ref": "Risk Assessment Report DN: PT9L-FXPJ01 V1.0",
          "result": "Risks of each hazardous situation are estimated",
          "verdict": "P"
        },
        {
          "iso14971_clause": "6",
          "document_ref": "Risk Assessment Report DN: PT9L-FXPJ01 V1.0",
          "result": "Risks of each hazardous situation are evaluated",
          "verdict": "P"
        }
      ]
    },
    {
      "clause": "14.6.1",
      "title": "RM RESULTS TABLE: Identification of known and foreseeable hazards",
      "verdict": "P",
      "entries": [
        {
          "iso14971_clause": "5.3",
          "document_ref": "Risk Assessment Report DN: PT9L-FXPJ01 V1.0",
          "result": "Identification of known and foreseeable Hazards are addressed",
          "verdict": "P"
        }
      ]
    },
    {
      "clause": "14.6.2",
      "title": "RM RESULTS TABLE: Risk control",
      "verdict": "P",
      "entries": [
        {
          "iso14971_clause": "7.1",
          "document_ref": "Risk Assessment Report DN: PT9L-FXPJ01 V1.0",
          "result": "Risk control tools and PROCEDURES are defined",
          "verdict": "P"
        }
      ]
    },
    {
      "clause": "14.7",
      "title": "RM RESULTS TABLE: Requirement specification",
      "verdict": "P",
      "entries": [
        {
          "iso14971_clause": "7.3",
          "document_ref": "Verification of risk control measure and Residual Risk Evaluation Report DN: PT9L-FXGB01 V1.0",
          "result": "a. Risk control measures recorded. b. Effectiveness of risk control measures verified and recorded. c. Implementation of risk control measures verified and recorded.",
          "verdict": "P"
        }
      ]
    },
    {
      "clause": "14.8",
      "title": "RM RESULTS TABLE: Architecture",
      "verdict": "P",
      "entries": [
        {
          "iso14971_clause": "7.3",
          "document_ref": "Verification of risk control measure and Residual Risk Evaluation Report DN: PT9L-FXGB01 V1.0",
          "result": "a. Risk control measures recorded. b. Effectiveness of risk control measures verified and recorded. c. Implementation of risk control measures verified and recorded.",
          "verdict": "P"
        }
      ]
    },
    {
      "clause": "14.9",
      "title": "RM RESULTS TABLE: Design and implementation",
      "verdict": "P",
      "entries": [
        {
          "iso14971_clause": "7.2",
          "document_ref": "Risk Assessment Report DN: PT9L-FXPJ01 V1.0",
          "result": "Design and implementation are defined",
          "verdict": "P"
        },
        {
          "iso14971_clause": "7.3",
          "document_ref": "Verification of risk control measure and Residual Risk Evaluation Report DN: PT9L-FXGB01 V1.0",
          "result": "a. Risk control measures recorded. b. Effectiveness of risk control measures verified and recorded. c. Implementation of risk control measures verified and recorded.",
          "verdict": null
        }
      ]
    },
    {
      "clause": "14.10",
      "title": "RM RESULTS TABLE: Verification",
      "verdict": "P",
      "entries": [
        {
          "iso14971_clause": "7.3",
          "document_ref": "Verification of risk control measure and Residual Risk Evaluation Report DN: PT9L-FXGB01 V1.0",
          "result": "a. Risk control measures recorded. b. Effectiveness of risk control measures verified and recorded. c. Implementation of risk control measures verified and recorded.",
          "verdict": "P"
        }
      ]
    },
    {
      "clause": "14.11",
      "title": "RM RESULTS TABLE: PEMS validation",
      "verdict": "P"
    },
    {
      "clause": "15.3.2",
      "name": "Push Test",
      "conditions": "Force = 250 N ± 10 N for 5 s",
      "result": "no hazard",
      "verdict": "P"
    },
    {
      "clause": "15.3.4.1",
      "name": "Drop Test (hand-held)",
      "conditions": "Free fall height = 1 m",
      "result": "no hazard",
      "verdict": "P"
    },
    {
      "clause": "15.3.4.2",
      "name": "Drop Test (portable)",
      "conditions": "Drop height = 5 cm",
      "result": "N/A",
      "verdict": "N/A"
    },
    {
      "clause": "15.3.5",
      "name": "Rough Handling Test",
      "conditions": "Travel speed (m/s) = (not specified)",
      "result": "N/A",
      "verdict": "N/A"
    },
    {
      "clause": "15.3.6",
      "name": "Mould Stress Relief",
      "conditions": "7 h in oven at temperature = 81°C",
      "result": "no hazard",
      "verdict": "P"
    },
    {
      "test_id": "15.5.1.2",
      "test_name": "Transformer short circuit test",
      "result": "N/A",
      "parameters": [
        "Primary voltage (most adverse value from 90% to 110% of RATED voltage)",
        "RATED input frequency (Hz)",
        "Winding tested",
        "Class of insulation (A, B, E, F, or H)",
        "Type of protective device (fuse, circuit breaker) / Ratings",
        "Protective device operated Yes/No",
        "Time to THERMAL STABILITY (when protective device did not operate)(Min)",
        "Maximum allowed temp from Table 31 (°C)",
        "Maximum winding temp measured (°C)",
        "Ambient (°C)"
      ],
      "supplementary_info": "Short-circuit applied at end of windings or at the first point that could be short circuited under SINGLE FAULT CONDITION. Loads on other windings between no load and their NORMAL USE load."
    },
    {
      "test_id": "15.5.1.3",
      "test_name": "Transformer overload test",
      "result": "N/A",
      "condition": "Conducted only when protective device under short-circuit test operated",
      "parameters": [
        "Primary voltage, most adverse value between 90% to 110% of RATED voltage (V)",
        "RATED input frequency (Hz)",
        "Test current just below minimum current that would activate protective device & achieve THERMAL STABILITY under method a) (A)",
        "Test current based on Table 32 when protective device that operated under method a) is external to transformer, and it was shunted (A)",
        "Winding tested",
        "Class of insulation (A, B, E, F, H)",
        "Type of protective device used (fuse, circuit breaker) / Ratings",
        "Maximum allowed temp from Table 31 (°C)",
        "Maximum winding temp measured (°C)",
        "Ambient (°C)"
      ],
      "supplementary_info": "Loads on other windings between no load and their NORMAL USE load. Time durations: IEC 60127-1 fuse: 30 min at current from Table 32. Non IEC 60127-1 fuse: 30 min at the current based on characteristics supplied by fuse manufacturer, specifically, 30 min clearing-time current. When no 30 min clearing-time current data available, test current from Table 32 used until THERMAL STABILITY achieved. Other types of protective devices: until THERMAL STABILITY achieved at a current just below minimum current operating the protective device in a). This portion concluded at specified time or when a second protective device opened."
    },
    {
      "clause": "15.5.2",
      "name": "Transformer dielectric strength after humidity preconditioning",
      "reference_clause": "5.7",
      "verdict": "N/A",
      "parameters": [
        "Test voltage applied between primary & secondary windings",
        "Test voltage applied between primary winding & frame",
        "Test voltage applied between secondary winding & frame",
        "Test voltage (V)",
        "Test frequency (Hz)",
        "Breakdown Yes/No",
        "Deterioration Yes/No"
      ],
      "supplementary_info": "Tests conducted under the conditions of 11.1, in ME EQUIPMENT or under simulated conditions on the bench. See Clause 15.5.2 for test parameters & other details."
    },
    {
      "clause": "16.6.1",
      "name": "Leakage Currents in ME System - Touch Current Measurements",
      "verdict": "N/A",
      "measurements": [
        {
          "condition": "Normal Condition",
          "allowable_touch_current_uA": 100
        },
        {
          "condition": "Interruption of Protective Earth Conductor",
          "allowable_touch_current_uA": 500
        }
      ]
    },
    {
      "clause": "15.4.3.2",
      "name": "Batteries connected with incorrect polarity",
      "test_type": "Additional/Special test",
      "result": "No operating, no hazard",
      "verdict": "P"
    },
    {
      "clause": "15.4.3.5",
      "name": "Protective device and Two Means of Operator Protection be provided",
      "test_type": "Additional/Special test",
      "result": "No hazard",
      "verdict": "P"
    },
    {
      "clause": "8.7.3 d",
      "test_name": "Earth Leakage Current",
      "conditions": [
        "Normal Condition: ≤5 mA",
        "Single Fault Condition: ≤10 mA"
      ],
      "result_remark": "No protection earth connection",
      "verdict": "N/A"
    },
    {
      "clause": "8.11.3.2",
      "test_name": "Flexible cord type and rating check",
      "result_remark": "Internally powered",
      "verdict": "N/A"
    },
    {
      "clause": "4.1",
      "title": "General Requirements – Supply Mains",
      "description": "Characteristics of supply mains; home healthcare environment voltage limits; DC supply mains rated range and dip tests",
      "result": "Non-life-supporting ME equipment; No such DC supply mains",
      "verdict": "N/A"
    },
    {
      "clause": "4.2.1",
      "title": "Environmental conditions of transport and storage between uses",
      "description": "ME equipment operated within specified normal use after transport/storage in specified environmental conditions",
      "conditions": {
        "temperature_range": "-20°C to +55°C",
        "humidity_range": "15%RH to 95%RH",
        "sub_ranges": [
          {
            "label": "A",
            "temperature": "-25°C to +5°C"
          },
          {
            "label": "R",
            "temperature": "+5°C to +35°C",
            "humidity": "non-condensing up to 90% RH"
          },
          {
            "label": "D",
            "temperature": ">35°C to 70°C",
            "vapour_pressure": "up to 50 hPa"
          }
        ]
      },
      "verdict": "P",
      "notes": [
        "Not intended to be transported or stored in a carrying case between uses",
        "Restricted range marking requirements: N/A"
      ]
    },
    {
      "clause": "4.2.2",
      "title": "Environmental transport and storage test",
      "steps": [
        {
          "step": "a",
          "description": "ME equipment prepared for transportation or storage according to instructions for use",
          "detail": "Removal of batteries",
          "verdict": "P"
        },
        {
          "step": "b",
          "description": "ME equipment exposed to lowest specified environmental transport and storage conditions",
          "condition": "-20°C",
          "verdict": "P"
        },
        {
          "step": "b-duration",
          "description": "At least 16 h or thermal stability for at least 2 h",
          "detail": "2h",
          "verdict": "P"
        },
        {
          "step": "c",
          "description": "ME equipment exposed to 34°C ±4°C and 90% -0%/+6% RH until equilibrium, held at least 2 h; transition from low to high temperature made slowly for non-condensing environment",
          "condition": "34°C, 90%RH, 2h",
          "verdict": "P"
        },
        {
          "step": "d",
          "description": "ME equipment exposed to highest specified environmental transport and storage conditions, not requiring water vapour pressure greater than 50 hPa",
          "condition": "55°C, 33%RH, 2h",
          "verdict": "P"
        },
        {
          "step": "d-duration",
          "description": "At least 16 h or thermal stability for at least 2 h",
          "verdict": "P"
        },
        {
          "step": "e",
          "description": "ME equipment allowed to return and stabilize at operating conditions of normal use",
          "verdict": "P"
        },
        {
          "step": "f",
          "description": "ME equipment evaluated to specifications; basic safety and essential performance verified",
          "result": "Provide basic safety and essential performance",
          "verdict": "P"
        }
      ],
      "overall_verdict": "P"
    },
    {
      "clause": "4.2.3.1",
      "title": "Environmental operating conditions – Continuous operating conditions",
      "description": "Instructions for use indicate permissible environmental operating conditions",
      "conditions": {
        "temperature": "10°C – 40°C",
        "humidity": "15%RH – 90%RH",
        "atmospheric_pressure": "700 hPa – 1060 hPa"
      },
      "reference": "Described in 'Product specifications' of User's Manual",
      "verdict": "P"
    },
    {
      "clause": "4.2.3.1",
      "name": "Environmental Operating Conditions Test",
      "verdict": "P",
      "steps": [
        {
          "step": "a",
          "description": "ME equipment set up for operation according to intended use",
          "result": null,
          "verdict": "P"
        },
        {
          "step": "b",
          "description": "ME equipment exposed to 20°C ± 4°C for at least 6 h or reached thermal stability for at least 2 h",
          "result": "22°C, 6h",
          "verdict": "P"
        },
        {
          "step": "c",
          "description": "ME equipment evaluated to specifications; continued to provide basic safety and essential performance",
          "result": "Provide BS and EP",
          "verdict": "P"
        },
        {
          "step": "d",
          "description": "ME equipment evaluated to specifications; continued to provide BS and EP at lowest specified atmospheric pressure",
          "result": "Provide BS and EP",
          "verdict": "P"
        },
        {
          "step": "e",
          "description": "ME equipment evaluated to specifications; continued to provide BS and EP at highest specified atmospheric pressure",
          "result": "Provide BS and EP",
          "verdict": "P"
        },
        {
          "step": "f",
          "description": "Pressure in chamber relieved",
          "result": null,
          "verdict": "P"
        },
        {
          "step": "g",
          "description": "ME equipment cooled to lowest specified environmental operating conditions",
          "result": "10°C, 15% RH",
          "verdict": "P"
        },
        {
          "step": "h",
          "description": "ME equipment held at lowest specified environmental operating conditions for at least 6 h or reached thermal stability for at least 2 h",
          "result": null,
          "verdict": "P"
        },
        {
          "step": "i",
          "description": "ME equipment met specifications and basic safety and essential performance at lowest conditions",
          "result": "Provide BS and EP",
          "verdict": "P"
        },
        {
          "step": "j",
          "description": "ME equipment warmed to highest specified continuous environmental operating conditions",
          "result": "40°C, 95% RH",
          "verdict": "P"
        },
        {
          "step": "k",
          "description": "ME equipment held at highest conditions for at least 6 h or reached thermal stability for at least 2 h",
          "result": "2h",
          "verdict": "P"
        },
        {
          "step": "l",
          "description": "ME equipment met specifications and basic safety and essential performance at highest conditions",
          "result": "Provide BS and EP",
          "verdict": "P"
        }
      ]
    },
    {
      "clause": "4.2.3.2",
      "name": "Environmental Shock to Transit-Operable Equipment",
      "verdict": "N/A",
      "result_remark": "No Transit-operable ME equipment"
    },
    {
      "clause": "5",
      "name": "General Requirements for Testing ME Equipment (Accessibility)",
      "verdict": "P",
      "steps": [
        {
          "step": "accessible_parts_identification",
          "description": "Accessible parts of ME equipment identified by inspection and, when necessary, by testing",
          "verdict": "P"
        },
        {
          "step": "small_finger_probe",
          "description": "When in doubt, accessible part determined by test with small finger probe of Fig 1",
          "verdict": "P"
        },
        {
          "step": "all_positions_normal_use",
          "description": "Test for all positions of ME equipment operating in normal use",
          "verdict": "P"
        },
        {
          "step": "access_covers_removal",
          "description": "After opening access covers and removal of parts including lamps, fuses, fuse holders",
          "result": "No such parts",
          "verdict": "N/A"
        },
        {
          "step": "access_covers_no_tool",
          "description": "Access covers that could be opened without the use of a tool",
          "result": "No access covers",
          "verdict": "N/A"
        },
        {
          "step": "instructions_lay_operator",
          "description": "Instructions for use instructed a lay operator to open the relevant access cover",
          "result": "See above",
          "verdict": "N/A"
        }
      ]
    },
    {
      "clause": "6",
      "name": "Classification of ME Equipment and ME Systems",
      "verdict": "P",
      "steps": [
        {
          "step": "home_healthcare_classification",
          "description": "ME equipment intended for home healthcare environment classified per requirements",
          "result": "No permanently installed equipment",
          "verdict": "P"
        },
        {
          "step": "class_II_or_internally_powered",
          "description": "Classified as class II or internally powered",
          "result": "Class II and internally powered",
          "verdict": "P"
        },
        {
          "step": "no_functional_earth",
          "description": "Not provided with a functional earth terminal",
          "result": "No functional earth terminal",
          "verdict": "P"
        },
        {
          "step": "applied_parts_type",
          "description": "When equipped with applied parts, they are type BF or CF",
          "result": "Type BF applied part",
          "verdict": "P"
        }
      ]
    },
    {
      "clause": "7",
      "name": "ME Equipment Identification, Marking and Documents",
      "verdict": "P"
    },
    {
      "clause": "7.1",
      "requirement": "Usability of identification, marking, and accompanying documents intended for lay operator or lay responsible organization evaluated by an operator whose profile included minimum eight years of education",
      "result_remark": "Usability was evaluated in the Usability test report",
      "verdict": "P"
    },
    {
      "clause": "7.1",
      "requirement": "ME equipment and ME systems intended for home healthcare environment are simple to use and do not require referencing complex accompanying documents",
      "result_remark": "See above",
      "verdict": "P"
    },
    {
      "clause": "7.2",
      "requirement": "In addition to requirements of 7.2.9 of the general standard, the carrying case provided some or all of the ingress protection against water or particulate matter, The enclosure is marked with the SAFETY SIGN ISO 7010-W001 and 'keep dry'",
      "result_remark": "The carrying case does not provide the ingress protection against water or particulate matter",
      "verdict": "N/A"
    },
    {
      "clause": "7.2",
      "requirement": "Symbol ISO 15223-1:2012, 5.3.4 (ISO 7000-0626)",
      "verdict": "N/A"
    },
    {
      "clause": "7.2",
      "requirement": "A carrying case marked with degree of protection",
      "verdict": "N/A"
    },
    {
      "clause": "7.2",
      "requirement": "Carrying case inspected, and tests and criteria of 7.1.2 and 7.1.3 of Part 1 applied",
      "verdict": "N/A"
    },
    {
      "clause": "7.3",
      "requirement": "Accompanying documents",
      "verdict": "P"
    },
    {
      "clause": "7.3.1",
      "requirement": "Accompanying documents indicate the lay operator or lay responsible organization should contact the manufacturer or manufacturer's representative – Assistance in setting up, using, or maintaining the ME equipment or ME system when needed",
      "result_remark": "Described in chapter 'MANUFACTURE INFORMATION' of operation guide",
      "verdict": "P"
    },
    {
      "clause": "7.3.1",
      "requirement": "Accompanying documents indicate – To report unexpected operation or events",
      "result_remark": "Described in chapter 'TROUBLESHOOTING' of operation guide",
      "verdict": "P"
    },
    {
      "clause": "7.3.1",
      "requirement": "Accompanying documents include a postal address and either a phone number or web address for the lay operator or lay responsible organization to contact the manufacturer or manufacturer's representative",
      "result_remark": "Described in chapter 'MANUFACTURE INFORMATION' of operation guide",
      "verdict": "P"
    },
    {
      "clause": "7.3.2",
      "requirement": "Accompanying documents include necessary details for healthcare professional to brief the lay operator or lay responsible organization on any known contraindication(s) and precautions – Precautions to be taken in the event of changes in the performance of ME equipment or ME system",
      "result_remark": "Described in chapter 'MAINTENANCE' of operation guide",
      "verdict": "P"
    },
    {
      "clause": "7.3.2",
      "requirement": "Precautions to be taken regarding the exposure of the ME equipment or ME system to reasonably foreseeable environmental conditions",
      "result_remark": "Described in chapter 'NOTICE' of operation guide",
      "verdict": "P"
    },
    {
      "clause": "7.3.2",
      "requirement": "Adequate information regarding medicinal substances that ME equipment is designed to administer, including any limitations in the choice of substances to be delivered",
      "result_remark": "Not intended to administer substances",
      "verdict": "N/A"
    },
    {
      "clause": "7.3.2",
      "requirement": "Information on any medicinal substances or human blood derivatives incorporated into the ME equipment or accessories as an integral part",
      "result_remark": "See above",
      "verdict": "N/A"
    },
    {
      "clause": "7.3.2",
      "requirement": "The degree of accuracy claimed for ME equipment with a measuring function",
      "result_remark": "Described in chapter 'SPECIFICATIONS' of operation guide",
      "verdict": "P"
    },
    {
      "clause": "7.4",
      "requirement": "Instructions for use",
      "verdict": "P"
    },
    {
      "clause": "7.4.1",
      "requirement": "Nature of the hazard, likely consequences that could occur if the advice is not followed, and precautions for reducing the risk described in instructions for use corresponding to each warning and SAFETY SIGN",
      "verdict": "P"
    },
    {
      "clause": "7.4.1",
      "requirement": "Strangulation due to cables and hoses, particularly due to excessive length",
      "verdict": "N/A"
    },
    {
      "clause": "7.4.1",
      "requirement": "Inhalation or swallowing of small parts",
      "verdict": "P"
    },
    {
      "clause": "7.4.1",
      "requirement": "Potential allergic reactions to accessible materials used in the ME equipment",
      "verdict": "P"
    },
    {
      "clause": "7.4.1",
      "requirement": "Contact injuries",
      "verdict": "P"
    },
    {
      "clause": "7.4.1",
      "requirement": "Use of accessories, detachable parts, and materials not described in the instructions for use (see 7.9.2.14 of Part 1)",
      "result_remark": "Described in chapter 'NOTICE' of operation guide",
      "verdict": "P"
    },
    {
      "clause": "7.4.1",
      "requirement": "Interconnection of this equipment to other equipment not described in the instructions for use (see 16.2 c) indent 9) of Part 1)",
      "verdict": "N/A"
    },
    {
      "clause": "7.4.1",
      "requirement": "Modification of the equipment",
      "result_remark": "Described in chapter 'NOTICE' of operation guide",
      "verdict": "P"
    },
    {
      "clause": "7.4.1",
      "requirement": "Use of the ME equipment outside its carrying case when some part of the protection required by this standard is provided by that carrying case (see 8.3.1 and 10.1)",
      "verdict": "N/A"
    },
    {
      "clause": "7.4.2",
      "requirement": "When basic safety or essential performance depends on the internal electrical power source, the instructions for use describes – Typical operation time or number of procedures",
      "result_remark": "Described in chapter '1. BATTERY LOADING' of operation guide",
      "verdict": "P"
    },
    {
      "clause": "7.4.2",
      "requirement": "Typical service life of the internal electrical power source",
      "result_remark": "Described in chapter '1. BATTERY LOADING' of operation guide",
      "verdict": "P"
    },
    {
      "clause": "7.4.2",
      "requirement": "Behaviour of ME equipment while the rechargeable internal electrical power source is charging",
      "result_remark": "No rechargeable INTERNAL ELECTRICAL POWER SOURCE",
      "verdict": "N/A"
    },
    {
      "clause": "7.4.3",
      "requirement": "Instructions for use for ME equipment intended for use by a lay operator include easily understood diagrams, illustrations, or photographs of the fully assembled and ready-to-operate ME equipment including all controls, visual information signals, and indicators provided",
      "result_remark": "Described in chapter 'SETUP AND OPERATING PROCEDURES' of operation guide",
      "verdict": "P"
    },
    {
      "clause": "7.4.4",
      "requirement": "Additional requirements for ME equipment start-up procedure",
      "verdict": "P",
      "sub_items": [
        {
          "requirement": "Easily understood diagrams, illustrations, or photographs showing proper connection of the patient to the ME equipment, accessories and other equipment",
          "result_remark": "Described in chapter 'SETUP AND OPERATING PROCEDURES' of operation guide",
          "verdict": "P"
        },
        {
          "requirement": "The time from switching 'on' until the ME equipment is ready for normal use, when it exceeds 15 s (see 15.4.4 of Part 1)",
          "result_remark": "N/A",
          "verdict": "N/A"
        },
        {
          "requirement": "The time required for ME equipment to warm from the minimum storage temperature between uses until it is ready for intended use",
          "result_remark": "Described in chapter 'MAINTENANCE' of operation guide",
          "verdict": "P"
        },
        {
          "requirement": "The time required for ME equipment to cool from the maximum storage temperature between uses until it is ready for intended use",
          "result_remark": "Described in chapter 'MAINTENANCE' of operation guide",
          "verdict": "P"
        }
      ]
    },
    {
      "clause": "7.4.5",
      "requirement": "Instructions for use for ME equipment intended for use by a lay operator include a description of generally known conditions in the home healthcare environment that can unacceptably affect the basic safety and essential performance of the ME equipment",
      "verdict": "P",
      "sub_items": [
        {
          "requirement": "The steps that can be taken by the lay operator to identify and resolve the above conditions",
          "verdict": "P"
        },
        {
          "requirement": "At least the following issues are also included as applicable",
          "verdict": "P"
        },
        {
          "requirement": "The effects of lint, dust, light (including sunlight), etc.",
          "result_remark": "Described in chapter 'MAINTENANCE' of operation guide",
          "verdict": "P"
        },
        {
          "requirement": "A list of known devices or other sources that can potentially cause interference problems",
          "result_remark": "Described in chapter 'NOTICE' of operation guide",
          "verdict": "P"
        },
        {
          "requirement": "The effects of degraded sensors and electrodes, or loosened electrodes, that can degrade performance or cause other problems",
          "result_remark": "Described in chapter 'MAINTENANCE' of operation guide",
          "verdict": "P"
        },
        {
          "requirement": "The effects caused by pets, pests or children",
          "result_remark": "Described in chapter 'NOTICE' of operation guide",
          "verdict": "P"
        },
        {
          "requirement": "The instructions for use explain the meaning of the IP classification marked on the ME equipment, and on any carrying case provided with the ME equipment as applicable",
          "verdict": "N/A"
        }
      ]
    },
    {
      "clause": "7.4.6",
      "requirement": "Instructions for use include a troubleshooting guide for use when there are indications of a ME equipment malfunction during start-up or operation",
      "result_remark": "Described in chapter 'TROUBLESHOOTING' of operation guide",
      "verdict": "P"
    },
    {
      "clause": "7.4.6",
      "requirement": "Troubleshooting guide discloses the necessary steps in the event of a technical alarm condition",
      "result_remark": "See above",
      "verdict": "P"
    },
    {
      "clause": "7.4.7",
      "requirement": "Instructions for use for ME equipment, ME systems, parts, and accessories for other than single use that can be contaminated indicate cleaning/disinfection/sterilization frequency, rinsing, drying, handling and storage between uses",
      "result": "Described in chapter MAINTENANCE of operation guide",
      "verdict": "P"
    },
    {
      "clause": "7.4.7 (multiple patient use)",
      "requirement": "Clean and disinfect/sterilize ME equipment for multiple patient use between uses on different patients",
      "result": "R A F",
      "verdict": "N/A"
    },
    {
      "clause": "7.4.7 (professional hygienic maintenance)",
      "requirement": "ME equipment requires professional hygienic maintenance prior to re-use with contact details",
      "result": "No professional hygienic maintenance is required",
      "verdict": "N/A"
    },
    {
      "clause": "7.4.8",
      "requirement": "Instructions for use include expected service life of ME equipment",
      "result": "Described in chapter MAINTENANCE of operation guide",
      "verdict": "P"
    },
    {
      "clause": "7.4.8 (parts/accessories service life)",
      "requirement": "Expected service life of parts and accessories shipped with ME equipment",
      "result": "",
      "verdict": "N/A"
    },
    {
      "clause": "7.4.8 (shelf life)",
      "requirement": "Shelf life of parts and accessories shipped with ME equipment when shelf life is less than expected service life",
      "result": "",
      "verdict": "N/A"
    },
    {
      "clause": "7.4.9",
      "requirement": "Instructions for use include statement indicating lay responsible organization must contact local authorities for proper disposal of potentially bio hazardous parts and accessories",
      "result": "Described in chapter MAINTENANCE of operation guide",
      "verdict": "P"
    },
    {
      "clause": "7.4.10",
      "requirement": "Instructions for use include recommended placement of remote parts of distributed alarm system to ensure operator notification",
      "result": "",
      "verdict": "N/A"
    },
    {
      "clause": "7.5",
      "requirement": "Technical description",
      "result": "",
      "verdict": "N/A"
    },
    {
      "clause": "7.5.1",
      "requirement": "Technical description for permanently installed class I ME equipment includes warning for installation by qualified personnel, protective earth specifications, etc.",
      "result": "Not class I ME equipment",
      "verdict": "N/A"
    },
    {
      "clause": "7.5.1 (protective earth warning)",
      "requirement": "Warning indicating installation including correct protective earth connection must only be carried out by qualified service personnel",
      "result": "See above",
      "verdict": "N/A"
    },
    {
      "clause": "7.5.1 (earth conductor spec)",
      "requirement": "Specifications of the permanently installed protective earth conductor",
      "result": "See above",
      "verdict": "N/A"
    },
    {
      "clause": "7.5.1 (verify external earth)",
      "requirement": "Warning to verify integrity of external protective earthing system",
      "result": "See above",
      "verdict": "N/A"
    },
    {
      "clause": "7.5.1 (connect earth terminal)",
      "requirement": "Warning to connect and verify protective earth terminal connection to external protective earthing system",
      "result": "See above",
      "verdict": "N/A"
    },
    {
      "clause": "7.5.2",
      "requirement": "Technical description includes methods for cleaning/disinfection/sterilization for ME equipment requiring professional hygienic maintenance",
      "result": "Not require professional hygienic maintenance",
      "verdict": "N/A"
    },
    {
      "clause": "7.5.2 (before/after service)",
      "requirement": "Before and after any type of service procedure",
      "result": "See above",
      "verdict": "N/A"
    },
    {
      "clause": "7.5.2 (patient transfer)",
      "requirement": "When ME equipment is transferred to another patient",
      "result": "See above",
      "verdict": "N/A"
    },
    {
      "clause": "8",
      "requirement": "Protection against excessive temperatures and other hazards",
      "result": "",
      "verdict": "P"
    },
    {
      "clause": "8.1",
      "requirement": "Lay operator in home healthcare environment can perform cleaning or cleaning and disinfection processes; usability investigated by usability engineering process",
      "result": "Usability was evaluated in the Usability test report; See usability engineering file",
      "verdict": "P"
    },
    {
      "clause": "8.2",
      "requirement": "Lay operator in home healthcare environment can perform cleaning and sterilization processes; usability investigated",
      "result": "No sterilization",
      "verdict": "N/A"
    },
    {
      "clause": "8.3",
      "requirement": "Additional requirements for ingress of water or particulate matter into ME equipment and ME systems",
      "result": "",
      "verdict": "P"
    },
    {
      "clause": "8.3.1 (transit-operable/handheld/body-worn)",
      "requirement": "Transit-operable, handheld, and body-worn ME equipment maintained basic safety and essential performance after IEC 60529 test for at least IP22",
      "result": "Portable ME equipment",
      "verdict": "N/A"
    },
    {
      "clause": "8.3.1 (other ME equipment)",
      "requirement": "All other ME equipment maintained basic safety and essential performance after IEC 60529 test for at least IP21",
      "result": "IP 22",
      "verdict": "P"
    },
    {
      "clause": "8.3.1 (carrying case IP21)",
      "requirement": "For portable ME equipment intended to be used only while in a carrying case, IP21 met with ME equipment in its carrying case",
      "result": "Not intended to be used only while in a carrying case",
      "verdict": "N/A"
    },
    {
      "clause": "8.3.1 (carrying case protection)",
      "requirement": "If protection against ingress provided by carrying case, ME equipment tested while inside carrying case",
      "result": "Not intended to be used only while in a carrying case",
      "verdict": "N/A"
    },
    {
      "clause": "8.3.1 (BS and EP verification)",
      "requirement": "Maintenance of basic safety and essential performance verified",
      "result": "Provide BS and EP",
      "verdict": "P"
    },
    {
      "clause": "8.3.2",
      "requirement": "Enclosures of non-ME equipment parts of ME systems provide equivalent degree of protection against harmful ingress of water or particulate matter per respective IEC or ISO safety standards",
      "result": "Not system",
      "verdict": "N/A"
    },
    {
      "clause": "8.4",
      "requirement": "Additional requirements for interruption of the power supply/supply mains to ME equipment and ME system",
      "result_remark": "Not life supporting ME equipment or ME system",
      "verdict": "N/A"
    },
    {
      "clause": "8.5",
      "requirement": "Additional requirements for an internal electrical power source",
      "result_remark": null,
      "verdict": "P"
    },
    {
      "clause": "8.5.1",
      "requirement": "ME equipment provided with a means for the operator to determine state of the internal electrical power source when essential for basic safety or essential performance or to control risks associated with loss of essential performance",
      "result_remark": "Indicate in the LCD",
      "verdict": "P"
    },
    {
      "clause": "8.5.1",
      "requirement": "State of internal electrical power source indicated by: number of procedures remaining",
      "result_remark": "No number of procedures remaining",
      "verdict": "N/A"
    },
    {
      "clause": "8.5.1",
      "requirement": "State of internal electrical power source indicated by: remaining operating time",
      "result_remark": "No remaining operating time",
      "verdict": "N/A"
    },
    {
      "clause": "8.5.1",
      "requirement": "State of internal electrical power source indicated by: percentage of the remaining operating time or energy",
      "result_remark": null,
      "verdict": "P"
    },
    {
      "clause": "8.5.1",
      "requirement": "State of internal electrical power source indicated by: fuel gauge",
      "result_remark": null,
      "verdict": "N/A"
    },
    {
      "clause": "8.5.1",
      "requirement": "Instructions described method to determine state of internal electrical power source",
      "result_remark": "Described in chapter 'BATTERY LOADING AND AC ADAPTER LOADING' of operation guide",
      "verdict": "P"
    },
    {
      "clause": "8.5.2",
      "requirement": "Means, other than labelling, provided to prevent risk of swallowing coin/button cells",
      "result_remark": "No use swallowing coin/button cells",
      "verdict": "N/A"
    },
    {
      "clause": "8.5.2",
      "requirement": "Replacement of button cell require use of tool",
      "result_remark": "See above",
      "verdict": "N/A"
    },
    {
      "clause": "8.5.3",
      "requirement": "Additional requirements for separation of parts",
      "result_remark": null,
      "verdict": "N/A"
    },
    {
      "clause": "8.5.3",
      "requirement": "For ME EQUIPMENT or ME SYSTEM with an INTERNAL ELECTRICAL POWER SOURCE, if simultaneous connection to PATIENT and SUPPLY MAINS is possible, APPLIED PARTS and parts likely to come into contact with PATIENT shall have two MOPP from SUPPLY MAINS",
      "result_remark": null,
      "verdict": "N/A"
    },
    {
      "clause": "9",
      "requirement": "ACCURACY OF CONTROLS AND INSTRUMENTS AND PROTECTION AGAINST HAZARDOUS OUTPUTS",
      "result_remark": null,
      "verdict": "P"
    },
    {
      "clause": "9",
      "requirement": "Risks associated with usability in the home healthcare environment for operator profiles including a lay operator - changes of controls",
      "result_remark": "Usability was evaluated in the Usability test report",
      "verdict": "P"
    },
    {
      "clause": "9",
      "requirement": "Risks associated with usability in the home healthcare environment - unexpected movement",
      "result_remark": null,
      "verdict": "N/A"
    },
    {
      "clause": "9",
      "requirement": "Risks associated with usability in the home healthcare environment - potential for misconnection",
      "result_remark": null,
      "verdict": "N/A"
    },
    {
      "clause": "10.1.1",
      "name": "Mechanical Strength Test",
      "description": "Additions to Table 28 Mechanical strength test of the base standard; conducted per Table 1 (non-transit-operable) and Table 2 (transit-operable)",
      "verdict": "P"
    },
    {
      "clause": "10.1.2",
      "name": "Mechanical Strength – Non-Transit-Operable ME Equipment",
      "description": "ME equipment, parts, and mounting accessories intended for non-transit-operable use subjected to mechanical stress caused by normal use including pushing, impact, dropping and rough handling",
      "result_remark": "See Appended Table 10.1.2",
      "verdict": "P"
    },
    {
      "clause": "10.1.2a",
      "name": "Shock Test (Non-Transit-Operable)",
      "description": "Shock tests conducted in accordance with IEC 60068-2-27:2008",
      "result_remark": "See Appended Table 10.1.2a",
      "verdict": "P"
    },
    {
      "clause": "10.1.2b",
      "name": "Broad-Band Random Vibration Test (Non-Transit-Operable)",
      "description": "Broad-band random vibration tests conducted in accordance with IEC 60068-2-64:2008",
      "result_remark": "See Appended Table 10.1.2b",
      "verdict": "P"
    },
    {
      "clause": "10.1.3",
      "name": "Mechanical Strength – Transit-Operable ME Equipment",
      "description": "Shock tests, vibration tests, and free fall tests for transit-operable equipment",
      "result_remark": "Not transit-operable equipment",
      "verdict": "N/A"
    },
    {
      "clause": "10.1.3a",
      "name": "Shock Test – Non-Hand-Held (Transit-Operable), Type 1 & Type 2",
      "description": "Per IEC 60068-2-27:2008",
      "result_remark": "Not transit-operable equipment",
      "verdict": "N/A"
    },
    {
      "clause": "10.1.3b",
      "name": "Shock Test – Hand-Held (Transit-Operable), Type 1 & Type 2",
      "description": "Per IEC 60068-2-27:2008",
      "result_remark": "Not transit-operable equipment",
      "verdict": "N/A"
    },
    {
      "clause": "10.1.3c",
      "name": "Broad-Band Random Vibration Test (Transit-Operable)",
      "description": "Per IEC 60068-2-64:2008",
      "result_remark": "Not transit-operable equipment",
      "verdict": "N/A"
    },
    {
      "clause": "10.1.3d",
      "name": "Free Fall Test (Transit-Operable)",
      "description": "Per IEC 60068-2-31:2008, Procedure 1, for portable and mobile ME equipment",
      "result_remark": "Not transit-operable equipment",
      "verdict": "N/A"
    },
    {
      "clause": "12",
      "name": "Electromagnetic Emissions – Class B",
      "description": "ME equipment and ME systems intended for home healthcare environment are Class B per CISPR 11:2009",
      "result_remark": "Described in chapter 'ELECTROMAGNETIC COMPATIBILITY INFORMATION' of operation guide",
      "verdict": "P"
    },
    {
      "clause": "13.1",
      "name": "Alarm Systems – High and Medium Priority",
      "description": "Each high priority and medium priority alarm condition causes generation of auditory alarm signals per IEC 60601-1-8:2006 and AMD1:2012, except when connected to a distributed alarm system",
      "result_remark": "See attached IEC 60601-1-8 Report",
      "verdict": "N/E"
    },
    {
      "clause": "13.2",
      "standard": "IEC 60601-1-11:2015 + A1:2020",
      "name": "Auditory alarm signal volume reduction test for life-sustaining ME equipment",
      "result": "See attached IEC 60601-1-8 Report",
      "verdict": "N/E"
    },
    {
      "clause": "4.2.3.1",
      "standard": "IEC 60601-1-11:2015 + A1:2020",
      "name": "RM RESULTS TABLE: Environmental operating conditions - Continuous operating conditions",
      "verdict": "N/A",
      "supplementary_info": "No more restricted range"
    },
    {
      "clause": "7.4.1",
      "standard": "IEC 60601-1-11:2015 + A1:2020",
      "name": "RM RESULTS TABLE: Additional requirements for warning and safety notices",
      "verdict": "P",
      "risk_management_items": [
        {
          "iso14971_clause": "5.2",
          "document_ref": "Risk Assessment Report DN: PT9L-FXPJ01 V1.0",
          "result": "All hazards associated with the device have been identified.",
          "verdict": "P"
        },
        {
          "iso14971_clause": "5.3",
          "document_ref": "Risk Assessment Report DN: PT9L-FXPJ01 V1.0",
          "result": "All hazards associated with the device have been identified.",
          "verdict": "P"
        },
        {
          "iso14971_clause": "5.4",
          "document_ref": "Risk Assessment Report DN: PT9L-FXPJ01 V1.0",
          "result": "Risks of each hazardous situation are estimated",
          "verdict": "P"
        },
        {
          "iso14971_clause": "6",
          "document_ref": "Risk Assessment Report DN: PT9L-FXPJ01 V1.0",
          "result": "The risk acceptability for each hazardous situation has been estimated and documented",
          "verdict": "P"
        },
        {
          "iso14971_clause": "7.2",
          "document_ref": "Risk Assessment Report DN: PT9L-FXPJ01 V1.0",
          "result": "Solutions for reduction of the unacceptable risk to acceptable levels, where required, have been implemented, taking into account the available options and their priority.",
          "verdict": "P"
        }
      ]
    },
    {
      "clause": "7.4.5",
      "standard": "IEC 60601-1-11:2015 + A1:2020",
      "name": "RM RESULTS TABLE: Additional requirements for operating instructions",
      "verdict": "P",
      "risk_management_items": [
        {
          "iso14971_clause": "5.3",
          "document_ref": "Risk Assessment Report DN: PT9L-FXPJ01 V1.0",
          "result": "All hazards associated with the device have been identified.",
          "verdict": "P"
        },
        {
          "iso14971_clause": "5.4",
          "document_ref": "Risk Assessment Report DN: PT9L-FXPJ01 V1.0",
          "result": "Risks of each hazardous situation are estimated",
          "verdict": "P"
        },
        {
          "iso14971_clause": "6",
          "document_ref": "Risk Assessment Report DN: PT9L-FXPJ01 V1.0",
          "result": "The risk acceptability for each hazardous situation has been estimated and documented",
          "verdict": "P"
        },
        {
          "iso14971_clause": "7.2",
          "document_ref": "Risk Assessment Report DN: PT9L-FXPJ01 V1.0",
          "result": "Solutions for reduction of the unacceptable risk to acceptable levels, where required, have been implemented, taking into account the available options and their priority.",
          "verdict": "P"
        }
      ]
    },
    {
      "clause": "8.4",
      "standard": "IEC 60601-1-11:2015 + A1:2020",
      "name": "RM RESULTS TABLE: Additional requirements for interruption of power supply / supply mains to ME Equipment and ME Systems",
      "verdict": "N/A",
      "supplementary_info": "Not life supporting ME equipment or ME system"
    },
    {
      "clause": "10.1.2a",
      "standard": "IEC 60601-1-11:2015 + A1:2020",
      "name": "Shock test (IEC 60068-2-27:2008)",
      "verdict": "P",
      "test_conditions": {
        "peak_acceleration": "150 m/s2 (15 g)",
        "duration": "11 ms",
        "pulse_shape": "half-sine",
        "number_of_shocks": "3 shocks per direction per axis (18 total)",
        "class": "Class 7M1 as described in IEC TR 60721-4-7:2001"
      },
      "test_results": [
        {
          "direction": "+",
          "axis": "X",
          "basic_safety_maintained": "Yes",
          "verdict": "P"
        },
        {
          "direction": "-",
          "axis": "X",
          "basic_safety_maintained": "Yes",
          "verdict": "P"
        },
        {
          "direction": "+",
          "axis": "Y",
          "basic_safety_maintained": "Yes",
          "verdict": "P"
        },
        {
          "direction": "-",
          "axis": "Y",
          "basic_safety_maintained": "Yes",
          "verdict": "P"
        },
        {
          "direction": "+",
          "axis": "Z",
          "basic_safety_maintained": "Yes",
          "verdict": "P"
        },
        {
          "direction": "-",
          "axis": "Z",
          "basic_safety_maintained": "Yes",
          "verdict": "P"
        }
      ]
    },
    {
      "clause": "10.1.2b",
      "standard": "IEC 60601-1-11:2015 + A1:2020",
      "name": "Broad-band random vibration test (IEC 60068-2-64:2008)",
      "verdict": "P",
      "test_conditions": {
        "acceleration_amplitude_1": "10 Hz to 100 Hz: 1.0 (m/s²)²/Hz",
        "acceleration_amplitude_2": "100 Hz to 200 Hz: -3 dB per octave",
        "acceleration_amplitude_3": "200 Hz to 2000 Hz: 0.5 (m/s²)²/Hz",
        "duration": "30 min per perpendicular axis (3 total)"
      },
      "test_results": [
        {
          "axis": "X",
          "amplitude_profile": 1,
          "basic_safety_maintained": "Yes",
          "verdict": "P"
        },
        {
          "axis": "X",
          "amplitude_profile": 1,
          "basic_safety_maintained": "Yes",
          "verdict": "P"
        },
        {
          "axis": "X",
          "amplitude_profile": 1,
          "basic_safety_maintained": "Yes",
          "verdict": "P"
        },
        {
          "axis": "Y",
          "amplitude_profile": 2,
          "basic_safety_maintained": "Yes",
          "verdict": "P"
        },
        {
          "axis": "Y",
          "amplitude_profile": 2,
          "basic_safety_maintained": "Yes",
          "verdict": "P"
        },
        {
          "axis": "Y",
          "amplitude_profile": 2,
          "basic_safety_maintained": "Yes",
          "verdict": "P"
        },
        {
          "axis": "Z",
          "amplitude_profile": 3,
          "basic_safety_maintained": "Yes",
          "verdict": "P"
        },
        {
          "axis": "Z",
          "amplitude_profile": 3,
          "basic_safety_maintained": "Yes",
          "verdict": "P"
        },
        {
          "axis": "Z",
          "amplitude_profile": 3,
          "basic_safety_maintained": "Yes",
          "verdict": "P"
        }
      ]
    },
    {
      "id": "10.1.3a1",
      "name": "Shock test - Test Type 1 (non-hand-held equipment)",
      "standard_reference": "IEC 60068-2-27:2008",
      "verdict": "N/A",
      "parameters": {
        "peak_acceleration": "150 m/s2 (15 g)",
        "duration": "11 ms",
        "pulse_shape": "half-sine",
        "number_of_shocks": "3 shocks per direction per axis (18 total)"
      },
      "notes": "Represents Class 7M2 as described in IEC/TR 60721-4-7:2001",
      "applies_to": "Other than hand-held equipment, parts, and mounting accessories"
    },
    {
      "id": "10.1.3a2",
      "name": "Shock test - Test Type 2 (non-hand-held equipment)",
      "standard_reference": "IEC 60068-2-27:2008",
      "verdict": "N/A",
      "parameters": {
        "peak_acceleration": "300 m/s2 (15 g)",
        "duration": "6 ms",
        "pulse_shape": "half-sine",
        "number_of_shocks": "3 shocks per direction per axis (18 total)"
      },
      "applies_to": "Other than hand-held ME equipment, parts, and mounting accessories"
    },
    {
      "id": "10.1.3b1",
      "name": "Shock test - Test Type 1 (hand-held equipment)",
      "standard_reference": "IEC 60068-2-27:2008",
      "verdict": "N/A",
      "parameters": {
        "peak_acceleration": "300 m/s2 (30 g)",
        "duration": "11 ms",
        "pulse_shape": "half-sine",
        "number_of_shocks": "3 shocks per direction per axis (18 total)"
      },
      "notes": "Represents Class 7M3 as described in IEC/TR 60721-4-7:2001 (Test Type 1)",
      "applies_to": "Hand-held ME equipment, parts, and mounting accessories"
    },
    {
      "id": "10.1.3c",
      "name": "Broad-band random vibration test",
      "standard_reference": "IEC 60068-2-64:2008",
      "verdict": "N/A",
      "parameters": {
        "acceleration_amplitude_1": "10 Hz to 100 Hz: 1.0 (m/s2)2/Hz",
        "acceleration_amplitude_2": "100 Hz to 200 Hz: -3 dB per octave",
        "acceleration_amplitude_3": "200 Hz to 2000 Hz: 0.5 (m/s2)2/Hz",
        "duration": "30 min per perpendicular axis (3 total)"
      },
      "applies_to": "ME equipment, parts, and mounting accessories",
      "axes_tested": [
        {
          "perpendicular_axis": 1,
          "acceleration_amplitude": 1
        },
        {
          "perpendicular_axis": 2,
          "acceleration_amplitude": 1
        },
        {
          "perpendicular_axis": 3,
          "acceleration_amplitude": 1
        },
        {
          "perpendicular_axis": 1,
          "acceleration_amplitude": 2
        },
        {
          "perpendicular_axis": 2,
          "acceleration_amplitude": 2
        },
        {
          "perpendicular_axis": 3,
          "acceleration_amplitude": 2
        },
        {
          "perpendicular_axis": 1,
          "acceleration_amplitude": 3
        },
        {
          "perpendicular_axis": 2,
          "acceleration_amplitude": 3
        }
      ]
    },
    {
      "clause": "10.1.3d",
      "test_name": "Free fall test",
      "reference_standard": "IEC 60068-2-31:2008, Procedure 1",
      "applicability": "N/A",
      "scope": "Portable and mobile ME equipment, parts, and mounting accessories (with carrying case if intended)",
      "conditions": [
        {
          "mass_range": "≤ 1 kg",
          "fall_height_m": 0.25,
          "fall_number": 1
        },
        {
          "mass_range": "≤ 1 kg",
          "fall_height_m": 0.25,
          "fall_number": 2
        },
        {
          "mass_range": "> 1 kg and ≤ 10 kg",
          "fall_height_m": 0.1,
          "fall_number": 1
        },
        {
          "mass_range": "> 1 kg and ≤ 10 kg",
          "fall_height_m": 0.1,
          "fall_number": 2
        },
        {
          "mass_range": "> 10 kg and ≤ 50 kg",
          "fall_height_m": 0.05,
          "fall_number": 1
        },
        {
          "mass_range": "> 10 kg and ≤ 50 kg",
          "fall_height_m": 0.05,
          "fall_number": 2
        },
        {
          "mass_range": "> 50 kg",
          "fall_height_m": 0.01,
          "fall_number": 1
        },
        {
          "mass_range": "> 50 kg",
          "fall_height_m": 0.01,
          "fall_number": 2
        }
      ],
      "notes": "Represents Class 7M2 as described in IEC/TR 60721-4-7:2001"
    },
    {
      "clause": "11.0",
      "test_name": "Protection against strangulation and asphyxiation",
      "applicability": "N/A",
      "risk_management_clauses_checked": [
        "4.3",
        "4.4",
        "5",
        "6.2",
        "6.3",
        "6.4",
        "6.5",
        "6.6"
      ],
      "risk_management_standard": "ISO 14971"
    }
  ],
  "requirements": [
    {
      "clause": "4.1",
      "description": "Requirements applied in NORMAL USE and reasonably foreseeable misuse"
    },
    {
      "clause": "4.2.2",
      "description": "RISK MANAGEMENT PROCESS shall comply with ISO 14971:2019"
    },
    {
      "clause": "4.3",
      "description": "Performance of clinical functions necessary to achieve INTENDED USE or that could affect safety identified during RISK ANALYSIS; ESSENTIAL PERFORMANCE limits defined for NORMAL CONDITION and SINGLE FAULT CONDITION"
    },
    {
      "clause": "4.4",
      "description": "EXPECTED SERVICE LIFE shall be stated in RISK MANAGEMENT FILE"
    },
    {
      "clause": "4.7",
      "description": "ME EQUIPMENT shall remain SINGLE FAULT SAFE"
    },
    {
      "clause": "4.8",
      "description": "All components and wiring whose failure could result in HAZARDOUS SITUATION used within applicable ratings"
    },
    {
      "clause": "4.9",
      "description": "COMPONENTS WITH HIGH-INTEGRITY CHARACTERISTICS to be provided where fault could generate unacceptable RISK"
    },
    {
      "clause": "5.7",
      "description": "ME EQUIPMENT or parts thereof affected by climatic conditions subjected to humidity preconditioning prior to tests of Clauses 8.7.4 and 8.8.3. Humidity preconditioning: 25°C, RH=93%, 168 hours."
    },
    {
      "clause": "5.9.1",
      "description": "APPLIED PARTS identified by inspection and reference to ACCOMPANYING DOCUMENTS. The probe is identified as applied parts."
    },
    {
      "clause": "6.2",
      "description": "Equipment classified as CLASS II and INTERNALLY POWERED ME EQUIPMENT. Applied part classified as TYPE BF APPLIED PART."
    },
    {
      "clause": "6.3",
      "description": "Enclosure protection rated IP22 per IEC 60529."
    },
    {
      "clause": "6.6",
      "description": "Equipment classified as CONTINUOUS OPERATION."
    },
    {
      "clause": "7.1.3",
      "description": "Required markings can be removed only with a TOOL or by appreciable force, are durable and remain CLEARLY LEGIBLE during EXPECTED SERVICE LIFE of ME EQUIPMENT in NORMAL USE."
    },
    {
      "clause": "7.9.2.3",
      "description": "Statement on ME EQUIPMENT for connection to a separate power supply indicating power supply is specified as a part of ME EQUIPMENT or combination is specified as a ME SYSTEM",
      "result_remark": "No such part used.",
      "verdict": "N/A"
    },
    {
      "clause": "7.9.2.4",
      "description": "Warning statement for mains-operated ME EQUIPMENT with additional power source not automatically maintained in a fully usable condition indicating the necessity for periodic checking or replacement of power source",
      "result_remark": "No such part used.",
      "verdict": "N/A"
    },
    {
      "clause": "7.9.2.5",
      "description": "Instructions for use include a description of ME EQUIPMENT, its functions, significant physical and performance characteristics together with the expected positions of OPERATOR, PATIENT, or other persons near ME EQUIPMENT in NORMAL USE",
      "verdict": "P"
    },
    {
      "clause": "7.9.2.6",
      "description": "Information provided indicating where the installation instructions may be found or information on qualified personnel who can perform the installation",
      "verdict": "N/A"
    },
    {
      "clause": "7.9.2.7",
      "description": "Instructions provided indicating not to position ME EQUIPMENT to make it difficult to operate the disconnection device when an APPLIANCE COUPLER or MAINS PLUG or other separable plug is used as isolation means to meet 8.11.1 a)",
      "verdict": "N/A"
    },
    {
      "clause": "7.9.2.8",
      "description": "Necessary information provided for OPERATOR to bring ME EQUIPMENT into operation including initial control settings, and connection to or positioning of PATIENT prior to use of ME EQUIPMENT, its parts, or ACCESSORIES",
      "result_remark": "Refer to section 'SETUP AND OPERATING PROCEDURES' of the Operation guide",
      "verdict": "P"
    },
    {
      "clause": "7.9.2.9",
      "description": "Information provided to operate ME EQUIPMENT including explanation of controls, displays and signals, sequence of operation, connection of detachable parts or ACCESSORIES, replacement of material consumed during operation",
      "result_remark": "Refer to chapter 'SETUP AND OPERATING PROCEDURES' of the Operation guide",
      "verdict": "P"
    },
    {
      "clause": "7.9.2.9",
      "description": "Meanings of figures, symbols, warning statements, abbreviations and indicator lights described in instructions for use",
      "result_remark": "Refer to chapter 'SETUP AND OPERATING PROCEDURES' of the Operation guide",
      "verdict": "P"
    },
    {
      "clause": "7.9.2.10",
      "description": "A list of all system messages, error messages, and fault messages provided with an explanation of messages including important causes and possible action(s) to be taken to resolve the problem indicated by the message",
      "result_remark": "Refer to 'Product errors and troubleshooting' of the Operation guide",
      "verdict": "P"
    },
    {
      "clause": "7.9.2.11",
      "description": "Information provided for the OPERATOR to safely terminate operation of ME EQUIPMENT",
      "result_remark": "Refer to chapter 'SETUP AND OPERATING PROCEDURES' of the Operation guide",
      "verdict": "P"
    },
    {
      "clause": "7.9.2.12",
      "description": "Information provided on cleaning, disinfection, and sterilization methods, and applicable parameters that can be tolerated by ME EQUIPMENT parts or ACCESSORIES specified",
      "result_remark": "Refer to section 'MAINTENANCE' of the Operation guide",
      "verdict": "P"
    },
    {
      "clause": "7.9.2.12",
      "description": "Components, ACCESSORIES or ME EQUIPMENT marked for single use, except when required by MANUFACTURER to be cleaned, disinfected, or sterilized prior to use",
      "result_remark": "Not for single use",
      "verdict": "N/A"
    },
    {
      "clause": "7.9.2.13",
      "description": "Instructions provided on preventive inspection, calibration, maintenance and its frequency",
      "result_remark": "Refer to 'MAINTENANCE' part of the Operation guide",
      "verdict": "P"
    },
    {
      "clause": "7.9.2.13",
      "description": "Information provided for safe performance of routine maintenance necessary to ensure continued safe use of ME EQUIPMENT",
      "result_remark": "See above.",
      "verdict": "P"
    },
    {
      "clause": "unspecified",
      "description": "Warnings regarding significant RISKS of reciprocal interference posed by ME EQUIPMENT during specific investigations or treatments",
      "verdict": "P"
    },
    {
      "clause": "unspecified",
      "description": "Information on potential electromagnetic or other interference and advice on how to avoid or minimize such interference",
      "result_remark": "See 'NOTICE' section of the operation guide",
      "verdict": "P"
    },
    {
      "clause": "unspecified",
      "description": "Warning statement for ME EQUIPMENT supplied with an integral MULTIPLE SOCKET-OUTLET indicating connecting electrical equipment to MSO effectively leads to creating an ME SYSTEM, and can result in a reduced level of safety",
      "result_remark": "Not supplied with an integral multiple socket-outlet",
      "verdict": "N/A"
    },
    {
      "clause": "unspecified",
      "description": "The RESPONSIBLE ORGANIZATION is referred to this standard for the requirements applicable to ME SYSTEMS",
      "verdict": "N/A"
    },
    {
      "clause": "unspecified",
      "description": "Warning to remove primary batteries when ME EQUIPMENT is not likely to be used for some time when leakage from battery would result in an unacceptable RISK",
      "result_remark": "Refer to section 'Setup and operating procedures' of the operation guide",
      "verdict": "P"
    },
    {
      "clause": "unspecified",
      "description": "Specifications of replaceable INTERNAL ELECTRICAL POWER SOURCE when provided",
      "result_remark": "Refer to chapter 'Setup and operating procedures' of the operation guide",
      "verdict": "P"
    },
    {
      "clause": "unspecified",
      "description": "Warning indicating ME EQUIPMENT must be connected to an appropriate power source when loss of power source would result in an unacceptable RISK",
      "verdict": "N/A"
    },
    {
      "clause": "unspecified",
      "description": "Information provided on materials and ingredients PATIENT or OPERATOR is exposed to when such exposure can constitute an unacceptable RISK",
      "result_remark": "Refer to chapter 'NOTICE'",
      "verdict": "P"
    },
    {
      "clause": "unspecified",
      "description": "Restrictions specified on other equipment or NETWORK/DATA COUPLINGS, other than those forming part of an ME SYSTEM, to which a SIGNAL INPUT/OUTPUT PART may be connected",
      "result_remark": "No signal input/output part used",
      "verdict": "N/A"
    },
    {
      "clause": "unspecified",
      "description": "APPLIED PARTS specified",
      "verdict": "P"
    },
    {
      "clause": "7.9.2.14",
      "description": "A list of ACCESSORIES, detachable parts, and materials for use with ME EQUIPMENT provided",
      "result_remark": "No such parts.",
      "verdict": "N/A"
    },
    {
      "clause": "7.9.2.14",
      "description": "Other equipment providing power to ME SYSTEM sufficiently described (e.g. part number, RATED VOLTAGE, max or min power, protection class, intermittent or continuous duty)",
      "verdict": "N/A"
    },
    {
      "clause": "7.9.2.15",
      "description": "Disposal of waste products, residues, etc., and of ME EQUIPMENT and ACCESSORIES at the end of their EXPECTED SERVICE LIFE are identified in the instruction for use",
      "result_remark": "Refer to 'Maintenance' part of the Operation guide",
      "verdict": "P"
    },
    {
      "clause": "7.9.2.16",
      "description": "Instructions for use include information specified in 7.9.3 or identify where it can be found (e.g. in a service manual)",
      "verdict": "P"
    },
    {
      "clause": "7.9.2.17",
      "description": "Instruction for use for ME EQUIPMENT emitting radiation for medical purposes indicates the nature, type, intensity and distribution of this radiation",
      "verdict": "N/A"
    },
    {
      "clause": "7.9.2.18",
      "description": "The instructions for use for ME EQUIPMENT or ACCESSORIES supplied sterile indicate that they have been sterilized and the method of sterilization",
      "verdict": "N/A"
    },
    {
      "clause": "7.9.2.18",
      "description": "The instructions for use indicate the necessary instructions in the event of damage to the sterile packaging, and where appropriate, details of the appropriate methods of re-sterilization",
      "verdict": "N/A"
    },
    {
      "clause": "7.9.2.19",
      "description": "The instructions for use contain a unique version identifier",
      "verdict": "P"
    },
    {
      "clause": "7.9.3",
      "description": "Technical description",
      "verdict": "P"
    },
    {
      "clause": "7.9.3.1",
      "description": "All essential data provided for safe operation, transport, storage, and measures or conditions necessary for installing ME EQUIPMENT, and preparing it for use",
      "verdict": "P"
    },
    {
      "clause": "7.9.3.1",
      "description": "Permissible environmental conditions of use including conditions for transport",
      "result_remark": "Refer to 'Product specifications' of Operation guide",
      "verdict": "P"
    },
    {
      "clause": "7.9.3.1",
      "description": "All characteristics of ME EQUIPMENT including range(s), accuracy",
      "result_remark": "Refer to 'Product specifications' of Operation guide",
      "verdict": "P"
    },
    {
      "clause": "7.9.3.1",
      "description": "Special installation requirements such as maximum permissible apparent impedance of SUPPLY MAINS",
      "verdict": "N/A"
    },
    {
      "clause": "7.9.3.1",
      "description": "Permissible range of values of inlet pressure and flow, and chemical composition of cooling liquid used for cooling",
      "result_remark": "No such liquid used",
      "verdict": "N/A"
    },
    {
      "clause": "7.9.3.1",
      "description": "A description of means of isolating ME EQUIPMENT from SUPPLY MAINS, when such means not in ME EQUIPMENT",
      "verdict": "N/A"
    },
    {
      "clause": "7.9.3.1",
      "description": "A description of means for checking oil level",
      "result_remark": "No oil used",
      "verdict": "N/A"
    },
    {
      "clause": "7.9.3.1",
      "description": "A warning statement addressing HAZARDS that can result from unauthorized modification",
      "result_remark": "Refer to 'Maintenance' section of the Operation guide",
      "verdict": "P"
    },
    {
      "clause": "7.9.3.1",
      "description": "WARNING: No modification of this equipment is allowed",
      "verdict": "P"
    },
    {
      "clause": "7.9.3.1",
      "description": "WARNING: Do not modify this equipment without authorization of the manufacturer",
      "verdict": "P"
    },
    {
      "clause": "7.9.3.1",
      "description": "WARNING: If this equipment is modified, appropriate inspection and testing must be conducted to ensure continued safe use of equipment",
      "verdict": "P"
    },
    {
      "clause": "7.9.3.1",
      "description": "Information pertaining to ESSENTIAL PERFORMANCE and any necessary recurrent ESSENTIAL PERFORMANCE and BASIC SAFETY testing including details of the means, methods and recommended frequency",
      "result_remark": "Refer to 'ELECTROMAGNETIC COMPATIBILITY INFORMATION' of Operation guide",
      "verdict": "P"
    },
    {
      "clause": "7.9.3.1",
      "description": "Technical description separable from instructions for use contains required information - information as in clause 7.2",
      "result_remark": "Technical description merged with operation guide",
      "verdict": "N/A"
    },
    {
      "clause": "7.9.3.1",
      "description": "Technical description - all applicable classifications in Clause 6, warning and safety notices, and explanation of SAFETY SIGNS marked on ME EQUIPMENT",
      "verdict": "N/A"
    },
    {
      "clause": "7.9.3.1",
      "description": "Technical description - a brief description of the ME EQUIPMENT, how the ME EQUIPMENT functions and its significant physical and performance characteristics",
      "verdict": "N/A"
    },
    {
      "clause": "7.9.3.1",
      "description": "Technical description - a unique version identifier",
      "verdict": "N/A"
    },
    {
      "clause": "7.9.3.1",
      "description": "MANUFACTURER'S optional requirements for minimum qualifications of operators",
      "verdict": "N/A"
    },
    {
      "clause": "7.9.3.2",
      "description": "The technical description contains the following required information",
      "verdict": "P"
    },
    {
      "clause": "8.5.1.3",
      "description": "Solid insulation forming a MEANS OF OPERATOR PROTECTION shall comply with dielectric strength test of 8.8 at test voltage of Table 6, or requirements of IEC 60950-1 / IEC 62368-1 for INSULATION CO-ORDINATION."
    },
    {
      "clause": "8.5.1.3",
      "description": "CREEPAGE and CLEARANCES forming a MEANS OF OPERATOR PROTECTION shall comply with limits of Tables 13 to 16 (inclusive) or requirements of IEC 60950-1 / IEC 62368-1 for INSULATION CO-ORDINATION."
    },
    {
      "clause": "8.5.1.3",
      "description": "PROTECTIVE EARTH CONNECTIONS forming a MEANS OF OPERATOR PROTECTION shall comply with Cl. 8.6 or requirements of IEC 60950-1 / IEC 62368-1 for protective earthing."
    },
    {
      "clause": "8.5.1.3",
      "description": "Y2 capacitor (IEC 60384-14) is considered one MEANS OF OPERATOR PROTECTION."
    },
    {
      "clause": "8.5.1.3",
      "description": "Y1 capacitor (IEC 60384-14) is considered two MEANS OF OPERATOR PROTECTION."
    },
    {
      "clause": "8.5.1.3",
      "description": "Two capacitors used in series, each RATED for total WORKING VOLTAGE across the pair with same NOMINAL capacitance, considered as insulation means."
    },
    {
      "clause": "8.5.1.3",
      "description": "Optocouplers complying with IEC 60747-5-5:2007 or later edition considered equivalent to requirements in 8.8.2 and 8.9.3."
    },
    {
      "clause": "8.5.2.1",
      "description": "PATIENT CONNECTIONS of F-TYPE APPLIED PART shall be separated from all other parts by equivalent to one MEANS OF PATIENT PROTECTION for a WORKING VOLTAGE equal to maximum MAINS VOLTAGE, complying with limit for PATIENT LEAKAGE CURRENT at 110% of max."
    },
    {
      "clause": "8.5.2.1",
      "description": "Separation requirement not applied between multiple functions of a single F-TYPE APPLIED PART."
    },
    {
      "clause": "8.5.2.1",
      "description": "Classification as TYPE BF, CF, or DEFIBRILLATION-PROOF applies to one entire APPLIED PART."
    },
    {
      "clause": "8.5.2.1",
      "description": "A protective device connected between PATIENT CONNECTIONS of an F-TYPE APPLIED PART and ENCLOSURE to protect against excessive voltages shall not operate below 500 V r.m.s."
    },
    {
      "clause": "8.5.2.2",
      "description": "PATIENT CONNECTIONS of a TYPE B APPLIED PART not PROTECTIVELY EARTHED shall be separated by one MEANS OF PATIENT PROTECTION from metal ACCESSIBLE PARTS not PROTECTIVELY EARTHED, except when metal ACCESSIBLE PART is physically close to APPLIED PART and can be regarded as part of APPLIED PART."
    },
    {
      "clause": "8.8.3",
      "description": "Solid insulating materials with a safety function shall withstand dielectric strength test voltages"
    },
    {
      "clause": "8.8.4.1",
      "description": "Resistance to heat retained by all insulation and insulating partition walls during EXPECTED SERVICE LIFE of ME EQUIPMENT"
    },
    {
      "clause": "8.8.4.2",
      "description": "Insulating characteristics and mechanical strength of all MEANS OF PROTECTION not likely to be impaired by environmental stresses including deposition of dirt resulting from wear of parts within EQUIPMENT, potentially reducing CREEPAGE and CLEARANCES below 8.9"
    },
    {
      "clause": "8.9.1.1",
      "description": "CREEPAGE DISTANCES and AIR CLEARANCES are to values in Tables 12 to 16 (inclusive); insulation between parts of opposite polarity of MAINS PART on supply mains side of any mains fuse or OVER-CURRENT RELEASE, one MEANS OF OPERATOR PROTECTION to values in Table 13, Table 14 and Table 16"
    },
    {
      "clause": "8.11.3.5",
      "description": "Metal provided with an insulating lining affixed to cord anchorage, except when it is a flexible bushing forming part of the cord guard in 8.11.3.6, and complying with the requirements for one MEANS OF PROTECTION",
      "verdict": "N/A"
    },
    {
      "clause": "8.11.3.5c",
      "description": "Cord anchorage prevents cord from being clamped by a screw bearing directly on cord insulation",
      "verdict": "N/A"
    },
    {
      "clause": "8.11.3.5d",
      "description": "Screws to be operated when replacing POWER SUPPLY CORD do not serve to secure any components other than parts of cord anchorage",
      "verdict": "N/A"
    },
    {
      "clause": "8.11.3.5e",
      "description": "Conductors of POWER SUPPLY CORD arranged to prevent PROTECTIVE EARTH CONDUCTOR against strain as long as phase conductors are in contact with their terminals when cord anchorage fails",
      "verdict": "N/A"
    },
    {
      "clause": "8.11.3.5f",
      "description": "Cord anchorage prevents POWER SUPPLY CORD from being pushed into ME EQUIPMENT or MAINS CONNECTOR",
      "verdict": "N/A"
    },
    {
      "clause": "8.11.3.5_pull_test",
      "description": "Conductors of POWER SUPPLY CORD supplied by a MANUFACTURER disconnected from terminals or from MAINS CONNECTOR and cord subjected 25 times to a pull applied with no jerks, each time for 1 s, on sheath of the value in Table 18",
      "test_parameters": {
        "repetitions": 25,
        "duration_per_rep_seconds": 1,
        "reference_table": "Table 18"
      },
      "verdict": "N/A"
    },
    {
      "clause": "8.11.3.5_torque_test",
      "description": "Cord subjected to a torque in Table 18 for 1 min immediately after pull tests",
      "test_parameters": {
        "duration_minutes": 1,
        "reference_table": "Table 18"
      },
      "verdict": "N/A"
    },
    {
      "clause": "8.11.3.5_displacement",
      "description": "Cord anchorage did not allow cord sheath to be longitudinally displaced by more than 2 mm or conductor ends to move over a distance of more than 1 mm from their connected position",
      "acceptance_criteria": {
        "max_sheath_displacement_mm": 2,
        "max_conductor_movement_mm": 1
      },
      "verdict": "N/A"
    },
    {
      "clause": "8.11.3.5_creepage",
      "description": "CREEPAGE and CLEARANCES not reduced below limits in 8.9",
      "verdict": "N/A"
    },
    {
      "clause": "8.11.3.5_push",
      "description": "It was not possible to push the cord into ME EQUIPMENT or MAINS CONNECTOR to an extent the cord or internal parts would be damaged",
      "verdict": "N/A"
    },
    {
      "clause": "8.11.3.6",
      "description": "POWER SUPPLY CORDS other than for STATIONARY ME EQUIPMENT protected against excessive bending at inlet opening of equipment or of MAINS CONNECTOR by means of an insulating cord guard or by means of an appropriately shaped opening",
      "verdict": "N/A"
    },
    {
      "clause": "8.11.3.6_cord_guard_test",
      "description": "Cord guard complied with test of IEC 60335-1:2001, Clause 25.14",
      "verdict": "N/A"
    },
    {
      "clause": "8.11.3.6_angle_test",
      "description": "ME EQUIPMENT placed such that axis of cord guard projected at an angle of 45° with cord free from stress, and a mass equal 10 x D² gram attached to the free end of cord",
      "test_parameters": {
        "angle_degrees": 45,
        "mass_grams_formula": "10 x D²"
      },
      "verdict": "N/A"
    },
    {
      "clause": "8.11.3.6_temperature_test",
      "description": "Cord guard of temperature-sensitive material tested at 23 °C ±2 °C, and flat cords bent in the plane of least resistance",
      "test_parameters": {
        "temperature_celsius": 23,
        "tolerance_celsius": 2
      },
      "verdict": "N/A"
    },
    {
      "clause": "8.11.3.6_curvature",
      "description": "Curvature of the cord radius, immediately after mass attached, was not less than 1.5 x D",
      "acceptance_criteria": {
        "min_radius_formula": "1.5 x D"
      },
      "verdict": "N/A"
    },
    {
      "clause": "8.11.4",
      "description": "MAINS TERMINAL DEVICES",
      "verdict": "N/A"
    },
    {
      "clause": "8.11.4.1",
      "description": "PERMANENTLY INSTALLED and ME EQUIPMENT with non-DETACHABLE POWER SUPPLY CORD replaceable by SERVICE PERSONNEL provided with MAINS TERMINAL DEVICES ensuring reliable connection",
      "result_remark": "No mains terminal device",
      "verdict": "N/A"
    },
    {
      "clause": "8.11.4.1_terminals",
      "description": "Terminals alone are not used to keep conductors in position, except when barriers are provided such that CREEPAGE and CLEARANCES cannot be reduced below 8.9 if any conductor breaks away",
      "verdict": "N/A"
    },
    {
      "clause": "8.11.4.1_terminal_components",
      "description": "Terminals of components other than terminal blocks complying with requirements of this Clause and marked according to 7.3.7 used as terminals intended for external conductors",
      "verdict": "N/A"
    },
    {
      "clause": "8.11.4.1_screws",
      "description": "Screws and nuts clamping external conductors do not serve to secure any other component, except they also clamp internal conductors when unlikely to be displaced when fitting the supply conductors",
      "verdict": "N/A"
    },
    {
      "clause": "8.11.4.2",
      "description": "Arrangement of MAINS TERMINAL DEVICES",
      "verdict": "N/A"
    },
    {
      "clause": "8.11.4.2a",
      "description": "Terminals provided for connection of external cords or POWER SUPPLY CORDS together with PROTECTIVE EARTH TERMINAL grouped to provide convenient means of connection",
      "verdict": "N/A"
    },
    {
      "clause": "8.11.4.2b",
      "description": "PROTECTIVE EARTH CONDUCTOR connections complied with 8.6",
      "verdict": "N/A"
    },
    {
      "clause": "8.11.4.2c",
      "description": "Marking of MAINS TERMINAL DEVICES complied with 7.3",
      "verdict": "N/A"
    },
    {
      "clause": "8.11.4.2d",
      "description": "MAINS TERMINAL DEVICES not accessible without use of a TOOL",
      "verdict": "N/A"
    },
    {
      "clause": "8.11.4.2e",
      "description": "A MEANS OF PROTECTION are not short circuited when one end of a flexible conductor with NOMINAL cross-sectional area is stripped 8 mm and a single free wire is bent in each possible direction",
      "test_parameters": {
        "strip_length_mm": 8
      },
      "verdict": "N/A"
    },
    {
      "clause": "8.11.4.3",
      "description": "Internal wiring not subjected to stress and CREEPAGE and CLEARANCES not reduced below 8.9 after fastening and loosening a conductor of largest cross-sectional area 10 times",
      "test_parameters": {
        "repetitions": 10
      },
      "verdict": "N/A"
    },
    {
      "clause": "9.8",
      "title": "HAZARDS associated with support systems",
      "verdict": "N/A",
      "remark": "No such parts used"
    },
    {
      "clause": "9.8.1",
      "title": "ME EQUIPMENT parts designed to support loads or provide actuating forces when a mechanical fault could constitute an unacceptable RISK",
      "sub_requirements": [
        {
          "description": "Construction of support, suspension, or actuation system complied with Table 21 and TOTAL LOAD",
          "verdict": "N/A"
        },
        {
          "description": "Means of attachment of ACCESSORIES prevent possibility of incorrect attachment that could result in an unacceptable RISK",
          "verdict": "N/A"
        },
        {
          "description": "RISK ANALYSIS of support systems included MECHANICAL HAZARDS from static, dynamic, vibration, foundation and other movements, impact and pressure loading, temperature, environmental, manufacture and service conditions",
          "verdict": "N/A"
        },
        {
          "description": "RISK ANALYSIS included effects of failures such as excessive deflection, plastic deformation, ductile/brittle fracture, fatigue fracture, instability (buckling), stress-assisted corrosion cracking, wear, material creep and deterioration, and residual stresses from manufacturing PROCESSES",
          "verdict": "N/A"
        },
        {
          "description": "Instructions on attachment of structures to a floor, wall, ceiling, included in ACCOMPANYING DOCUMENTS making adequate allowances for quality of materials used to make the connection and list the required materials",
          "verdict": "N/A"
        },
        {
          "description": "Additional instructions provided on checking adequacy of surface of structure parts will be attached to",
          "verdict": "N/A"
        }
      ]
    },
    {
      "clause": "9.8.2",
      "title": "Support systems maintain structural integrity during EXPECTED SERVICE LIFE",
      "description": "TENSILE SAFETY FACTORS are not less than in Table 21, except when an alternative method used to demonstrate structural integrity throughout EXPECTED SERVICE LIFE, or for a foot rest",
      "sub_requirements": [
        {
          "description": "Compliance with 9.8.1 and 9.8.2 confirmed by examination of ME EQUIPMENT, RISK MANAGEMENT FILE, specifications and material processing",
          "verdict": "N/A"
        },
        {
          "description": "When tests were conducted, testing consisted of application of a test load to support assembly equal to TOTAL LOAD times required TENSILE SAFETY FACTOR while support assembly under test was in equilibrium after 1 min, or not resulted in an unacceptable RISK",
          "verdict": "N/A"
        }
      ]
    },
    {
      "clause": "9.8.3",
      "title": "Strength of PATIENT or OPERATOR support or suspension systems",
      "verdict": "N/A"
    },
    {
      "clause": "9.8.3.1",
      "title": "ME EQUIPMENT parts supporting or immobilizing PATIENTS presents no unacceptable RISK of physical injuries and accidental loosening of secured joints",
      "sub_requirements": [
        {
          "description": "SAFE WORKING LOAD of ME EQUIPMENT or its parts supporting or suspending PATIENTS or OPERATORS is sum of mass of PATIENTS or mass of OPERATORS plus mass of ACCESSORIES supported by ME EQUIPMENT or its parts",
          "verdict": "N/A"
        },
        {
          "description": "Supporting and suspending parts for adult human PATIENTS or OPERATORS designed for a PATIENT or OPERATOR with a min mass of 135 kg and ACCESSORIES with a min mass of 15 kg, unless stated by MANUFACTURER",
          "verdict": "N/A"
        },
        {
          "description": "Maximum mass of PATIENT included in SAFE WORKING LOAD of ME EQUIPMENT or its parts supporting or suspending PATIENTS adapted when MANUFACTURER specified applications",
          "verdict": "N/A"
        },
        {
          "description": "Max allowable PATIENT mass < 135 kg marked on ME EQUIPMENT and stated in ACCOMPANYING DOCUMENTS",
          "verdict": "N/A"
        },
        {
          "description": "Max allowable PATIENT mass > 135 kg stated in ACCOMPANYING DOCUMENTS",
          "verdict": "N/A"
        },
        {
          "description": "Examination of markings, ACCOMPANYING DOCUMENTS, and RISK MANAGEMENT FILE confirmed compliance",
          "verdict": "N/A"
        }
      ]
    },
    {
      "clause": "9.8.3.2",
      "title": "Part of SAFE WORKING LOAD representing mass of PATIENTS or OPERATORS is distributed on support/suspension surface representing human body as in Fig A.19",
      "verdict": "N/A"
    },
    {
      "clause": "9.8.3.x",
      "description": "Part of SAFE WORKING LOAD representing mass of ACCESSORIES deployed as in NORMAL USE and, when not defined, at worst case position permitted by configuration or ACCESSORIES attachment on support/suspension parts",
      "verdict": "N/A"
    },
    {
      "clause": "9.8.3.x-a",
      "description": "Entire mass of PATIENT or OPERATOR distributed over an area of 0.1 m2 on a foot rest temporarily supporting a standing PATIENT or OPERATOR",
      "verdict": "N/A"
    },
    {
      "clause": "9.8.3.x-b",
      "description": "Deflection of a support surface from PATIENT or OPERATOR loading on an area of support/suspension where a PATIENT or OPERATOR can sit did not result in an unacceptable RISK",
      "verdict": "N/A"
    },
    {
      "clause": "9.8.3.3",
      "description": "Dynamic forces that can be exerted on equipment parts supporting or suspending a PATIENT or OPERATOR in NORMAL USE maintained BASIC SAFETY and ESSENTIAL PERFORMANCE",
      "verdict": "N/A"
    },
    {
      "clause": "9.8.4.1-a",
      "description": "A MECHANICAL PROTECTIVE DEVICE provided when a support system or its parts impaired by wear have a TENSILE SAFETY FACTOR to values in Table 21 rows 5 and 6, but less than 3 and 4",
      "verdict": "N/A"
    },
    {
      "clause": "9.8.4.1-b",
      "description": "MECHANICAL PROTECTIVE DEVICE designed based on TOTAL LOAD and includes effects of SAFE WORKING LOAD when applicable",
      "verdict": "N/A"
    },
    {
      "clause": "9.8.4.1-b",
      "description": "MECHANICAL PROTECTIVE DEVICE has TENSILE SAFETY FACTORS for all parts not less than Table 21 row 7",
      "verdict": "N/A"
    },
    {
      "clause": "9.8.4.1-b",
      "description": "MECHANICAL PROTECTIVE DEVICE activated before travel (movement) produced an unacceptable RISK",
      "verdict": "N/A"
    },
    {
      "clause": "9.8.4.1-b",
      "description": "MECHANICAL PROTECTIVE DEVICE takes into account Clauses 9.2.5 and 9.8.4.3",
      "verdict": "N/A"
    },
    {
      "clause": "9.8.4.2",
      "description": "Activation of MECHANICAL PROTECTIVE DEVICE is made obvious to OPERATOR when ME EQUIPMENT can still be used after failure of suspension or actuation means and activation of MECHANICAL PROTECTIVE DEVICE",
      "verdict": "N/A"
    },
    {
      "clause": "9.8.4.2",
      "description": "MECHANICAL PROTECTIVE DEVICE requires use of a TOOL to be reset or replaced",
      "verdict": "N/A"
    },
    {
      "clause": "9.8.4.3",
      "description": "MECHANICAL PROTECTIVE DEVICE intended to function once: further use of ME EQUIPMENT not possible until replacement of MECHANICAL PROTECTIVE DEVICE",
      "verdict": "N/A"
    },
    {
      "clause": "9.8.4.3",
      "description": "ACCOMPANYING DOCUMENTS instruct that once MECHANICAL PROTECTIVE DEVICE is activated, SERVICE PERSONNEL shall be called and MECHANICAL PROTECTIVE DEVICE must be replaced before ME EQUIPMENT can be used",
      "verdict": "N/A"
    },
    {
      "clause": "9.8.4.3",
      "description": "ME EQUIPMENT permanently marked with safety sign 2 of Table D.2 (ISO 7010-W001)",
      "verdict": "N/A"
    },
    {
      "clause": "9.8.4.3",
      "description": "Marking is adjacent to MECHANICAL PROTECTIVE DEVICE or its location relative to MECHANICAL PROTECTIVE DEVICE is obvious to service personnel",
      "verdict": "N/A"
    },
    {
      "clause": "14",
      "title": "PROGRAMMABLE ELECTRICAL MEDICAL SYSTEMS (PEMS)",
      "verdict": "P"
    },
    {
      "clause": "14.1",
      "description": "Requirements of this clause not applied to PESS when it provided no BASIC SAFETY or ESSENTIAL PERFORMANCE, or when application of RISK MANAGEMENT showed that failure of PESS does not lead to unacceptable RISK",
      "verdict": "P"
    },
    {
      "clause": "14.1",
      "description": "Requirements of 14.13 not applied to PEMS intended to be incorporated into an IT NETWORK",
      "verdict": "N/A"
    },
    {
      "clause": "14.1",
      "description": "Software development process for Software Classification applied in accordance with Clause 4.3 of IEC 62304",
      "verdict": "P"
    },
    {
      "clause": "14.1",
      "description": "Software development process applied according to Clause 5 of IEC 62304",
      "verdict": "P"
    },
    {
      "clause": "14.1",
      "description": "Software development process for Software risk management applied according to Clause 7 of IEC 62304",
      "verdict": "P"
    },
    {
      "clause": "14.1",
      "description": "Software development process Configuration Management applied according to Clause 8 of IEC 62304",
      "verdict": "P"
    },
    {
      "clause": "14.1",
      "description": "Software development process for Software Problem Resolution applied according to Clause 9 of IEC 62304",
      "verdict": "P"
    },
    {
      "clause": "14.2",
      "description": "Documents required by Clause 14 reviewed, approved, issued and revised according to a formal document control process",
      "verdict": "P"
    },
    {
      "clause": "14.3",
      "description": "RISK MANAGEMENT plan required by 4.2.2 includes reference to PEMS VALIDATION plan",
      "result_remark": "See Risk Management files provided by manufacturer.",
      "verdict": "P"
    },
    {
      "clause": "14.4",
      "description": "A PEMS DEVELOPMENT LIFE-CYCLE including a set of defined milestones has been documented",
      "result_remark": "See Software design solutions DN:PT9L-RJFA 01 V1.0",
      "verdict": "P"
    },
    {
      "clause": "14.4",
      "description": "At each milestone, activities to be completed, and VERIFICATION methods to be applied to activities have been defined",
      "result_remark": "See Software design solutions DN:PT9L-RJFA 01 V1.0",
      "verdict": "P"
    },
    {
      "clause": "14.4",
      "description": "Each activity including its inputs and outputs defined, and each milestone identifies RISK MANAGEMENT activities that must be completed before that milestone",
      "result_remark": "See Software design solutions DN:PT9L-RJFA 01 V1.0",
      "verdict": "P"
    },
    {
      "clause": "14.4",
      "description": "PEMS DEVELOPMENT LIFE-CYCLE tailored for a specific development by making plans detailing activities, milestones, and schedules",
      "result_remark": "See software Attachment DN: PT9L-XMJD01 V1.0",
      "verdict": "P"
    },
    {
      "clause": "14.4",
      "description": "PEMS DEVELOPMENT LIFE-CYCLE includes documentation requirements",
      "result_remark": "See Software design solutions DN:PT9L-RJFA 01 V1.0",
      "verdict": "P"
    },
    {
      "clause": "14.5",
      "description": "A documented system for problem resolution within and between all phases and activities of PEMS DEVELOPMENT LIFE-CYCLE has been developed and maintained where appropriate",
      "result_remark": "See Software Quality Plan DN: PT9L-RJCH01 V1.0",
      "verdict": "P"
    },
    {
      "clause": "14.5",
      "description": "Problem resolution system is documented as a part of PEMS DEVELOPMENT LIFE-CYCLE",
      "result_remark": "See Software Quality Plan DN: PT9L-RJCH01 V1.0",
      "verdict": "P"
    },
    {
      "clause": "14.5",
      "description": "Problem resolution system allows reporting of potential or existing problems affecting BASIC SAFETY or ESSENTIAL PERFORMANCE",
      "result_remark": "See Software Quality Plan DN: PT9L-RJCH01 V1.0",
      "verdict": "P"
    },
    {
      "clause": "14.5",
      "description": "Problem resolution system includes an assessment of each problem for associated RISKS",
      "result_remark": "See Software Quality Plan DN: PT9L-RJCH01 V1.0",
      "verdict": "P"
    },
    {
      "clause": "14.5",
      "description": "Problem resolution system identifies criteria that must be met for the issue to be closed",
      "result_remark": "See Software Quality Plan DN: PT9L-RJCH01 V1.0",
      "verdict": "P"
    },
    {
      "clause": "14.5",
      "description": "Problem resolution system identifies the action to be taken to resolve each problem",
      "result_remark": "See Software Quality Plan DN: PT9L-RJCH01 V1.0",
      "verdict": "P"
    },
    {
      "clause": "14.6",
      "title": "RISK MANAGEMENT PROCESS",
      "verdict": "P"
    },
    {
      "clause": "14.6.1",
      "description": "MANUFACTURER considered HAZARDS associated with software and hardware aspects of PEMS including those associated with the incorporating PEMS into an IT-NETWORK, components of third-party origin, legacy subsystems when compiling list of known or foreseeable HAZARDS",
      "result_remark": "Risk Assessment Report: 3、Questions from IEC 60601-1:2005+AMD1:2012+AMD2:2020 Edition 3.2-14.1 R50-R54",
      "verdict": "P"
    },
    {
      "clause": "14.6.2",
      "description": "Suitably validated tools and PROCEDURES assuring each RISK CONTROL measure reduces identified RISK(S) satisfactorily provided in addition to PEMS requirements in Clause 4.2.2",
      "result_remark": "Risk Assessment Report: 3、Identify medical device characteristics that could impact on safety and intended use-14.6.2 R50-R54",
      "verdict": "P"
    },
    {
      "clause": "14.7",
      "description": "A documented requirement specification for PEMS and each of its subsystems (e.g. for a PESS) which includes ESSENTIAL PERFORMANCE and RISK CONTROL measures implemented by that system or subsystem",
      "result_remark": "See PT9L-Subroutine Test Record E0-DN:PT9L-RZCL01 V1.0",
      "verdict": "P"
    },
    {
      "clause": "14.8",
      "description": "An architecture satisfying the requirement is specified for PEMS and each of subsystems",
      "result_remark": "See Software Quality Plan DN: PT9L-RJCH01 V1.0",
      "verdict": "P"
    },
    {
      "clause": "14.8",
      "description": "Architecture specification considers specified items to reduce RISK to acceptable level",
      "sub_items": [
        {
          "item": "a",
          "description": "Components with high-integrity characteristics",
          "verdict": "N/A"
        },
        {
          "item": "b",
          "description": "Fail-safe functions",
          "verdict": "N/A"
        },
        {
          "item": "c",
          "description": "Redundancy",
          "verdict": "N/A"
        },
        {
          "item": "d",
          "description": "Diversity",
          "verdict": "N/A"
        },
        {
          "item": "e",
          "description": "Partitioning of functionality",
          "verdict": "P"
        },
        {
          "item": "f",
          "description": "Defensive design limiting hazardous effects by restricting output power or limiting actuator travel",
          "verdict": "N/A"
        },
        {
          "item": "g",
          "description": "Allocation of RISK CONTROL measures to subsystems and components of PEMS",
          "verdict": "N/A"
        },
        {
          "item": "h",
          "description": "Failure modes of components and their effects",
          "verdict": "P"
        },
        {
          "item": "i",
          "description": "Common cause failures",
          "verdict": "N/A"
        },
        {
          "item": "j",
          "description": "Systematic failures",
          "verdict": "P"
        },
        {
          "item": "k",
          "description": "Test interval duration and diagnostic coverage",
          "verdict": "P"
        },
        {
          "item": "l",
          "description": "Maintainability",
          "verdict": "N/A"
        },
        {
          "item": "m",
          "description": "Protection from reasonably foreseeable misuse",
          "verdict": "P"
        },
        {
          "item": "n",
          "description": "IT-NETWORK specification, when applicable",
          "verdict": "N/A"
        }
      ],
      "reference_document": "PT9L-RJCH01 V1.0",
      "overall_verdict": "P"
    },
    {
      "clause": "14.9",
      "description": "Design is broken up into subsystems, each with a design and test specification where appropriate, and descriptive data on design environment documented",
      "reference_document": "PT9L-RZCL01 V1.0",
      "verdict": "P"
    },
    {
      "clause": "14.10",
      "description": "VERIFICATION plan containing specified information used to verify and document functions implementing BASIC SAFETY, ESSENTIAL PERFORMANCE, or RISK CONTROL measures",
      "sub_items": [
        {
          "item": "milestone(s)",
          "description": "Milestone(s) when VERIFICATION is to be performed for each function",
          "verdict": "P"
        },
        {
          "item": "strategies",
          "description": "Selection and documentation of VERIFICATION strategies, activities, techniques, and appropriate level of independence",
          "verdict": "P"
        },
        {
          "item": "tools",
          "description": "Selection and utilization of VERIFICATION tools",
          "verdict": "P"
        },
        {
          "item": "coverage",
          "description": "Coverage criteria for VERIFICATION",
          "verdict": "P"
        }
      ],
      "reference_document": "PT9L-RJCH01 V1.0",
      "verdict": "P"
    },
    {
      "clause": "14.11",
      "description": "A PEMS VALIDATION plan containing validation of BASIC SAFETY & ESSENTIAL PERFORMANCE",
      "sub_items": [
        {
          "description": "Methods used for PEMS VALIDATION documented",
          "verdict": "P"
        },
        {
          "description": "Person with overall responsibility for PEMS VALIDATION is independent of design team; no member of design team is responsible for PEMS VALIDATION of their own design",
          "verdict": "P"
        },
        {
          "description": "All professional relationships of members of PEMS VALIDATION team with members of design team documented in RISK MANAGEMENT FILE",
          "verdict": "P"
        }
      ],
      "reference_document": "PT9L-RJCH01 V1.0",
      "verdict": "P"
    },
    {
      "clause": "14.12",
      "description": "Continued validity of previous design documentation assessed under a documented modification/change PROCEDURE",
      "sub_items": [
        {
          "description": "Software Classification for Software changes applied in accordance with Clause 4.3 of IEC 62304",
          "verdict": "N/A"
        },
        {
          "description": "Software Process for Software changes applied according to Clause 5 of IEC 62304",
          "verdict": "N/A"
        },
        {
          "description": "RISK MANAGEMENT for Software changes applied according to Clause 7 of IEC 62304",
          "verdict": "N/A"
        },
        {
          "description": "Configuration management of software changes applied per Clause 8 of IEC 62304",
          "verdict": "N/A"
        },
        {
          "description": "Problem resolution for Software changes applied according to Clause 9 of IEC 62304",
          "verdict": "N/A"
        }
      ],
      "verdict": "N/A"
    },
    {
      "clause": "14.13",
      "description": "For PEMS incorporated into an IT-NETWORK not VALIDATED by the PEMS MANUFACTURER, instructions made available",
      "result_remark": "Not be incorporated into an IT-NETWORK",
      "sub_items": [
        {
          "item": "a",
          "description": "Purpose of the PEMS connection to an IT-NETWORK",
          "verdict": "N/A"
        },
        {
          "item": "b",
          "description": "Required characteristics of the IT-NETWORK",
          "verdict": "N/A"
        },
        {
          "item": "c",
          "description": "Required configuration of the IT-NETWORK",
          "verdict": "N/A"
        },
        {
          "item": "d",
          "description": "Technical specifications of the network connection, including security specifications",
          "verdict": "N/A"
        },
        {
          "item": "e",
          "description": "Intended information flow between the PEMS, the IT-NETWORK and other devices on the IT-NETWORK, and the intended routing through the IT-NETWORK",
          "verdict": "N/A"
        },
        {
          "item": "f",
          "description": "A list of HAZARDOUS SITUATIONS resulting from failure of the IT-NETWORK to provide the required service",
          "verdict": "N/A"
        },
        {
          "description": "ACCOMPANYING DOCUMENTS for the RESPONSIBLE ORGANIZATION - statement that connection to IT-NETWORKS could result in previously unidentified RISKS TO PATIENTS, OPERATORS or third parties",
          "verdict": "N/A"
        },
        {
          "description": "Notification that the RESPONSIBLE ORGANIZATION should identify, analyse, evaluate and control these RISKS",
          "verdict": "N/A"
        }
      ],
      "verdict": "N/A"
    },
    {
      "clause": "15.4.8",
      "description": "Aluminium wires less than 16 mm² in cross-sectional area shall not be used in ME equipment"
    },
    {
      "clause": "15.5.3",
      "sub_requirements": [
        "Means provided to prevent displacement of end turns beyond the inter-winding insulation",
        "Protective earth screens with a single turn have insulated overlap not less than 3 mm and width at least equal to axial winding length of primary side",
        "Exit of wires from internal windings of toroid transformers protected with double sleeving providing 2 MOPs and total wall thickness of 0.3 mm extending 20 mm from the windings",
        "Insulation between primary and secondary windings complies with 8.8.2"
      ]
    },
    {
      "clause": "16.1",
      "description": "Only HAZARDS arising from combining various equipment to form a ME SYSTEM considered",
      "verdict": "N/A"
    },
    {
      "clause": "16.1",
      "description": "ME SYSTEM provides the level of safety within the PATIENT ENVIRONMENT equivalent to ME EQUIPMENT complying with this standard",
      "verdict": "N/A"
    },
    {
      "clause": "16.1",
      "description": "ME SYSTEM provides the level of safety outside PATIENT ENVIRONMENT equivalent to equipment complying with their respective IEC or ISO safety standards",
      "verdict": "N/A"
    },
    {
      "clause": "16.1",
      "description": "Tests performed in NORMAL CONDITION, except as specified",
      "verdict": "N/A"
    },
    {
      "clause": "16.1",
      "description": "Tests performed under operating conditions specified by MANUFACTURER of ME SYSTEM",
      "verdict": "N/A"
    },
    {
      "clause": "16.1",
      "description": "Safety tests previously conducted on individual equipment of ME SYSTEM according to relevant standards not repeated",
      "verdict": "N/A"
    },
    {
      "clause": "16.1",
      "description": "RISK MANAGEMENT methods, optionally, used by MANUFACTURER of an ME SYSTEM reconfigurable by RESPONSIBLE ORGANIZATION or OPERATOR to determine configurations with highest RISKS and measures to ensure any configuration of ME SYSTEM will not present unacceptable RISKS",
      "verdict": "N/A"
    },
    {
      "clause": "16.1",
      "description": "Non-ME EQUIPMENT used in ME SYSTEM complied with applicable IEC or ISO safety standards",
      "verdict": "N/A"
    },
    {
      "clause": "16.1",
      "description": "Equipment relying only on BASIC INSULATION for protection against electric shock not used in ME SYSTEM",
      "verdict": "N/A"
    },
    {
      "clause": "16.2",
      "description": "Documents containing all data necessary for ME SYSTEM to be used as intended by MANUFACTURER including a contact address accompany ME SYSTEM or modified ME SYSTEM",
      "verdict": "N/A"
    },
    {
      "clause": "16.2",
      "description": "ACCOMPANYING DOCUMENTS regarded as a part of ME SYSTEM",
      "verdict": "N/A"
    },
    {
      "clause": "16.2a",
      "description": "ACCOMPANYING DOCUMENTS provided for each item of ME EQUIPMENT supplied by MANUFACTURER",
      "verdict": "N/A"
    },
    {
      "clause": "16.2b",
      "description": "ACCOMPANYING DOCUMENTS provided for each item of non-ME EQUIPMENT supplied by MANUFACTURER",
      "verdict": "N/A"
    },
    {
      "clause": "16.2c",
      "description": "Specifications, instructions for use as intended by MANUFACTURER, and a list of all items forming the ME SYSTEM",
      "verdict": "N/A"
    },
    {
      "clause": "16.2c",
      "description": "Instructions for installation, assembly, and modification of ME SYSTEM to ensure continued compliance with this standard",
      "verdict": "N/A"
    },
    {
      "clause": "16.2c",
      "description": "Instructions for cleaning and, when applicable, disinfecting and sterilizing each item of equipment or equipment part forming part of the ME SYSTEM",
      "verdict": "N/A"
    },
    {
      "clause": "16.2c",
      "description": "Additional safety measures to be applied during installation of ME SYSTEM",
      "verdict": "N/A"
    },
    {
      "clause": "16.2c",
      "description": "Identification of parts of ME SYSTEM suitable for use within the PATIENT ENVIRONMENT",
      "verdict": "N/A"
    },
    {
      "clause": "16.2c",
      "description": "Additional measures to be applied during preventive maintenance",
      "verdict": "N/A"
    },
    {
      "clause": "16.2c",
      "description": "A warning forbidding placement of MULTIPLE SOCKET-OUTLET, when provided and it is a separate item, on the floor",
      "verdict": "N/A"
    },
    {
      "clause": "16.2c",
      "description": "A warning indicating an additional MULTIPLE SOCKET-OUTLET or extension cord not to be connected to ME SYSTEM",
      "verdict": "N/A"
    },
    {
      "clause": "16.2c",
      "description": "A warning to connect only items that have been specified as part of ME SYSTEM or specified as being compatible with ME SYSTEM",
      "verdict": "N/A"
    },
    {
      "clause": "16.2c",
      "description": "Maximum permissible load for any MULTIPLE SOCKET-OUTLET(S) used with ME SYSTEM",
      "verdict": "N/A"
    },
    {
      "clause": "16.2c",
      "description": "Instructions indicating MULTIPLE SOCKET-OUTLETS provided with the ME SYSTEM to be used only for supplying power to equipment intended to form part of ME SYSTEM",
      "verdict": "N/A"
    },
    {
      "clause": "16.2c",
      "description": "An explanation indicating RISKS of connecting non-ME EQUIPMENT supplied as a part of ME SYSTEM directly to wall outlet when non-ME EQUIPMENT is intended to be supplied via a MULTIPLE SOCKET-OUTLET with a separating transformer",
      "verdict": "N/A"
    },
    {
      "clause": "16.2c",
      "description": "An explanation indicating RISKS of connecting any equipment supplied as a part of ME SYSTEM to MULTIPLE SOCKET-OUTLET",
      "verdict": "N/A"
    },
    {
      "clause": "16.2c",
      "description": "Permissible environmental conditions of use for ME SYSTEM including conditions for transport and storage",
      "verdict": "N/A"
    },
    {
      "clause": "16.2c",
      "description": "Instructions to OPERATOR not to, simultaneously, touch parts referred to in 16.4 and PATIENT",
      "verdict": "N/A"
    },
    {
      "clause": "16.2d",
      "description": "Instructions provided for use by RESPONSIBLE ORGANIZATION",
      "verdict": "N/A"
    },
    {
      "clause": "16.9.2.1",
      "description": "CREEPAGE and CLEARANCES complied with 8.9",
      "verdict": "N/A"
    },
    {
      "clause": "16.9.2.1",
      "description": "CLASS I equipment, PROTECTIVE EARTH CONDUCTOR connected to earthing contacts in socket-outlets",
      "verdict": "N/A"
    },
    {
      "clause": "16.9.2.1",
      "description": "PROTECTIVE EARTH TERMINALS and PROTECTIVE EARTH CONNECTIONS comply with 8.6",
      "verdict": "N/A"
    },
    {
      "clause": "16.9.2.1",
      "description": "ENCLOSURE complied with 8.4.2 d)",
      "verdict": "N/A"
    },
    {
      "clause": "16.9.2.1",
      "description": "MAINS TERMINAL DEVICES and wiring complied with 8.11.4, when applicable",
      "verdict": "N/A"
    },
    {
      "clause": "16.9.2.1",
      "description": "RATINGS of components are not in conflict with conditions of use",
      "verdict": "N/A"
    },
    {
      "clause": "16.9.2.1",
      "description": "Electrical terminals and connectors of MULTIPLE SOCKET-OUTLETS prevent incorrect connection of accessible connectors removable without a TOOL",
      "verdict": "N/A"
    },
    {
      "clause": "16.9.2.1",
      "description": "POWER SUPPLY CORD complied with 8.11.3",
      "verdict": "N/A"
    },
    {
      "clause": "16.9.2.1d",
      "description": "Additional requirements applied when MULTIPLE SOCKET-OUTLET combined with a separating transformer: Separating transformer complied with this standard or IEC 61558-2-1, except requirements of maximum RATED output power of 1 kVA and degree of protection IPX4 were not applied",
      "verdict": "N/A"
    },
    {
      "clause": "16.9.2.1d",
      "description": "Separating transformer is CLASS I",
      "verdict": "N/A"
    },
    {
      "clause": "16.9.2.1d",
      "description": "Degree of protection against ingress of water specified as in IEC 60529",
      "verdict": "N/A"
    },
    {
      "clause": "16.9.2.1d",
      "description": "Separating transformer assembly marked according to 7.2 and 7.3",
      "verdict": "N/A"
    },
    {
      "clause": "16.9.2.1d",
      "description": "MULTIPLE SOCKET-OUTLET permanently connected to separating transformer, or socket-outlet of separating transformer assembly cannot accept MAINS PLUGS as identified in IEC/TR 60083",
      "verdict": "N/A"
    },
    {
      "clause": "16.9.2.2",
      "description": "The impedance between the protective earth pin in the MAINS PLUG and any part that is PROTECTIVELY EARTHED did not exceed 200 mΩ for each part of the ME SYSTEM that shares a MAINS CONNECTION when tested per 8.6.4",
      "verdict": "N/A"
    },
    {
      "clause": "16.9.2.2",
      "description": "Removal of any single item of equipment in ME SYSTEM will not interrupt the protective earthing of any other part without simultaneous disconnection of electrical supply to that part",
      "verdict": "N/A"
    },
    {
      "clause": "16.9.2.2",
      "description": "Additional PROTECTIVE EARTH CONDUCTORS can be detachable only by use of a TOOL",
      "verdict": "N/A"
    },
    {
      "clause": "16.9.2.3",
      "description": "Conductors connecting different items within an ME SYSTEM protected against mechanical damage",
      "verdict": "N/A"
    },
    {
      "clause": "17",
      "description": "ELECTROMAGNETIC COMPATIBILITY OF ME EQUIPMENT AND ME SYSTEMS",
      "verdict": "N/E",
      "result_remark": "Not evaluated in this report, see EMC test report."
    },
    {
      "clause": "17",
      "description": "RISKS associated with electromagnetic phenomena at locations where ME EQUIPMENT or ME SYSTEM is to be used as stated in ACCOMPANYING DOCUMENTS addressed in RISK MANAGEMENT PROCESS",
      "verdict": "N/E",
      "result_remark": "See EMC test report."
    },
    {
      "clause": "17",
      "description": "Introduction of electromagnetic phenomena into environment by ME EQUIPMENT or ME SYSTEM that might degrade performance of other devices, electrical equipment, and systems",
      "verdict": "N/E",
      "result_remark": "See EMC test report."
    },
    {
      "clause": "G.2 (ANNEX G)",
      "description": "Protection against hazards of ignition of flammable anesthetic mixtures - Locations and basic requirements",
      "verdict": "N/A"
    },
    {
      "clause": "G.2.1",
      "description": "Parts of CATEGORY APG ME EQUIPMENT in which a FLAMMABLE ANESTHETIC MIXTURE WITH AIR occurs are CATEGORY AP or APG ME EQUIPMENT and complied with G.3, G.4, and G.5",
      "verdict": "N/A"
    },
    {
      "clause": "G.2.2",
      "description": "FLAMMABLE AESTHETIC MIXTURE WITH AIR occurring due to a leakage or discharge of a FLAMMABLE AESTHETIC MIXTURE WITH OXYGEN or NITROUS OXIDE from an ENCLOSURE considered 5 to 25 cm from point of occurrence",
      "verdict": "N/A"
    },
    {
      "clause": "G.2.3",
      "description": "A FLAMMABLE AESTHETIC MIXTURE WITH OXYGEN or NITROUS OXIDE contained in a completely/partly enclosed ME EQUIPMENT part and in PATIENT'S respiratory tract 5 cm from an ENCLOSURE part where leakage or discharge occurs",
      "verdict": "N/A"
    },
    {
      "clause": "G.2.4",
      "description": "ME EQUIPMENT or parts thereof specified for use with FLAMMABLE AESTHETIC MIXTURE WITH AIR (in a location as in G.2.2) are CATEGORY AP or APG ME EQUIPMENT and complied with G.4 and G.5",
      "verdict": "N/A"
    },
    {
      "clause": "G.2.5",
      "description": "ME EQUIPMENT or parts thereof for use with FLAMMABLE AESTHETIC MIXTURE WITH OXYGEN OR NITROUS OXIDE (location per G.2.2) are CATEGORY APG ME EQUIPMENT and comply with G.4 and G.6",
      "verdict": "N/A"
    },
    {
      "clause": "G.2 (general)",
      "description": "ME EQUIPMENT in G.2.4 to G.2.5 met appropriate tests of G.3-G.5 conducted after tests of 11.6.6 and 11.6.7",
      "verdict": "N/A"
    },
    {
      "clause": "G.3.1",
      "description": "CATEGORY APG ME EQUIPMENT prominently marked with a green-coloured band 2 cm wide with letters 'APG' according to symbol 23 in Table D.1",
      "verdict": "N/A"
    },
    {
      "clause": "G.3.1",
      "description": "Length of green-coloured band is 4 cm, and size of marking is as large as possible for particular case",
      "verdict": "N/A"
    },
    {
      "clause": "G.3.1",
      "description": "When above marking not possible, relevant information included in instructions for use",
      "verdict": "N/A"
    },
    {
      "clause": "G.3.1",
      "description": "Marking complied with tests and criteria of 7.1.2 and 7.1.3",
      "verdict": "N/A"
    },
    {
      "clause": "G.3.2",
      "description": "CATEGORY AP ME EQUIPMENT prominently marked with a green-coloured circle 2 cm in diameter, with characters 'AP' according to symbol 22 in Table D.1",
      "verdict": "N/A"
    },
    {
      "clause": "G.3.2",
      "description": "Marking is as large as possible for the particular case",
      "verdict": "N/A"
    },
    {
      "clause": "G.3.2",
      "description": "When above marking not possible, the relevant information included in instructions for use",
      "verdict": "N/A"
    },
    {
      "id": "G.3.3",
      "description": "Marking on major part of ME EQUIPMENT for CATEGORY AP or APG, not repeated on detachable parts usable only with marked equipment",
      "clause": "G.3.3"
    },
    {
      "id": "G.3.4",
      "description": "Accompanying documents must enable RESPONSIBLE ORGANIZATION to distinguish between CATEGORY AP and APG parts",
      "clause": "G.3.4"
    },
    {
      "id": "G.3.5",
      "description": "Marking must clearly indicate which parts are CATEGORY AP or APG when only certain parts have that category",
      "clause": "G.3.5"
    },
    {
      "id": "G.4.1",
      "description": "Creepage and clearances per Table 12; connections protected against accidental disconnection; no detachable power supply cord for CATEGORY AP/APG",
      "clause": "G.4.1"
    },
    {
      "id": "G.4.2",
      "description": "Enclosure openings only accessible with tool; enclosure minimizes arcing/sparking; side openings <4mm rod; base openings <12mm rod",
      "clause": "G.4.2"
    },
    {
      "id": "G.4.3",
      "description": "Electrostatic charges must be prevented; antistatic material resistance per ISO 2882",
      "clause": "G.4.3"
    },
    {
      "id": "G.4.4",
      "description": "No corona from components operating above 2000V AC or 2400V DC outside compliant enclosures",
      "clause": "G.4.4"
    },
    {
      "id": "G.5.1",
      "description": "ME EQUIPMENT must not ignite FLAMMABLE AESTHETIC MIXTURES WITH AIR in NORMAL USE",
      "clause": "G.5.1"
    },
    {
      "id": "G.5.2",
      "description": "Surface temperature limits: 150°C restricted, 200°C unrestricted airflow at 25°C ambient, no spark generation",
      "clause": "G.5.2"
    },
    {
      "id": "G.5.3",
      "description": "Spark-producing equipment must comply with G.5.2 temperature requirements and Umax/Imax circuit requirements",
      "clause": "G.5.3"
    },
    {
      "clause": "7.3",
      "standard": "ISO 14971",
      "description": "Risk control measures recorded. Effectiveness of risk control measures verified and recorded. Implementation of risk control measures verified and recorded.",
      "doc_ref": "PT9L-FXGB01 V1.0",
      "verdict": "P"
    },
    {
      "clause": "7.4",
      "standard": "ISO 14971",
      "description": "Residual risk evaluated.",
      "doc_ref": "PT9L-FXGB01 V1.0",
      "verdict": "P"
    },
    {
      "clause": "7.5",
      "standard": "ISO 14971",
      "description": "All residual risk is acceptable.",
      "doc_ref": "No such analysis",
      "verdict": "N/A"
    },
    {
      "clause": "8.6.1",
      "standard": "IEC 60601-1",
      "description": "To comply with NFPA 99, the enclosure of X-ray ME EQUIPMENT operating over 600 Vac, 850Vdc MAINS VOLTAGE, or containing voltages up to 50 V peak and enclosed in protectively earthed enclosure as well as connections to X-ray tubes and other high voltage components that include high voltage shielded cables are PROTECTIVELY EARTHED.",
      "verdict": "N/A"
    },
    {
      "clause": "8.6.1",
      "standard": "IEC 60601-1",
      "description": "To comply with NFPA 99, non-current carrying conductive parts of X-Ray ME EQUIPMENT likely to become energized are PROTECTIVELY EARTHED.",
      "verdict": "N/A"
    },
    {
      "clause": "8.7.3 d",
      "standard": "IEC 60601-1",
      "description": "EARTH LEAKAGE CURRENT values are not higher than the stated values. No protection earth connection.",
      "verdict": "N/A"
    },
    {
      "clause": "8.7.3 d",
      "standard": "IEC 60601-1",
      "description": "5 mA in NORMAL CONDITION",
      "verdict": "N/A"
    },
    {
      "clause": "8.7.3 d",
      "standard": "IEC 60601-1",
      "description": "10 mA in SINGLE FAULT CONDITION",
      "verdict": "N/A"
    },
    {
      "clause": "8.11",
      "standard": "IEC 60601-1",
      "description": "To comply with NEC: PERMANENTLY CONNECTED ME EQUIPMENT provided with field wiring provision in accordance with NEC. Remark: Portable equipment.",
      "verdict": "N/A"
    },
    {
      "clause": "8.11",
      "standard": "IEC 60601-1",
      "description": "Exception: Fixed and stationary X-ray ME EQUIPMENT supplied from a branch circuit rated at 30 A or less may use attached hard service flexible cord (Type S or equivalent) for supply connection.",
      "verdict": "N/A"
    },
    {
      "clause": "8.11",
      "standard": "IEC 60601-1",
      "description": "Installation of connecting cords between EQUIPMENT parts comply with NEC. Cable used as external interconnection between units. Remark: No external interconnection cable used.",
      "verdict": "N/A"
    },
    {
      "clause": "8.11",
      "standard": "IEC 60601-1",
      "description": "Cable exposed to abuse: Type SJT, SJTO, SJO, ST, SO, STO, or equivalent, or similar multiple-conductor appliance-wiring material.",
      "verdict": "N/A"
    },
    {
      "clause": "8.11",
      "standard": "IEC 60601-1",
      "description": "Cable not exposed to abuse: Type SPT-2, SP-2, SPE-2, SVr, SVRO, SVE, or equivalent; or assembly of insulated wires with nominal insulation thickness of 0.8 mm (1/32 inch) or more.",
      "verdict": "N/A"
    },
    {
      "clause": "8.11",
      "standard": "IEC 60601-1",
      "description": "Receptacles provided as part of ME EQUIPMENT and ME SYSTEMS for use in patient care areas of pediatric wards, rooms, or areas are listed tamper resistant or employ a listed tamper resistant cover in accordance with NEC.",
      "verdict": "N/A"
    },
    {
      "clause": "8.11",
      "standard": "IEC 60601-1",
      "description": "For ME EQUIPMENT provided with NEMA configuration non-locking plug types 120 V/15 A, 125 V/20 A, 250 V/15 A, 250 V/20 A, 'Hospital Grade' mains plug is provided and the POWER SUPPLY CORD is marked.",
      "verdict": "N/A"
    },
    {
      "clause": "8.11.3.2",
      "standard": "IEC 60601-1",
      "description": "The flexible cord is a type acceptable for the particular application, acceptable for use at a voltage not less than the rated voltage of the appliance, and has an ampacity as in NEC not less than the current rating of the appliance. Remark: Internally powered.",
      "verdict": "N/A"
    },
    {
      "clause": "8.11.3.3",
      "standard": "IEC 60601-1",
      "description": "To comply with NFPA 99, for X-Ray ME EQUIPMENT with an attachment plug, the current rating on a hospital grade plug is 2X the maximum input current of the equipment.",
      "verdict": "N/A"
    },
    {
      "clause": "4.2.3.1",
      "description": "ME equipment shall comply with specifications when operated in normal use within temperature +5°C to +40°C, relative humidity 15% to 90% non-condensing (water vapour partial pressure ≤ 50 hPa), and atmospheric pressure 700 hPa to 1060 hPa",
      "verdict": "P"
    },
    {
      "clause": "4.2.3.1",
      "description": "For more restricted range of environmental operating conditions: 10°C to 40°C",
      "result": "10°C–40°C",
      "verdict": "P"
    },
    {
      "clause": "4.2.3.1",
      "description": "Restricted range justified in the risk management file",
      "result": "T (True)",
      "verdict": "P"
    },
    {
      "clause": "4.2.3.1",
      "description": "Restricted range marked on equipment or described in instructions for use",
      "result": "F – Described in 'Product A specifications' of User's Manual",
      "verdict": "N/A"
    },
    {
      "clause": "4.2.3.1",
      "description": "Marked on carrying case when instructions indicate ME equipment is intended to be operated in a carrying case",
      "result": "Not intended to be operated in a carrying case",
      "verdict": "N/A"
    },
    {
      "clause": "4.2.3.1",
      "description": "Symbol 5.3.5/5.3.6/5.3.7 of ISO 15223-1:2012 used to mark temperature range",
      "verdict": "N/A"
    },
    {
      "clause": "4.2.3.1",
      "description": "Symbol 5.3.8 of ISO 15223-1:2012 used to mark humidity range",
      "verdict": "N/A"
    },
    {
      "clause": "4.2.3.1",
      "description": "Symbol 5.3.9 of ISO 15223-1:2012 used to mark atmospheric pressure range",
      "verdict": "N/A"
    },
    {
      "clause": "4.2.3.1",
      "description": "Where ME equipment used different markings for continuous and transient operating conditions, markings accompanied by supplementary markings",
      "verdict": "N/A"
    },
    {
      "clause": "6",
      "description": "ME equipment intended for home healthcare environment classified as class II or internally powered, not provided with functional earth terminal, and when equipped with applied parts they are type BF or CF",
      "verdict": "P"
    },
    {
      "clause": "10.1.2",
      "description": "ME equipment maintained basic safety and essential performance after mechanical tests",
      "verdict": "P"
    },
    {
      "clause": "10.2",
      "description": "Controls of ME equipment intended for use by a lay operator that can affect basic safety or essential performance must be protected from accidental or unauthorized changes or adjustments",
      "result_remark": "No controls",
      "verdict": "N/A"
    },
    {
      "clause": "10.2",
      "description": "Operator-adjustable controls used for calibration include a means to prevent unintentional changes from intended position",
      "verdict": "N/A"
    },
    {
      "clause": "11",
      "description": "Means provided to control the risk of strangulation and asphyxiation of the patient and others to an acceptable level",
      "verdict": "N/A"
    }
  ],
  "components": [
    {
      "name": "Probe",
      "description": "Identified as APPLIED PART (TYPE BF APPLIED PART)",
      "role": "Applied part"
    },
    {
      "name": "Probe",
      "description": "Defined as applied part; component of ME equipment contacting the patient",
      "notes": "Probe is defined as applied parts per Risk Assessment Report PT9L-FXPJ01 V1.0"
    },
    {
      "name": "Silia gel pad",
      "description": "Component referenced in context of residual risk level definition for ME equipment parts contacting the patient"
    },
    {
      "name": "Non-metallic enclosure",
      "manufacturer": "LG CHEM HUIZHOU PETROCHEMICAL CO LTD",
      "type_model": "ABS",
      "technical_data": "Flame Class: HB at least; 60℃",
      "standard": "UL746",
      "certificate": "UL E476284"
    },
    {
      "name": "PCB",
      "manufacturer": "Longyan Jinshiyu Electronics Co.",
      "type_model": "PT9L-HFMP01 V1.0",
      "technical_data": "FR-4",
      "standard": "UL796",
      "certificate": "UL E348782"
    },
    {
      "name": "Boost chip",
      "manufacturer": "Wuxi LinearPower Technology Co., Ltd",
      "type_model": "XT1933SR G",
      "technical_data": "Vout=3.3V, Imax=1A",
      "standard": null,
      "certificate": null
    },
    {
      "name": "Internally insulated wires",
      "manufacturer": "Tianjin Yaxun Technology Co.",
      "type_model": "7×Φ0.8mm×50mm",
      "technical_data": null,
      "standard": null,
      "certificate": "UL E328945"
    },
    {
      "name": "Positive temperature coefficient devices",
      "manufacturer": "Bourns, Inc",
      "type_model": "MF-MSMF050",
      "technical_data": "Vmax=15V, Itrip=1A",
      "standard": null,
      "certificate": "20170525-E174545"
    }
  ],
  "review_items": [
    {
      "clause_ref": "ISO 14971 Clause 4.2",
      "document_ref": "PT9L-FXGB01 V1.0",
      "document_type": "Risk Management Report",
      "description": "Adequate Resources",
      "verdict": "P"
    },
    {
      "clause_ref": "ISO 14971 Clause 4.2",
      "document_ref": "PT9L-FXGB01 V1.0",
      "document_type": "Risk Management Report",
      "description": "Assignment of qualified personnel",
      "verdict": "P"
    },
    {
      "clause_ref": "ISO 14971 Clause 4.2",
      "document_ref": "PT9L-FXGB01 V1.0",
      "document_type": "Risk Management Report",
      "description": "Policy for determining criteria for risk acceptability",
      "verdict": "P"
    },
    {
      "clause_ref": "ISO 14971 Clause 4.3",
      "document_ref": "PT9L-FXGB01 V1.0",
      "document_type": "Risk Management Report",
      "description": "Knowledge and experience of the person performing the RM analyses recorded",
      "verdict": "P"
    },
    {
      "clause_ref": "ISO 14971 Clause 4.4a",
      "document_ref": "PT9L-FXGB01 V1.0",
      "document_type": "Risk Management Report",
      "description": "Intact scope provided",
      "verdict": "P"
    },
    {
      "clause_ref": "ISO 14971 Clause 4.4b",
      "document_ref": "PT9L-FXGB01 V1.0",
      "document_type": "Risk Management Report",
      "description": "Responsibilities and authorities assigned",
      "verdict": "P"
    },
    {
      "clause_ref": "ISO 14971 Clause 4.4c",
      "document_ref": "PT9L-FXGB01 V1.0",
      "document_type": "Risk Management Report",
      "description": "Achieve the requirement",
      "verdict": "P"
    },
    {
      "clause_ref": "ISO 14971 Clause 4.4d",
      "document_ref": "PT9L-FXGB01 V1.0",
      "document_type": "Risk Management Report",
      "description": "Risk acceptability criteria confirmed",
      "verdict": "P"
    },
    {
      "clause_ref": "ISO 14971 Clause 4.4e",
      "document_ref": "PT9L-FXGB01 V1.0",
      "document_type": "Risk Management Report",
      "description": "Verification activities recorded",
      "verdict": "P"
    },
    {
      "clause_ref": "ISO 14971 Clause 4.5",
      "document_ref": "PT9L-FXGB01 V1.0",
      "document_type": "Risk Management Report",
      "description": "Traceability for each identified hazard provided",
      "verdict": "P"
    },
    {
      "clause_ref": "ISO 14971 Clause 5.1",
      "document_ref": "PT9L-FXGB01 V1.0",
      "document_type": "Risk Management Report",
      "description": "Procedure for risk analysis described",
      "verdict": "P"
    },
    {
      "clause_ref": "ISO 14971 Clause 5.2",
      "document_ref": "PT9L-FXGB01 V1.0",
      "document_type": "Risk Management Report",
      "description": "Intended use and identification of characteristics related to safety issue analyzed and recorded",
      "verdict": "P"
    },
    {
      "clause_ref": "ISO 14971 Clause 5.3",
      "document_ref": "PT9L-FXGB01 V1.0",
      "document_type": "Risk Management Report",
      "description": "Hazard identification recorded",
      "verdict": "P"
    },
    {
      "clause_ref": "ISO 14971 Clause 5.4",
      "document_ref": "PT9L-FXGB01 V1.0",
      "document_type": "Risk Management Report",
      "description": "Risk estimation recorded",
      "verdict": "P"
    },
    {
      "clause_ref": "ISO 14971 Clause 6",
      "document_ref": "PT9L-FXGB01 V1.0",
      "document_type": "Risk Management Report",
      "description": "Risk evaluation recorded",
      "verdict": "P"
    },
    {
      "clause_ref": "ISO 14971 Clause 7.1",
      "document_ref": "PT9L-FXGB01 V1.0",
      "document_type": "Risk Management Report",
      "description": "Procedure for risk control described",
      "verdict": "P"
    },
    {
      "clause": "7.2",
      "section": "RM Results - Risk Management Report",
      "document_ref": "PT9L-FXGB01 V1.0",
      "description": "Risk control option analysis recorded.",
      "verdict": "P"
    },
    {
      "clause": "7.3",
      "section": "RM Results - Risk Management Report",
      "document_ref": "PT9L-FXGB01 V1.0",
      "description": "a. Risk control measures recorded. b. Effectiveness of risk control measures verified and recorded. c. Implementation of risk control measures verified and recorded.",
      "verdict": "P"
    },
    {
      "clause": "7.4",
      "section": "RM Results - Risk Management Report",
      "document_ref": "PT9L-FXGB01 V1.0",
      "description": "Residual risk evaluated.",
      "verdict": "P"
    },
    {
      "clause": "7.5",
      "section": "RM Results - Risk Management Report",
      "document_ref": "PT9L-FXGB01 V1.0",
      "description": "All residual risk is acceptable.",
      "verdict": "P"
    },
    {
      "clause": "7.6a",
      "section": "RM Results - Risk Management Report",
      "document_ref": "PT9L-FXGB01 V1.0",
      "description": "Review of all risk controls for impact on new Hazards recorded. No new risk arising.",
      "verdict": "P"
    },
    {
      "clause": "7.6b",
      "section": "RM Results - Risk Management Report",
      "document_ref": "PT9L-FXGB01 V1.0",
      "description": "Estimated risks affected by the introduction of the risk control measurement.",
      "verdict": "P"
    },
    {
      "clause": "7.7",
      "section": "RM Results - Risk Management Report",
      "document_ref": "PT9L-FXGB01 V1.0",
      "description": "Risk from all identified hazards assessed.",
      "verdict": "P"
    },
    {
      "clause": "8",
      "section": "RM Results - Risk Management Report",
      "document_ref": "PT9L-FXGB01 V1.0",
      "description": "Overall residual risk evaluated.",
      "verdict": "P"
    },
    {
      "clause": "9",
      "section": "RM Results - Risk Management Report",
      "document_ref": "PT9L-FXGB01 V1.0",
      "description": "Review of the risk management process carried out.",
      "verdict": "P"
    },
    {
      "clause": "4.3",
      "section": "TABLE: ESSENTIAL PERFORMANCE",
      "description": "List of ESSENTIAL PERFORMANCE functions",
      "verdict": "P"
    },
    {
      "clause": "4.3 Item 1",
      "section": "Essential Performance",
      "document_ref": "PT9L-FXPJ01 V1.0",
      "description": "Limits of the error of the thermometer",
      "verdict": "P"
    },
    {
      "clause": "4.5",
      "section": "RM RESULTS TABLE: Equivalent Safety for ME Equipment of ME System",
      "description": "N/A",
      "verdict": "N/A"
    },
    {
      "clause": "4.6 - 5.2",
      "section": "RM RESULTS TABLE: ME Equipment or system parts contacting the patient",
      "document_ref": "PT9L-FXPJ01 V1.0",
      "description": "The probe is defined as applied parts.",
      "verdict": "P"
    },
    {
      "clause": "4.6 - 5.3",
      "section": "RM RESULTS TABLE: ME Equipment or system parts contacting the patient",
      "document_ref": "PT9L-FXPJ01 V1.0",
      "description": "Hazards are addressed.",
      "verdict": "P"
    },
    {
      "clause": "4.6 - 5.4",
      "section": "RM RESULTS TABLE: ME Equipment or system parts contacting the patient",
      "document_ref": "PT9L-FXPJ01 V1.0",
      "description": "Risk of each hazardous situation are estimated.",
      "verdict": "P"
    },
    {
      "clause": "4.6 - 6",
      "section": "RM RESULTS TABLE: ME Equipment or system parts contacting the patient",
      "document_ref": "PT9L-FXPJ01 V1.0",
      "description": "Risks of each hazardous situation are evaluated.",
      "verdict": "P"
    },
    {
      "clause": "4.6 - 7.2",
      "section": "RM RESULTS TABLE: ME Equipment or system parts contacting the patient",
      "document_ref": "PT9L-FXPJ01 V1.0",
      "description": "Risk reduction measures are defined.",
      "verdict": "P"
    },
    {
      "clause": "4.6 - 7.3",
      "section": "RM RESULTS TABLE: ME Equipment or system parts contacting the patient",
      "document_ref": "PT9L-FXPJ01 V1.0",
      "description": "Risk control measures are defined.",
      "verdict": "P"
    },
    {
      "clause": "4.6 - 7.4",
      "section": "RM RESULTS TABLE: ME Equipment or system parts contacting the patient",
      "document_ref": "PT9L-FXGB01 V1.0",
      "description": "Risk controls measure implementation is defined.",
      "verdict": "P"
    },
    {
      "clause": "4.6 - 7.5",
      "section": "RM RESULTS TABLE: ME Equipment or system parts contacting the patient",
      "document_ref": "PT9L-FXGB01 V1.0",
      "description": "Residual risk level is defined.",
      "verdict": "Silia gel pad"
    },
    {
      "clause": "4.7 - 5.2",
      "section": "RM RESULTS TABLE: Single Fault Condition for ME Equipment",
      "document_ref": "PT9L-FXGB01 V1.0",
      "description": "Intended use and identification of characteristics related to safety issue analysed and recorded.",
      "verdict": "P"
    },
    {
      "clause": "4.7 - 5.3",
      "section": "RM RESULTS TABLE: Single Fault Condition for ME Equipment",
      "document_ref": "PT9L-FXGB01 V1.0",
      "description": "Hazard analysis recorded.",
      "verdict": "P"
    },
    {
      "clause": "4.7 - 5.4",
      "section": "RM RESULTS TABLE: Single Fault Condition for ME Equipment",
      "document_ref": "PT9L-FXGB01 V1.0",
      "description": "Risk estimation recorded.",
      "verdict": "P"
    },
    {
      "clause": "4.8 - 5.2",
      "section": "RM RESULTS TABLE: Components of ME Equipment",
      "document_ref": "PT9L-FXGB01 V1.0",
      "description": "Intended use and identification of characteristics related to safety issue analysed and recorded.",
      "verdict": "P"
    },
    {
      "clause": "4.8 - 5.3",
      "section": "RM RESULTS TABLE: Components of ME Equipment",
      "document_ref": "PT9L-FXGB01 V1.0",
      "description": "Hazard analysis recorded.",
      "verdict": "P"
    },
    {
      "clause": "4.8 - 5.4",
      "section": "RM RESULTS TABLE: Components of ME Equipment",
      "document_ref": "PT9L-FXGB01 V1.0",
      "description": "Risk estimation recorded.",
      "verdict": "P"
    },
    {
      "clause": "4.8 - 6",
      "section": "RM RESULTS TABLE: Components of ME Equipment",
      "document_ref": "PT9L-FXGB01 V1.0",
      "description": "Risk evaluation recorded.",
      "verdict": "P"
    },
    {
      "clause": "4.8 - 7.2",
      "section": "RM RESULTS TABLE: Components of ME Equipment",
      "document_ref": "PT9L-FXGB01 V1.0",
      "description": "Risk control option analysis recorded.",
      "verdict": "P"
    },
    {
      "clause": "4.8 - 7.3",
      "section": "RM RESULTS TABLE: Components of ME Equipment",
      "document_ref": "PT9L-FXGB01 V1.0",
      "description": "a. Risk control measures recorded. b. Effectiveness of risk control measures verified and recorded. c. Implementation of risk control measures verified and recorded.",
      "verdict": "P"
    },
    {
      "clause": "4.8 - 7.4",
      "section": "RM RESULTS TABLE: Components of ME Equipment",
      "document_ref": "PT9L-FXGB01 V1.0",
      "description": "Residual risk evaluated.",
      "verdict": "P"
    },
    {
      "clause": "4.8 - 7.5",
      "section": "RM RESULTS TABLE: Components of ME Equipment",
      "document_ref": "PT9L-FXGB01 V1.0",
      "description": "All residual risk is acceptable.",
      "verdict": "N/A"
    },
    {
      "clause": "4.9",
      "section": "RM RESULTS TABLE: Use of components with high-integrity characteristics",
      "description": "N/A",
      "verdict": "N/A"
    },
    {
      "clause": "8.10.1",
      "iso_clause": "5.2",
      "document_ref": "Risk Management Report DN: PT9L-FXGB01 V1.0",
      "result": "Intended use and identification of characteristics related to safety issue analysed and recorded",
      "verdict": "P"
    },
    {
      "clause": "8.10.1",
      "iso_clause": "5.3",
      "document_ref": "Risk Management Report DN: PT9L-FXGB01 V1.0",
      "result": "Hazard analysis recorded",
      "verdict": "P"
    },
    {
      "clause": "8.10.1",
      "iso_clause": "5.4",
      "document_ref": "Risk Management Report DN: PT9L-FXGB01 V1.0",
      "result": "Risk estimation recorded",
      "verdict": "P"
    },
    {
      "clause": "8.10.1",
      "iso_clause": "6",
      "document_ref": "Risk Management Report DN: PT9L-FXGB01 V1.0",
      "result": "Risk evaluation recorded",
      "verdict": "P"
    },
    {
      "clause": "8.10.1",
      "iso_clause": "7.2",
      "document_ref": "Risk Management Report DN: PT9L-FXGB01 V1.0",
      "result": "Risk control option analysis recorded",
      "verdict": "P"
    },
    {
      "clause": "7.2",
      "document_ref": "Risk Management Report DN: PT9L-FXGB01 V1.0",
      "result": "Risk control option analysis recorded",
      "verdict": "P"
    },
    {
      "clause": "7.3",
      "document_ref": "Risk Management Report DN: PT9L-FXGB01 V1.0",
      "result": "a. Risk control measures recorded. b. Effectiveness of risk control measures verified and recorded.",
      "verdict": "P"
    },
    {
      "clause": "7.4",
      "document_ref": "Risk Management Report DN: PT9L-FXGB01 V1.0",
      "result": "Residual risk evaluated.",
      "verdict": "P"
    },
    {
      "clause": "7.5",
      "document_ref": "No such analysis",
      "result": "All residual risk is acceptable.",
      "verdict": "N/A"
    },
    {
      "section": "12.4.1",
      "title": "RM RESULTS TABLE: Intentional exceeding of safety limits",
      "verdict": "N/A"
    },
    {
      "section": "12.4.2",
      "title": "RM RESULTS TABLE: Indication of parameters relevant to safety",
      "verdict": "N/A"
    },
    {
      "section": "12.4.3",
      "title": "RM RESULTS TABLE: Accidental selection of excessive output values",
      "verdict": "N/A"
    },
    {
      "section": "12.4.4",
      "title": "RM RESULTS TABLE: Incorrect output",
      "verdict": "P"
    },
    {
      "section": "12.4.5.3",
      "title": "RM RESULTS TABLE: Radiotherapy equipment",
      "verdict": "N/A"
    },
    {
      "section": "12.4.5.4",
      "title": "RM RESULTS TABLE: Other ME equipment producing diagnostic or therapeutic radiation",
      "verdict": "N/A"
    },
    {
      "section": "12.4.6",
      "title": "RM RESULTS TABLE: Diagnostic or therapeutic acoustic pressure",
      "verdict": "N/A"
    },
    {
      "clause": "7.3",
      "table_section": "14.12 (continued)",
      "document_ref": "PT9L-FXGB01 V1.0",
      "remarks": [
        "Risk control measures recorded.",
        "Effectiveness of risk control measures verified and recorded.",
        "Implementation of risk control measures verified and recorded."
      ],
      "verdict": "P"
    },
    {
      "clause": "14.13",
      "table_name": "RM RESULTS TABLE: Connection of PEMS by NETWORK/DATA COUPLING to other equipment",
      "verdict": "N/A"
    },
    {
      "clause": "15.1",
      "table_name": "RM RESULTS TABLE: Construction of ME equipment – Arrangements of controls and indicators of ME equipment",
      "verdict": "P",
      "sub_items": [
        {
          "iso_clause": "5.2",
          "document_ref": "PT9L-FXPJ01 V1.0",
          "remarks": "Intended uses are defined",
          "verdict": "P"
        },
        {
          "iso_clause": "5.3",
          "document_ref": "PT9L-FXPJ01 V1.0",
          "remarks": "Hazards are addressed",
          "verdict": "P"
        },
        {
          "iso_clause": "5.4",
          "document_ref": "PT9L-FXPJ01 V1.0",
          "remarks": "Risks of each hazardous situation are estimated",
          "verdict": "P"
        },
        {
          "iso_clause": "6",
          "document_ref": "PT9L-FXPJ01 V1.0",
          "remarks": "Risks are evaluated",
          "verdict": "P"
        },
        {
          "iso_clause": "7.2",
          "document_ref": "PT9L-FXPJ01 V1.0",
          "remarks": "Risk reduction measures are addressed",
          "verdict": "P"
        },
        {
          "iso_clause": "7.3",
          "document_ref": "PT9L-FXGB01 V1.0",
          "remarks": "Risk controls measure implementation is defined",
          "verdict": "P"
        },
        {
          "iso_clause": "7.4",
          "document_ref": "PT9L-FXGB01 V1.0",
          "remarks": "Residual risk level are evaluated",
          "verdict": "P"
        },
        {
          "iso_clause": "7.5",
          "document_ref": "PT9L-FXGB01 V1.0",
          "remarks": "All the residual risk is judged acceptable",
          "verdict": "P"
        }
      ]
    },
    {
      "clause": "15.3",
      "table_name": "TABLE: Mechanical Strength tests",
      "verdict": "P"
    },
    {
      "clause": "15.4.1",
      "table_name": "RM RESULTS TABLE: Construction of connectors",
      "verdict": "P",
      "sub_items": [
        {
          "iso_clause": "5.2",
          "document_ref": "PT9L-FXPJ01 V1.0",
          "remarks": "Connectors uses are defined",
          "verdict": "P"
        },
        {
          "iso_clause": "5.3",
          "document_ref": "PT9L-FXPJ01 V1.0",
          "remarks": "Hazards are addressed",
          "verdict": "P"
        },
        {
          "iso_clause": "5.4",
          "document_ref": "PT9L-FXPJ01 V1.0",
          "remarks": "Risks of each hazardous situation are estimated",
          "verdict": "P"
        },
        {
          "iso_clause": "6",
          "document_ref": "PT9L-FXPJ01 V1.0",
          "remarks": "Risks are evaluated",
          "verdict": "P"
        },
        {
          "iso_clause": "7.2",
          "document_ref": "PT9L-FXPJ01 V1.0",
          "remarks": "Risk reduction measures are addressed",
          "verdict": "P"
        },
        {
          "iso_clause": "7.3",
          "document_ref": "PT9L-FXGB01 V1.0",
          "remarks": "Risk controls measure implementation is defined",
          "verdict": "P"
        },
        {
          "iso_clause": "7.4",
          "document_ref": "PT9L-FXGB01 V1.0",
          "remarks": "Residual risk level are evaluated",
          "verdict": "P"
        },
        {
          "iso_clause": "7.5",
          "document_ref": "PT9L-FXGB01 V1.0",
          "remarks": "All the residual risk is judged acceptable",
          "verdict": "P"
        }
      ]
    },
    {
      "clause": "15.4.2.1a",
      "table_name": "RM RESULTS TABLE: THERMAL CUT-OUTS and OVER-CURRENT RELEASES",
      "verdict": "N/A"
    },
    {
      "clause": "15.4.2.1 c",
      "title": "RM RESULTS TABLE: Independent non-SELF-RESETTING THERMAL CUT-OUT",
      "verdict": "N/A",
      "sub_items": [
        {
          "iso_clause": "5.2",
          "document_ref": "",
          "result_remarks": "",
          "verdict": ""
        },
        {
          "iso_clause": "5.3",
          "document_ref": "",
          "result_remarks": "",
          "verdict": ""
        },
        {
          "iso_clause": "5.4",
          "document_ref": "",
          "result_remarks": "",
          "verdict": ""
        }
      ]
    },
    {
      "clause": "15.4.2.1 d",
      "title": "RM RESULTS TABLE: Loss of function of ME EQUIPMENT",
      "verdict": "N/A",
      "sub_items": [
        {
          "iso_clause": "5.2",
          "document_ref": "",
          "result_remarks": "",
          "verdict": ""
        },
        {
          "iso_clause": "5.3",
          "document_ref": "",
          "result_remarks": "",
          "verdict": ""
        },
        {
          "iso_clause": "5.4",
          "document_ref": "",
          "result_remarks": "",
          "verdict": ""
        }
      ]
    },
    {
      "clause": "15.4.2.1 h",
      "title": "RM RESULTS TABLE: ME EQUIPMENT with tubular heating elements",
      "verdict": "N/A",
      "sub_items": [
        {
          "iso_clause": "5.2",
          "document_ref": "",
          "result_remarks": "",
          "verdict": ""
        },
        {
          "iso_clause": "5.3",
          "document_ref": "",
          "result_remarks": "",
          "verdict": ""
        },
        {
          "iso_clause": "5.4",
          "document_ref": "",
          "result_remarks": "",
          "verdict": ""
        }
      ]
    },
    {
      "clause": "15.4.3.1",
      "title": "RM RESULTS TABLE: Battery Housing",
      "verdict": "P",
      "sub_items": [
        {
          "iso_clause": "5.2",
          "document_ref": "Risk Management Report DN：PT9L-FXGB01 V1.0",
          "result_remarks": "Intended use and identification of characteristics related to safety issue analysed and recorded",
          "verdict": "P"
        },
        {
          "iso_clause": "5.3",
          "document_ref": "Risk Management Report DN：PT9L-FXGB01 V1.0",
          "result_remarks": "Hazard analysis recorded",
          "verdict": "P"
        },
        {
          "iso_clause": "5.4",
          "document_ref": "Risk Management Report DN：PT9L-FXGB01 V1.0",
          "result_remarks": "Risk estimation recorded",
          "verdict": "P"
        }
      ]
    },
    {
      "clause": "15.4.3.2",
      "title": "RM RESULTS TABLE: Connection",
      "verdict": "N/A",
      "sub_items": [
        {
          "iso_clause": "5.2",
          "document_ref": "",
          "result_remarks": "",
          "verdict": ""
        },
        {
          "iso_clause": "5.3",
          "document_ref": "",
          "result_remarks": "",
          "verdict": ""
        },
        {
          "iso_clause": "5.4",
          "document_ref": "",
          "result_remarks": "",
          "verdict": ""
        }
      ]
    },
    {
      "clause": "15.4.3.3",
      "title": "RM RESULTS TABLE: Protection against overcharging",
      "verdict": "N/A",
      "sub_items": [
        {
          "iso_clause": "5.2",
          "document_ref": "",
          "result_remarks": "",
          "verdict": ""
        },
        {
          "iso_clause": "5.3",
          "document_ref": "",
          "result_remarks": "",
          "verdict": ""
        },
        {
          "iso_clause": "5.4",
          "document_ref": "",
          "result_remarks": "",
          "verdict": ""
        }
      ]
    },
    {
      "clause": "15.4.4",
      "title": "RM RESULTS TABLE: Indicators",
      "verdict": "N/A",
      "sub_items": [
        {
          "iso_clause": "5.2",
          "document_ref": "",
          "result_remarks": "",
          "verdict": ""
        },
        {
          "iso_clause": "5.3",
          "document_ref": "",
          "result_remarks": "",
          "verdict": ""
        },
        {
          "iso_clause": "5.4",
          "document_ref": "",
          "result_remarks": "",
          "verdict": ""
        }
      ]
    },
    {
      "clause": "15.4.5",
      "title": "RM RESULTS TABLE: Pre-set controls",
      "verdict": "N/A",
      "sub_items": [
        {
          "iso_clause": "5.2",
          "document_ref": "",
          "result_remarks": "",
          "verdict": ""
        },
        {
          "iso_clause": "5.3",
          "document_ref": "",
          "result_remarks": "",
          "verdict": ""
        },
        {
          "iso_clause": "5.4",
          "document_ref": "",
          "result_remarks": "",
          "verdict": ""
        },
        {
          "iso_clause": "6",
          "document_ref": "",
          "result_remarks": "",
          "verdict": ""
        },
        {
          "iso_clause": "7.2",
          "document_ref": "",
          "result_remarks": "",
          "verdict": ""
        },
        {
          "iso_clause": "7.3",
          "document_ref": "",
          "result_remarks": "",
          "verdict": ""
        },
        {
          "iso_clause": "7.4",
          "document_ref": "",
          "result_remarks": "",
          "verdict": ""
        },
        {
          "iso_clause": "7.5",
          "document_ref": "",
          "result_remarks": "",
          "verdict": ""
        }
      ]
    },
    {
      "clause": "15.4.6",
      "title": "TABLE: actuating parts of controls of ME EQUIPMENT – torque & axial pull tests",
      "verdict": "N/A",
      "test_parameters": {
        "columns": [
          "Rotating control under test",
          "Gripping diameter d of control knob (mm)",
          "Torque from Table 30 (Nm)",
          "Axial force applied (N)",
          "Unacceptable RISK occurred Yes/No",
          "Remarks"
        ]
      }
    },
    {
      "clause": "16.1",
      "name": "General requirements for ME Systems",
      "standard_reference": "ISO 14971",
      "verdict": "N/A",
      "iso14971_clauses": [
        "5.2",
        "5.3",
        "5.4",
        "6"
      ]
    },
    {
      "clause": "16.9.1",
      "name": "Connection terminals and connectors",
      "standard_reference": "ISO 14971",
      "verdict": "N/A",
      "iso14971_clauses": [
        "5.2",
        "5.3",
        "5.4",
        "6",
        "7.2",
        "7.3",
        "7.4",
        "7.5"
      ]
    },
    {
      "clause": "17",
      "name": "Electromagnetic compatibility of ME equipment and ME systems",
      "standard_reference": "ISO 14971",
      "verdict": "N/E",
      "iso14971_clauses": [
        "5.2",
        "5.3",
        "5.4",
        "6",
        "7.2",
        "7.3",
        "7.4",
        "7.5"
      ]
    },
    {
      "clause": "Usability (Lay Operator)",
      "description": "Particular emphasis placed on the limited training of a lay operator with respect to the ability to intervene and maintain basic safety and essential performance",
      "verdict": "P"
    },
    {
      "clause": "Usability Engineering Process",
      "description": "The manufacturer's usability engineering process included the least capable intended lay operator or lay responsible organization",
      "result_remark": "Usability was evaluated in the Usability test report",
      "verdict": "P"
    },
    {
      "clause": "Usability Engineering File",
      "description": "Usability engineering file inspected for compliance",
      "result_remark": "Usability test report",
      "verdict": "P"
    }
  ],
  "_meta": {
    "source_file": "实验报告/草稿/ETX202303-07-078-02 PT9L- IEC 60601-1,60601-1-11 报告 英文.pdf.md",
    "doc_type": "general"
  },
  "_edges": [
    {
      "type": "HAS_DETAIL",
      "from": "ETX2023-07-078-02",
      "to": "test scope",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L",
      "to": "test scope",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L",
      "to": "infrared",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "Infrared No-Touch Forehead Thermometer",
      "to": "infrared",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "ETX2023-07-078-02",
      "to": "test verdict",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60601-1",
      "to": "test verdict",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "ETX2023-07-078-02",
      "to": "test laboratory",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "ETX2023-07-078-02",
      "to": "test report",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60601-1",
      "to": "insulation diagram",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "Insulation / Creepage and Clearance Test",
      "to": "insulation diagram",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "ETX2023-07-078-02",
      "to": "insulation diagram",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "Risk Management File",
      "to": "expected service life",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "ME Equipment",
      "to": "expected service life",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "Thermometer",
      "to": "expected service life",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "Risk Management",
      "to": "alternative means",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "Manufacturer Justification",
      "to": "alternative means",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "Risk Management File",
      "to": "high-integrity characteristics",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "ME Equipment",
      "to": "high-integrity characteristics",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "Component Reliability",
      "to": "high-integrity characteristics",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "ME Equipment",
      "to": "component ratings",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "Risk Management",
      "to": "component ratings",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC/ISO Standards",
      "to": "component ratings",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "5.3",
      "to": "environmental conditions",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC60601-1",
      "to": "environmental conditions",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "TYPE TESTS",
      "to": "environmental conditions",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "4.10.1",
      "to": "internal power supply",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "4.10.2",
      "to": "internal power supply",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "4.11",
      "to": "internal power supply",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "5.5",
      "to": "internal power supply",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "5.7",
      "to": "humidity preconditioning",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "8.7.4",
      "to": "humidity preconditioning",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "8.8.3",
      "to": "humidity preconditioning",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "5.8",
      "to": "test sequence",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "Annex B",
      "to": "test sequence",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "5.9.2.1",
      "to": "accessible parts",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "5.9.2",
      "to": "accessible parts",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "5.9.2.3",
      "to": "accessible parts",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "6.2",
      "to": "CLASS II",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "7.1.3",
      "to": "markings",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "7.1.2",
      "to": "markings",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "7.2.2",
      "to": "marking",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "7.2.5",
      "to": "marking",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "7.2.6",
      "to": "marking",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "7.2.10",
      "to": "marking",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "7.2.13",
      "to": "marking",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "Operation guide",
      "to": "marking",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "7.2.2",
      "to": "PEMS",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "software identification",
      "to": "PEMS",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "7.2.5",
      "to": "ME SYSTEM",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "ISO 7010-M002",
      "to": "ME SYSTEM",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "7.2.6",
      "to": "supply mains",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60417-5032",
      "to": "supply mains",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "7.2.9",
      "to": "IP22",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "7.2.10",
      "to": "IP22",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "7.2.11",
      "to": "IP22",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "7.2.16",
      "to": "IP22",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC60601-1",
      "to": "IP22",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L",
      "to": "PORTABLE equipment",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC60601-1 Clause 7.2.21",
      "to": "PORTABLE equipment",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L",
      "to": "lithium batteries",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC60601-1 Clause 7.3.3",
      "to": "lithium batteries",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "ISO 14971",
      "to": "lithium batteries",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L",
      "to": "protective earth terminal",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC60601-1 Clause 7.3.5",
      "to": "protective earth terminal",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC60601-1 Clause 7.3.6",
      "to": "protective earth terminal",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC60601-1 Clause 7.3.7",
      "to": "protective earth terminal",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC60601-1 Clause 7.4.1",
      "to": "power switch marking",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60417-5007",
      "to": "power switch marking",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60417-5008",
      "to": "power switch marking",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60417-5009",
      "to": "power switch marking",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60417-5010",
      "to": "power switch marking",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60417-5011",
      "to": "power switch marking",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC60601-1 Clause 7.5",
      "to": "safety signs",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "ISO 14971",
      "to": "safety signs",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "ISO 3864-1",
      "to": "safety signs",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "ISO 7010-M002",
      "to": "safety signs",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "7.8",
      "to": "indicator lights",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "7.8.1",
      "to": "indicator lights",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "7.8.2",
      "to": "indicator lights",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "7.9.2.1",
      "to": "patient operator",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L",
      "to": "patient operator",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L",
      "to": "protective earth",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "7.7.1",
      "to": "protective earth",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "7.9.2.2",
      "to": "protective earth",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "Operation Guide",
      "to": "IEC60601-1",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "MAINTENANCE",
      "to": "IEC60601-1",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "SETUP AND OPERATING PROCEDURES",
      "to": "IEC60601-1",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "NOTICE",
      "to": "IEC60601-1",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "7.9.2",
      "to": "preventive maintenance",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "Operation guide",
      "to": "preventive maintenance",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "Maintenance",
      "to": "preventive maintenance",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "7.9.3.1",
      "to": "warning statement",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "Operation guide",
      "to": "warning statement",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "8.4.2c",
      "to": "fuses",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC60601-1",
      "to": "fuses",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC60601-1",
      "to": "power supply cord",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "7.9",
      "to": "power supply cord",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC60601-1",
      "to": "replaceable parts",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "7.9",
      "to": "replaceable parts",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "8.3",
      "to": "applied part",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC60601-1",
      "to": "applied part",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "8.4.2",
      "to": "ACCESS COVER",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "8.4.3",
      "to": "ACCESS COVER",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "ACCESSIBLE PARTS",
      "to": "ACCESS COVER",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "OPERATOR",
      "to": "ACCESS COVER",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "SERVICE PERSONNEL",
      "to": "ACCESS COVER",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "8.4.2 d)",
      "to": "test pin",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "RESPONSIBLE ORGANIZATION",
      "to": "test pin",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "TOOL",
      "to": "test pin",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "8.5.1.1",
      "to": "MEANS OF PROTECTION",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "8.5.1.2",
      "to": "MEANS OF PROTECTION",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "8.5.1.3",
      "to": "MEANS OF PROTECTION",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "8.10",
      "to": "MEANS OF PROTECTION",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "Clause 4.6",
      "to": "MEANS OF PROTECTION",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "Fig A.12",
      "to": "MEANS OF PROTECTION",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "APPLIED PARTS",
      "to": "MEANS OF PROTECTION",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "ACCESSIBLE PARTS",
      "to": "MEANS OF PROTECTION",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "8.5.1.2",
      "to": "MOPP",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "8.6",
      "to": "MOPP",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "8.8",
      "to": "MOPP",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "Table 6",
      "to": "MOPP",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "Table 12",
      "to": "MOPP",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60384-14",
      "to": "MOPP",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "8.5.2",
      "to": "MEANS OF PROTECTION",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC60601-1",
      "to": "MEANS OF PROTECTION",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "8.5.2.1",
      "to": "PATIENT CONNECTIONS",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "F-TYPE APPLIED PART",
      "to": "PATIENT CONNECTIONS",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "8.5.2.3",
      "to": "patient lead",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L",
      "to": "patient lead",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "8.5.3",
      "to": "maximum mains voltage",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L",
      "to": "maximum mains voltage",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "8.5.4",
      "to": "working voltage",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L",
      "to": "working voltage",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "8.5.5",
      "to": "defibrillation-proof",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "8.5.5.1",
      "to": "defibrillation-proof",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "8.5.5.2",
      "to": "defibrillation-proof",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L",
      "to": "defibrillation-proof",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "8.7.4",
      "to": "risk management file",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "8.8.3",
      "to": "risk management file",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "8.9",
      "to": "risk management file",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L",
      "to": "risk management file",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "8.7.3d",
      "to": "EARTH LEAKAGE CURRENT",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC60364-7-710",
      "to": "EARTH LEAKAGE CURRENT",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "8.7.2",
      "to": "SINGLE FAULT CONDITION",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "8.7.3",
      "to": "SINGLE FAULT CONDITION",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "8.8.2",
      "to": "insulation",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "8.8.1",
      "to": "insulation",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "8.8.3",
      "to": "insulation",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "8.9.3.3",
      "to": "insulation",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "Table 12",
      "to": "insulation",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "Table 16",
      "to": "insulation",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "8.8.3",
      "to": "mechanical stress",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "Annex L",
      "to": "mechanical stress",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "8.8.4.1",
      "to": "ball pressure test",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "8.9.1.1",
      "to": "MAINS PART",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "Table 13",
      "to": "MAINS PART",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "Table 14",
      "to": "MAINS PART",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "Table 16",
      "to": "MAINS PART",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "8.9.1.6",
      "to": "绝缘配合",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "8.9.1.7",
      "to": "绝缘配合",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "8.9.1.8",
      "to": "绝缘配合",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "Insulation Diagram",
      "to": "绝缘配合",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "8.9",
      "to": "overvoltage category III",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "Table 13",
      "to": "overvoltage category III",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "Table 14",
      "to": "overvoltage category III",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "Table 15",
      "to": "overvoltage category III",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "8.9.3.2",
      "to": "insulating compound",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "8.9.3.4",
      "to": "insulating compound",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "8.8.3",
      "to": "insulating compound",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "clause 5.7",
      "to": "insulating compound",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "8.9.1.13",
      "to": "PEAK WORKING VOLTAGE",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "8.8.3",
      "to": "PEAK WORKING VOLTAGE",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC60664-1",
      "to": "PEAK WORKING VOLTAGE",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "8.9.3.4",
      "to": "thermal cycling",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "8.8.3",
      "to": "thermal cycling",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "5.7",
      "to": "thermal cycling",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "8.10.2",
      "to": "conductors",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "13.1",
      "to": "conductors",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "8.10.4.1",
      "to": "control devices",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "HAND-HELD parts",
      "to": "control devices",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "8.11.1",
      "to": "N/A clauses",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "8.11.2",
      "to": "N/A clauses",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "8.11.3",
      "to": "N/A clauses",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "8.11.3.1",
      "to": "N/A clauses",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "8.11.3.2",
      "to": "N/A clauses",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "8.11.3.5",
      "to": "cord anchorage",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "8.9",
      "to": "cord anchorage",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "Table 18",
      "to": "cord anchorage",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "8.11.3.6",
      "to": "cord guard",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC60335-1:2001 Clause 25.14",
      "to": "cord guard",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "8.11.4.2",
      "to": "mains terminal device",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "8.6",
      "to": "mains terminal device",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "7.3",
      "to": "mains terminal device",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "8.11.5",
      "to": "fuse",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60127",
      "to": "fuse",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "9.2.1",
      "to": "moving parts",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "9.2.2",
      "to": "moving parts",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "9.2.2.1",
      "to": "moving parts",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "9.2.2.2",
      "to": "moving parts",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "8.11.6",
      "to": "internal wiring",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "8.11.3.3",
      "to": "internal wiring",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "13.1.2",
      "to": "internal wiring",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "9.2.2.5",
      "to": "continuous activation",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC60601-1",
      "to": "continuous activation",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "OPERATOR",
      "to": "continuous activation",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "TRAPPING ZONE",
      "to": "continuous activation",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "9.2.4",
      "to": "emergency stop",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC60601-1",
      "to": "emergency stop",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "OPERATOR",
      "to": "emergency stop",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "ME EQUIPMENT",
      "to": "emergency stop",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "9.2.2.3",
      "to": "N/A",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "9.2.2.4",
      "to": "N/A",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "9.2.3",
      "to": "N/A",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "9.2.4",
      "to": "N/A",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "mechanical hazard",
      "to": "N/A",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "9.2.5",
      "to": "patient release",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC60601-1",
      "to": "patient release",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "risk management",
      "to": "patient release",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "9.4.2.3",
      "to": "instability",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "9.4.2.4",
      "to": "instability",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC60601-1",
      "to": "instability",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "9.4.3.1",
      "to": "mobile ME equipment",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC60601-1",
      "to": "mobile ME equipment",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "9.4.3.2",
      "to": "mobile ME equipment",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "9.4.2.4.2",
      "to": "not applicable",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "9.4.2.4.3",
      "to": "not applicable",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "9.4.3",
      "to": "not applicable",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "9.4.4",
      "to": "not applicable",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "9.5.1",
      "to": "expelled parts",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC60601-1",
      "to": "expelled parts",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "9.6.1",
      "to": "acoustic energy",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "9.6.2",
      "to": "acoustic energy",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "9.6.3",
      "to": "acoustic energy",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC60601-1",
      "to": "acoustic energy",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "9.7.4",
      "to": "pressure-relief device",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "9.7.6",
      "to": "pressure-relief device",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "RISK MANAGEMENT FILE",
      "to": "pressure-relief device",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "9.7.1",
      "to": "pneumatic",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "9.7.3",
      "to": "pneumatic",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "RISK MANAGEMENT FILE",
      "to": "pneumatic",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC60601-1",
      "to": "pressure-relief device",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "9.8",
      "to": "pressure-relief device",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "9.8.1",
      "to": "risk analysis",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "RISK MANAGEMENT FILE",
      "to": "risk analysis",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "9.8.3.1",
      "to": "safe working load",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "9.8.3",
      "to": "safe working load",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "ACCOMPANYING DOCUMENTS",
      "to": "safe working load",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "9.8.3.x",
      "to": "static load test",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC60601-1",
      "to": "static load test",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "SAFE WORKING LOAD",
      "to": "static load test",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "BASIC SAFETY",
      "to": "static load test",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "ESSENTIAL PERFORMANCE",
      "to": "static load test",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "9.8.3.x-b",
      "to": "static load",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC60601-1",
      "to": "static load",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "SAFE WORKING LOAD",
      "to": "static load",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "BASIC SAFETY",
      "to": "static load",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "9.8.3.3",
      "to": "dynamic force",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC60601-1",
      "to": "dynamic force",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "SAFE WORKING LOAD",
      "to": "dynamic force",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "BASIC SAFETY",
      "to": "dynamic force",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "ESSENTIAL PERFORMANCE",
      "to": "dynamic force",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "9.8.4.1",
      "to": "mechanical protective device",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "9.8.4.2",
      "to": "mechanical protective device",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "9.8.4.3",
      "to": "mechanical protective device",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "9.2.5",
      "to": "mechanical protective device",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC60601-1",
      "to": "mechanical protective device",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "Table 21",
      "to": "mechanical protective device",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "ISO 7010-W001",
      "to": "mechanical protective device",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "Table D.2",
      "to": "mechanical protective device",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "SERVICE PERSONNEL",
      "to": "mechanical protective device",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "10.1.1",
      "to": "radiation measurement",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC60601-1",
      "to": "radiation measurement",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "9.8.5",
      "to": "mechanical protective device",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "11.1.2.2",
      "to": "applied parts",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "RISK MANAGEMENT FILE",
      "to": "applied parts",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "ISO 14971",
      "to": "applied parts",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "11.2.2.1",
      "to": "fire prevention",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "13.1.1",
      "to": "fire prevention",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "RISK MANAGEMENT FILE",
      "to": "fire prevention",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L",
      "to": "oxygen rich environment",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "11.2.2.1",
      "to": "oxygen rich environment",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "11.2.2.2",
      "to": "oxygen rich environment",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "11.2.2.3",
      "to": "oxygen rich environment",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "11.2.3",
      "to": "oxygen rich environment",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L",
      "to": "fire enclosure",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "11.3",
      "to": "fire enclosure",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "RISK MANAGEMENT FILE",
      "to": "fire enclosure",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60695-11-10",
      "to": "fire enclosure",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60695-11-10",
      "to": "flammability",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC60601-1 clause 11.3",
      "to": "flammability",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC60601-1 clause 11.6.2",
      "to": "overflow",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC60601-1 clause 9.4.2.4.3",
      "to": "overflow",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC60601-1 clause 13.1",
      "to": "overflow",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC60601-1 clause 11.6.3",
      "to": "spillage",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC60601-1 clause 11.6.5",
      "to": "IP22",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60529",
      "to": "IP22",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC60601-1 clause 11.6.6",
      "to": "cleaning",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "RM Results Table 11.6.6",
      "to": "cleaning",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "Appended Table 11.6.1",
      "to": "cleaning",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "RISK MANAGEMENT FILE",
      "to": "risk management",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "RISK MANAGEMENT PROCESS",
      "to": "risk management",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "ISO 10993",
      "to": "biocompatibility",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "biological tissues",
      "to": "biocompatibility",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "body fluids",
      "to": "biocompatibility",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60601-1-8",
      "to": "alarm system",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "ALARM SYSTEM",
      "to": "alarm system",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "RISK MANAGEMENT FILE",
      "to": "hazardous output",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "RISK MANAGEMENT PROCESS",
      "to": "hazardous output",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "multi-purpose unit",
      "to": "hazardous output",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60601-1-3",
      "to": "radiation",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "diagnostic imaging",
      "to": "radiation",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "radiotherapy",
      "to": "radiation",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC60601-1",
      "to": "温度限值",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "13.1",
      "to": "温度限值",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "热安全",
      "to": "温度限值",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC60601-1",
      "to": "单一故障条件",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "4.7",
      "to": "单一故障条件",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "8.1",
      "to": "单一故障条件",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "8.7.2",
      "to": "单一故障条件",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "13.2.2",
      "to": "单一故障条件",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "11.3",
      "to": "单一故障条件",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "13.1.2",
      "to": "heating element",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC60601-1",
      "to": "heating element",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "13.2.13.3",
      "to": "supply voltage",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "11.1",
      "to": "supply voltage",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC60601-1",
      "to": "supply voltage",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "13.2.13.3",
      "to": "heating parts",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "11.1",
      "to": "heating parts",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC60601-1",
      "to": "heating parts",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "DN:PT9L-RJFA 01 V1.0",
      "to": "PEMS",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "DN: PT9L-XMJD01 V1.0",
      "to": "PEMS",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "DN: PT9L-RJCH01 V1.0",
      "to": "problem resolution",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "Software Quality Plan",
      "to": "problem resolution",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "Risk Assessment Report",
      "to": "PEMS",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "14.6.1",
      "to": "PEMS",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "14.13",
      "to": "IT-NETWORK",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC60601-1",
      "to": "IT-NETWORK",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "14.12",
      "to": "software change",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 62304",
      "to": "software change",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "14.11",
      "to": "PEMS VALIDATION",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L-RJCH01",
      "to": "PEMS VALIDATION",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "risk management",
      "to": "IT-NETWORK",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "15.2",
      "to": "servicing",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC60601-1",
      "to": "servicing",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "15.4.1",
      "to": "connectors",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC60601-1",
      "to": "connectors",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "15.4.2.1",
      "to": "thermal cut-out",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC60601-1",
      "to": "thermal cut-out",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "Clause 13",
      "to": "thermal cut-out",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "15.4.3.3",
      "to": "battery",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "INTERNAL ELECTRICAL POWER SOURCE",
      "to": "battery",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "15.4.3.4",
      "to": "lithium battery",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "15.4.3.5",
      "to": "protective device",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "clause 13.1",
      "to": "protective device",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "Table 30",
      "to": "protective device",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "15.4.4",
      "to": "indicator lights",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "7.4.1",
      "to": "indicator lights",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "INTERNAL ELECTRICAL POWER SOURCE",
      "to": "indicator lights",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "15.4.6.1",
      "to": "control knob",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "Table 30",
      "to": "control knob",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "16.1",
      "to": "ME SYSTEM",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "16.2",
      "to": "ME SYSTEM",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "ME EQUIPMENT",
      "to": "ME SYSTEM",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PATIENT ENVIRONMENT",
      "to": "ME SYSTEM",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "16.2",
      "to": "ACCOMPANYING DOCUMENTS",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "RESPONSIBLE ORGANIZATION",
      "to": "ACCOMPANYING DOCUMENTS",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "OPERATOR",
      "to": "ACCOMPANYING DOCUMENTS",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PATIENT ENVIRONMENT",
      "to": "ACCOMPANYING DOCUMENTS",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "MULTIPLE SOCKET-OUTLET",
      "to": "ACCOMPANYING DOCUMENTS",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "16.6.1",
      "to": "leakage current",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "16.6.2",
      "to": "leakage current",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "16.6.3",
      "to": "leakage current",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "Table 3",
      "to": "leakage current",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "Table 4",
      "to": "leakage current",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "clause 8.7.4.4",
      "to": "leakage current",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "16.5",
      "to": "separation device",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "8.4.2",
      "to": "separation device",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "16.9.2.1",
      "to": "multiple socket-outlet",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC/TR 60083",
      "to": "multiple socket-outlet",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60884-1",
      "to": "multiple socket-outlet",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "ISO 7010-W001",
      "to": "multiple socket-outlet",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "Table D.2",
      "to": "multiple socket-outlet",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "EMC test report",
      "to": "EMC",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "RISK MANAGEMENT PROCESS",
      "to": "EMC",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "ACCOMPANYING DOCUMENTS",
      "to": "EMC",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "Table D.1",
      "to": "flammable anesthetic",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "G.3",
      "to": "flammable anesthetic",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "G.4",
      "to": "flammable anesthetic",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "G.5",
      "to": "flammable anesthetic",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "G.6",
      "to": "flammable anesthetic",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "7.1.2",
      "to": "flammable anesthetic",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "7.1.3",
      "to": "flammable anesthetic",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "8.6.4",
      "to": "protective earthing",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "16.9.2.2",
      "to": "protective earthing",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "G.4.3",
      "to": "electrostatic",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "ISO 2882",
      "to": "electrostatic",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "ISO 1853",
      "to": "electrostatic",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "ISO 2878",
      "to": "electrostatic",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "ISO 23529",
      "to": "electrostatic",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "G.5.1",
      "to": "CATEGORY AP",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "G.5.2",
      "to": "CATEGORY AP",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "G.5.3",
      "to": "CATEGORY AP",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60079-0",
      "to": "CATEGORY AP",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60079-2",
      "to": "CATEGORY AP",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60079-5",
      "to": "CATEGORY AP",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60079-6",
      "to": "CATEGORY AP",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "G.4.2",
      "to": "enclosure",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "arcing",
      "to": "enclosure",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "sparking",
      "to": "enclosure",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "Fig G.1",
      "to": "sparking contact",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "Fig G.2",
      "to": "sparking contact",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "Fig G.3",
      "to": "sparking contact",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC60601-1 Clause 4.10",
      "to": "sparking contact",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC60601-1 Clause 11.1",
      "to": "sparking contact",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "G.5.4",
      "to": "internal overpressure",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "G.4",
      "to": "internal overpressure",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "G.5",
      "to": "internal overpressure",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC60601-1",
      "to": "internal overpressure",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "G.6.1",
      "to": "APG",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "G.6.3",
      "to": "APG",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "Fig G.4",
      "to": "APG",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "Fig G.5",
      "to": "APG",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "Fig G.6",
      "to": "APG",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC60601-1",
      "to": "APG",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "G.6.3 b)",
      "to": "extrapolation",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC60601-1",
      "to": "extrapolation",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "G.5.4",
      "to": "enclosure",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC60601-1",
      "to": "enclosure",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC60601-1",
      "to": "wire-wound resistors",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "G.6.4",
      "to": "wire-wound resistors",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "Annex L",
      "to": "insulated winding wire",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "L.1",
      "to": "insulated winding wire",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "L.2",
      "to": "insulated winding wire",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "L.3.2",
      "to": "flexibility",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60851-3:1996",
      "to": "flexibility",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC60601-1 clause 8.8.3",
      "to": "flexibility",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "L.3.3",
      "to": "heat shock",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60851-6:1996",
      "to": "heat shock",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC60601-1 clause 8.8.3",
      "to": "heat shock",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "L.3.2",
      "to": "heat shock",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L-FXGB01 V1.0",
      "to": "risk management",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "ISO 14971",
      "to": "risk management",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "ETX2023-07-078-02",
      "to": "risk management",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC60601-1",
      "to": "dielectric strength",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60851-5:1996",
      "to": "dielectric strength",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "ETX2023-07-078-02",
      "to": "dielectric strength",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L-FXPJ01 V1.0",
      "to": "essential performance",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "Risk Assessment Report",
      "to": "essential performance",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "thermometer error limits",
      "to": "essential performance",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC60601-1",
      "to": "essential performance",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "4.3",
      "to": "essential performance",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L-FXPJ01 V1.0",
      "to": "applied part",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L-FXGB01 V1.0",
      "to": "applied part",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "ISO 14971",
      "to": "applied part",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "4.6",
      "to": "applied part",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L-FXGB01 V1.0",
      "to": "single fault condition",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "ISO 14971",
      "to": "single fault condition",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "4.7",
      "to": "single fault condition",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L-FXGB01 V1.0",
      "to": "components",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "ISO 14971",
      "to": "components",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "4.8",
      "to": "components",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "ISO 14971",
      "to": "equivalent safety",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "ME system",
      "to": "equivalent safety",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "4.5",
      "to": "equivalent safety",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "4.9",
      "to": "equivalent safety",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "7.1.2 Legibility of Marking",
      "to": "legibility",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC60601-1",
      "to": "legibility",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "4.11 Power Input",
      "to": "power input",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "main unit",
      "to": "power input",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "AC/DC adapter",
      "to": "power input",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "7.2.2 Identification",
      "to": "marking durability",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "ETX2023-07-078-02",
      "to": "marking durability",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "ETX2023-07-078-02",
      "to": "working voltage",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC60601-1",
      "to": "working voltage",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "ETX2023-07-078-02",
      "to": "stored charge",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC60601-1",
      "to": "stored charge",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "ETX2023-07-078-02",
      "to": "fuse replacement",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "ISO14971",
      "to": "fuse replacement",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "8.4.4",
      "to": "residual voltage",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC60601-1",
      "to": "residual voltage",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC60601-1",
      "to": "defibrillation-proof",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "8.5.2.2",
      "to": "risk management",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "8.5.2.3",
      "to": "risk management",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "8.6.3",
      "to": "risk management",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "8.6.4",
      "to": "protective earth",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "ETX2023-07-078-02",
      "to": "protective earth",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "8.7",
      "to": "leakage current",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "ETX2023-07-078-02",
      "to": "leakage current",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "applied parts",
      "to": "leakage current",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "8.7 leakage current tests",
      "to": "leakage current",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "Clause 11.6",
      "to": "leakage current",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "8.8.3 dielectric strength test",
      "to": "dielectric strength",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "Clause 11.6",
      "to": "dielectric strength",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "5.7 humidity preconditioning",
      "to": "dielectric strength",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "8.9.3.2",
      "to": "thermal cycling",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC60601-1 clause 11.1.1",
      "to": "thermal cycling",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "8.10",
      "to": "critical components",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "critical components table",
      "to": "critical components",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "8.9.3.2",
      "to": "dielectric test",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "8.9.3.4",
      "to": "dielectric test",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC60601-1 clause 8.8.3",
      "to": "dielectric test",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC60601-1 clause 5.7",
      "to": "dielectric test",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "ISO 13852:1996",
      "to": "moving parts",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC60601-1",
      "to": "moving parts",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "9.4.2.1",
      "to": "instability",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "10.1.1",
      "to": "X-radiation",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "ETX2023-07-078-02",
      "to": "X-radiation",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC60601-1",
      "to": "risk management",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L",
      "to": "temperature test",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "ETX2023-07-078-02",
      "to": "temperature test",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC60601-1",
      "to": "temperature test",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L",
      "to": "risk management",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "TH-75",
      "to": "risk management",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L",
      "to": "temperature limits",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "ETX2023-07-078-02",
      "to": "temperature limits",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC60601-1",
      "to": "temperature limits",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC60601-1",
      "to": "temperature limit",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L",
      "to": "temperature limit",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "11.2.2.1",
      "to": "ignition source",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC60601-1",
      "to": "ignition source",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "fire enclosure",
      "to": "ignition source",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "11.1.2.2",
      "to": "risk management",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "Risk Management Report PT9L-FXGB01 V1.0",
      "to": "risk management",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "ISO 14971",
      "to": "fire enclosure",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "Risk Management Report PT9L-FXGB01 V1.0",
      "to": "fire enclosure",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L-FXPJ01",
      "to": "risk management",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L-FXGB01",
      "to": "risk management",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "12.4.4",
      "to": "risk management",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "12.4.1",
      "to": "N/A clauses",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "12.4.2",
      "to": "N/A clauses",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "12.4.3",
      "to": "N/A clauses",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "12.4.5.3",
      "to": "N/A clauses",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "12.4.5.4",
      "to": "N/A clauses",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "12.4.6",
      "to": "N/A clauses",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "13.2.8",
      "to": "single fault condition",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "13.2.10",
      "to": "single fault condition",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "ETX2023-07-078-02",
      "to": "single fault condition",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "13.1.2",
      "to": "single fault condition waiver",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "4.7",
      "to": "single fault condition waiver",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "8.1",
      "to": "single fault condition waiver",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "8.7.2",
      "to": "single fault condition waiver",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "13.2.2",
      "to": "single fault condition waiver",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "13.2.8",
      "to": "motor operated equipment",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "13.2.9",
      "to": "motor operated equipment",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "13.2.10",
      "to": "motor operated equipment",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "11.1.3",
      "to": "motor operated equipment",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "13.2.5",
      "to": "short-circuit test",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60252-1",
      "to": "short-circuit test",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "ETX2023-07-078-02",
      "to": "short-circuit test",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L-FXGB01 V1.0",
      "to": "risk control",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "14.7",
      "to": "risk control",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "14.8",
      "to": "risk control",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "14.9",
      "to": "risk control",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "14.10",
      "to": "risk control",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "ISO 14971 clause 7.3",
      "to": "risk control",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "15.5.1.2",
      "to": "control knob",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC60601-1",
      "to": "control knob",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "15.5.1.3",
      "to": "transformer overload",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "Table 32",
      "to": "transformer overload",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC60601-1",
      "to": "transformer overload",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "15.5.1.2",
      "to": "transformer",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC60601-1",
      "to": "transformer",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "AAMI/ANSI ES60601-1",
      "to": "US national differences",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC60601-1",
      "to": "US national differences",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "AAMI/ANSI ES60601-1",
      "to": "rated voltage",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC60601-1 clause 4.10.2",
      "to": "rated voltage",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "NFPA 70",
      "to": "NFPA 70",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC60601-1 clause 6.6",
      "to": "NFPA 70",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC60601-1 clause 7.2.11",
      "to": "NFPA 70",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "NFPA 99",
      "to": "NFPA 99",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC60601-1 clause 7.2.22",
      "to": "NFPA 99",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "AAMI/ANSI ES60601-1",
      "to": "fixed equipment",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC60601-1 clause 8.2",
      "to": "fixed equipment",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "ETX2023-07-078-02",
      "to": "report structure",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "8.6.1",
      "to": "N/A verdict",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "8.7.3d",
      "to": "N/A verdict",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "8.11",
      "to": "N/A verdict",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "8.11.3.2",
      "to": "N/A verdict",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "8.11.3.3",
      "to": "N/A verdict",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "YP2407008",
      "to": "photo documentation",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "KE04",
      "to": "photo documentation",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "ETX2023-07-078-02",
      "to": "photo documentation",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "4.1",
      "to": "supply mains",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60601-1-11",
      "to": "supply mains",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "4.1",
      "to": "DC supply mains",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60601-1-11",
      "to": "DC supply mains",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "4.2.1",
      "to": "marking",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "ISO 15223-1",
      "to": "marking",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60601-1-11:2015+A1:2020",
      "to": "environmental operating conditions",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "Product A",
      "to": "environmental operating conditions",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "User's Manual",
      "to": "environmental operating conditions",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60601-1-11:2015+A1:2020",
      "to": "classification",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60601-1",
      "to": "classification",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "Product A",
      "to": "classification",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60601-1-11:2015+A1:2020",
      "to": "transit-operable",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "Product A",
      "to": "transit-operable",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60601-1-11:2015+A1:2020",
      "to": "accessibility",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60601-1",
      "to": "accessibility",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "Product A",
      "to": "accessibility",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60601-1-11",
      "to": "usability",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "Usability test report",
      "to": "usability",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "7.3.1",
      "to": "accompanying documents",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "operation guide",
      "to": "accompanying documents",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "7.3.2",
      "to": "contraindications",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "operation guide",
      "to": "contraindications",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "7.4.1",
      "to": "instructions for use",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "operation guide",
      "to": "instructions for use",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "ISO 7010-W001",
      "to": "instructions for use",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "7.4.2",
      "to": "battery",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "operation guide",
      "to": "battery",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "ETX2023-07-078-02",
      "to": "IEC 60601-1-11",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "operation guide",
      "to": "IEC 60601-1-11",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "7.4.3",
      "to": "IEC 60601-1-11",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "7.4.4",
      "to": "IEC 60601-1-11",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "7.4.5",
      "to": "IEC 60601-1-11",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "7.4.6",
      "to": "IEC 60601-1-11",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60601-1-11 clause 8.1",
      "to": "lay operator",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "usability engineering file",
      "to": "lay operator",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "usability test report",
      "to": "lay operator",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60601-1-11 clause 8.3.1",
      "to": "IP rating",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60529",
      "to": "IP rating",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60601-1-11 clause 7.5.1",
      "to": "class I ME equipment",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60601-1-11 clause 7.5.2",
      "to": "class I ME equipment",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60601-1-11:2015 clause 8.4",
      "to": "power supply interruption",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "ME equipment",
      "to": "power supply interruption",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "ME system",
      "to": "power supply interruption",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60601-1-11:2015 clause 8.5.3",
      "to": "separation of parts",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60601-1:2005 clause 7.9.2.1",
      "to": "separation of parts",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60601-1-11:2015 clause 9",
      "to": "usability",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60601-1-11",
      "to": "lay operator",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "Usability Engineering",
      "to": "lay operator",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "10.1.3",
      "to": "non-transit-operable",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60068-2-27",
      "to": "non-transit-operable",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60068-2-64",
      "to": "non-transit-operable",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60068-2-31",
      "to": "non-transit-operable",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60601-1-11 Clause 11",
      "to": "strangulation",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60601-1-8:2006",
      "to": "alarm system",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60601-1-8:2006/AMD1:2012",
      "to": "alarm system",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "Clause 13.1",
      "to": "alarm system",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60601-1-11:2015",
      "to": "alarm system",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60601-1-11:2015",
      "to": "power supply interruption",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "ISO 14971",
      "to": "power supply interruption",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60601-1-11:2015",
      "to": "shock test",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC TR 60721-4-7:2001",
      "to": "shock test",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60601-1-11:2015",
      "to": "vibration test",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60601-1-11",
      "to": "shock test",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60068-2-27",
      "to": "shock test",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60068-2-64",
      "to": "shock test",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "10.1.3a1",
      "to": "shock test",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "10.1.3a2",
      "to": "shock test",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "10.1.3b1",
      "to": "shock test",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "10.1.3c",
      "to": "shock test",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "10.1.3d",
      "to": "free fall test",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60601-1-11",
      "to": "free fall test",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L",
      "to": "free fall test",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "11.0",
      "to": "strangulation",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "ISO 14971",
      "to": "strangulation",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L",
      "to": "strangulation",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60601-1-11",
      "to": "strangulation",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "ETX2023-07-078-02",
      "to": "draft status",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "YP2407017",
      "to": "draft status",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L",
      "to": "draft status",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60601-1",
      "to": "IEC 60601-1-11",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60601-1",
      "to": "ISO 10993",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60601-1",
      "to": "IEC 60601-1-2",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60601-1",
      "to": "IEC 60601-1-8",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60601-1",
      "to": "IEC60601-1:2005+AMD1:2012+AMD2:2020",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60601-1",
      "to": "EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L",
      "to": "YP2407008",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L",
      "to": "YP2407017",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L",
      "to": "DN:PT9L-RJFA 01 V1.0",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L",
      "to": "DN: PT9L-XMJD01 V1.0",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L",
      "to": "DN: PT9L-RJCH01 V1.0",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L",
      "to": "DN:PT9L-RZCL01 V1.0",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L",
      "to": "PT9L-FXGB01 V1.0",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "ETX2023-07-078-02",
      "to": "IEC 60601-1",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "ETX2023-07-078-02",
      "to": "PT9L",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60601-1-11",
      "to": "IEC 60601-1-2",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60601-1-11",
      "to": "IEC 60601-1-8",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC60601-1:2005+AMD1:2012+AMD2:2020",
      "to": "EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60601-1",
      "to": "IEC60529",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60601-1",
      "to": "ISO 7000-1051",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60601-1",
      "to": "ISO 7010-M002",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60601-1",
      "to": "IEC 60417-5032",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60601-1",
      "to": "IEC 60417-5017:2002-10",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60601-1",
      "to": "IEC60417-5172",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60601-1",
      "to": "IEC60417-5840",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60601-1",
      "to": "IEC60417-5333",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60601-1",
      "to": "IEC60417-5335",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60601-1",
      "to": "IEC60417-5841",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60601-1",
      "to": "IEC60417-5334",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60601-1",
      "to": "IEC60417-5336",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60601-1",
      "to": "IEC60417-5036",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60601-1",
      "to": "ISO7010-W001",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60601-1",
      "to": "ISO14971:2019",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60601-1",
      "to": "ISO 14971 Cl. 5.2-5.5, 6, 7.2",
      "properties": {}
    },
    {
      "type": "REPORTED_IN",
      "from": "IEC 60601-1",
      "to": "ETX202303-07-078-02",
      "properties": {
        "role": "tested_standard"
      }
    },
    {
      "type": "REPORTED_IN",
      "from": "IEC 60601-1-11",
      "to": "ETX202303-07-078-02",
      "properties": {
        "role": "tested_standard"
      }
    },
    {
      "type": "REPORTED_IN",
      "from": "PT9L",
      "to": "ETX202303-07-078-02",
      "properties": {
        "role": "tested_product"
      }
    },
    {
      "type": "REPORTED_IN",
      "from": "YP2407008",
      "to": "ETX202303-07-078-02",
      "properties": {
        "role": "test_sample"
      }
    },
    {
      "type": "REPORTED_IN",
      "from": "YP2407017",
      "to": "ETX202303-07-078-02",
      "properties": {
        "role": "test_sample"
      }
    },
    {
      "type": "VERIFIED_BY",
      "from": "IEC 60601-1",
      "to": "ETX202303-07-078-02",
      "properties": {
        "result": "PASSED"
      }
    },
    {
      "type": "VERIFIED_BY",
      "from": "IEC 60601-1-11",
      "to": "ETX202303-07-078-02",
      "properties": {
        "result": "PASSED"
      }
    },
    {
      "type": "HAS_MEASUREMENT",
      "from": "PT9L",
      "to": "IP22",
      "properties": {
        "measurement_type": "IP Rating",
        "standard": "IEC 60529"
      }
    },
    {
      "type": "HAS_MEASUREMENT",
      "from": "Product A",
      "to": "operating_temperature_range",
      "properties": {
        "value": "10°C to 40°C",
        "parameter": "operating_temperature_range"
      }
    },
    {
      "type": "HAS_MEASUREMENT",
      "from": "Product A",
      "to": "operating_humidity_range",
      "properties": {
        "value": "15% to 90% RH (non-condensing)",
        "parameter": "operating_humidity_range"
      }
    },
    {
      "type": "HAS_MEASUREMENT",
      "from": "Product A",
      "to": "operating_pressure_range",
      "properties": {
        "value": "700 hPa to 1060 hPa",
        "parameter": "operating_pressure_range"
      }
    },
    {
      "type": "HAS_MEASUREMENT",
      "from": "Thermometer (ME Equipment)",
      "to": "expected_service_life",
      "properties": {
        "value": "5 years",
        "parameter": "expected_service_life"
      }
    },
    {
      "type": "REPORTED_IN",
      "from": "IEC60601-1:2005+AMD1:2012+AMD2:2020",
      "to": "ETX202303-07-078-02",
      "properties": {
        "role": "applicable_standard"
      }
    },
    {
      "type": "REPORTED_IN",
      "from": "EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021",
      "to": "ETX202303-07-078-02",
      "properties": {
        "role": "applicable_standard"
      }
    },
    {
      "type": "REPORTED_IN",
      "from": "PT9L-FXGB01 V1.0",
      "to": "ETX202303-07-078-02",
      "properties": {
        "role": "referenced_document"
      }
    }
  ],
  "_claims": [
    {
      "subject": "湿度预处理温度",
      "attribute": "温度值",
      "value": "25",
      "unit": "°C",
      "tolerance": "",
      "condition": "湿度预处理，用于气候条件相关测试前",
      "raw_text": "Humidity preconditioning: 25°C, RH=93%, 168 hours."
    },
    {
      "subject": "湿度预处理湿度",
      "attribute": "相对湿度",
      "value": "93",
      "unit": "%RH",
      "tolerance": "",
      "condition": "湿度预处理，用于气候条件相关测试前",
      "raw_text": "Humidity preconditioning: 25°C, RH=93%, 168 hours."
    },
    {
      "subject": "湿度预处理时间",
      "attribute": "持续时长",
      "value": "168",
      "unit": "h",
      "tolerance": "",
      "condition": "湿度预处理，用于气候条件相关测试前",
      "raw_text": "Humidity preconditioning: 25°C, RH=93%, 168 hours."
    },
    {
      "subject": "外壳防护等级",
      "attribute": "IP等级",
      "value": "IP22",
      "unit": "",
      "tolerance": "",
      "condition": "按IEC 60529评定",
      "raw_text": "Enclosure protection rated IP22 per IEC 60529."
    },
    {
      "subject": "设备分类",
      "attribute": "绝缘类别",
      "value": "CLASS II",
      "unit": "",
      "tolerance": "",
      "condition": "设备整体分类",
      "raw_text": "Equipment classified as CLASS II and INTERNALLY POWERED ME EQUIPMENT."
    },
    {
      "subject": "设备分类",
      "attribute": "供电类型",
      "value": "INTERNALLY POWERED",
      "unit": "",
      "tolerance": "",
      "condition": "设备整体分类",
      "raw_text": "Equipment classified as CLASS II and INTERNALLY POWERED ME EQUIPMENT."
    },
    {
      "subject": "应用部分类型",
      "attribute": "防电击分类",
      "value": "TYPE BF",
      "unit": "",
      "tolerance": "",
      "condition": "探头（probe）作为应用部分",
      "raw_text": "Applied part classified as TYPE BF APPLIED PART."
    },
    {
      "subject": "运行模式",
      "attribute": "工作制式",
      "value": "CONTINUOUS OPERATION",
      "unit": "",
      "tolerance": "",
      "condition": "设备工作模式分类",
      "raw_text": "Equipment classified as CONTINUOUS OPERATION."
    },
    {
      "subject": "绝缘区域A爬电距离",
      "attribute": "要求值",
      "value": "3.4",
      "unit": "mm",
      "tolerance": "",
      "condition": "2MOOP，CTI IIIb，工作电压3V d.c.，电池电极至非金属外壳",
      "raw_text": "required_creepage_mm: 3.4, Batteries electrode to non-metallic enclosure"
    },
    {
      "subject": "绝缘区域A爬电距离",
      "attribute": "实测值",
      "value": ">3.4",
      "unit": "mm",
      "tolerance": "",
      "condition": "2MOOP，CTI IIIb，工作电压3V d.c.，电池电极至非金属外壳",
      "raw_text": "measured_creepage_mm: >3.4, Batteries electrode to non-metallic enclosure"
    },
    {
      "subject": "绝缘区域A电气间隙",
      "attribute": "要求值",
      "value": "1.6",
      "unit": "mm",
      "tolerance": "",
      "condition": "2MOOP，CTI IIIb，工作电压3V d.c.，电池电极至非金属外壳",
      "raw_text": "required_clearance_mm: 1.6, Batteries electrode to non-metallic enclosure"
    },
    {
      "subject": "绝缘区域A电气间隙",
      "attribute": "实测值",
      "value": ">1.6",
      "unit": "mm",
      "tolerance": "",
      "condition": "2MOOP，CTI IIIb，工作电压3V d.c.，电池电极至非金属外壳",
      "raw_text": "measured_clearance_mm: >1.6, Batteries electrode to non-metallic enclosure"
    },
    {
      "subject": "绝缘区域A工作电压",
      "attribute": "电压值",
      "value": "3",
      "unit": "V d.c.",
      "tolerance": "",
      "condition": "2MOOP，电池电极至非金属外壳",
      "raw_text": "working_voltage_vrms: 3V d.c., area A"
    },
    {
      "subject": "绝缘区域B爬电距离",
      "attribute": "要求值",
      "value": "3.4",
      "unit": "mm",
      "tolerance": "",
      "condition": "2MOOP，CTI IIIb，工作电压3V d.c.，电池电极至探头",
      "raw_text": "required_creepage_mm: 3.4, Batteries electrode to the probe"
    },
    {
      "subject": "绝缘区域B爬电距离",
      "attribute": "实测值",
      "value": ">3.4",
      "unit": "mm",
      "tolerance": "",
      "condition": "2MOOP，CTI IIIb，工作电压3V d.c.，电池电极至探头",
      "raw_text": "measured_creepage_mm: >3.4, Batteries electrode to the probe"
    },
    {
      "subject": "绝缘区域B电气间隙",
      "attribute": "要求值",
      "value": "1.6",
      "unit": "mm",
      "tolerance": "",
      "condition": "2MOOP，CTI IIIb，工作电压3V d.c.，电池电极至探头",
      "raw_text": "required_clearance_mm: 1.6, Batteries electrode to the probe"
    },
    {
      "subject": "绝缘区域B电气间隙",
      "attribute": "实测值",
      "value": ">1.6",
      "unit": "mm",
      "tolerance": "",
      "condition": "2MOOP，CTI IIIb，工作电压3V d.c.，电池电极至探头",
      "raw_text": "measured_clearance_mm: >1.6, Batteries electrode to the probe"
    },
    {
      "subject": "绝缘区域B工作电压",
      "attribute": "电压值",
      "value": "3",
      "unit": "V d.c.",
      "tolerance": "",
      "condition": "2MOOP，电池电极至探头",
      "raw_text": "working_voltage_vrms: 3V d.c., area B"
    },
    {
      "subject": "绝缘区域C爬电距离",
      "attribute": "要求值",
      "value": "1.0",
      "unit": "mm",
      "tolerance": "",
      "condition": "2MOPP，CTI IIIb，工作电压3V d.c.，正极电池端子至负极电源",
      "raw_text": "required_creepage_mm: 1.0, From the positive battery terminal to the negative power"
    },
    {
      "subject": "绝缘区域C爬电距离",
      "attribute": "实测值",
      "value": ">1.0",
      "unit": "mm",
      "tolerance": "",
      "condition": "2MOPP，CTI IIIb，工作电压3V d.c.，正极电池端子至负极电源",
      "raw_text": "measured_creepage_mm: >1.0, From the positive battery terminal to the negative power"
    },
    {
      "subject": "绝缘区域C电气间隙",
      "attribute": "要求值",
      "value": "0.8",
      "unit": "mm",
      "tolerance": "",
      "condition": "2MOPP，CTI IIIb，工作电压3V d.c.，正极电池端子至负极电源",
      "raw_text": "required_clearance_mm: 0.8, From the positive battery terminal to the negative power"
    },
    {
      "subject": "绝缘区域C电气间隙",
      "attribute": "实测值",
      "value": ">0.8",
      "unit": "mm",
      "tolerance": "",
      "condition": "2MOPP，CTI IIIb，工作电压3V d.c.，正极电池端子至负极电源",
      "raw_text": "measured_clearance_mm: >0.8, From the positive battery terminal to the negative power"
    },
    {
      "subject": "绝缘区域C工作电压",
      "attribute": "电压值",
      "value": "3",
      "unit": "V d.c.",
      "tolerance": "",
      "condition": "2MOPP，正极电池端子至负极电源",
      "raw_text": "working_voltage_vrms: 3V d.c., area C"
    },
    {
      "subject": "绝缘区域D爬电距离",
      "attribute": "要求值",
      "value": "4.0",
      "unit": "mm",
      "tolerance": "",
      "condition": "1MOPP，CTI IIIb，工作电压AC 339V(rms)/AC 240V(pk)，显示器外壳至探头",
      "raw_text": "required_creepage_mm: 4.0, From monitor enclosure to the probe"
    },
    {
      "subject": "绝缘区域D爬电距离",
      "attribute": "实测值",
      "value": ">4.0",
      "unit": "mm",
      "tolerance": "",
      "condition": "1MOPP，CTI IIIb，工作电压AC 339V(rms)/AC 240V(pk)，显示器外壳至探头",
      "raw_text": "measured_creepage_mm: >4.0, From monitor enclosure to the probe"
    },
    {
      "subject": "绝缘区域D电气间隙",
      "attribute": "要求值",
      "value": "2.5",
      "unit": "mm",
      "tolerance": "",
      "condition": "1MOPP，CTI IIIb，工作电压AC 339V(rms)/AC 240V(pk)，显示器外壳至探头",
      "raw_text": "required_clearance_mm: 2.5, From monitor enclosure to the probe"
    },
    {
      "subject": "绝缘区域D电气间隙",
      "attribute": "实测值",
      "value": ">2.5",
      "unit": "mm",
      "tolerance": "",
      "condition": "1MOPP，CTI IIIb，工作电压AC 339V(rms)/AC 240V(pk)，显示器外壳至探头",
      "raw_text": "measured_clearance_mm: >2.5, From monitor enclosure to the probe"
    },
    {
      "subject": "绝缘区域D工作电压",
      "attribute": "有效值",
      "value": "339",
      "unit": "V (rms)",
      "tolerance": "",
      "condition": "1MOPP，显示器外壳至探头",
      "raw_text": "working_voltage_vrms: AC 339, area D"
    },
    {
      "subject": "绝缘区域D工作电压",
      "attribute": "峰值",
      "value": "240",
      "unit": "V (pk)",
      "tolerance": "",
      "condition": "1MOPP，显示器外壳至探头",
      "raw_text": "working_voltage_vpk: AC 240, area D"
    },
    {
      "subject": "使用海拔",
      "attribute": "上限",
      "value": "2000",
      "unit": "m",
      "tolerance": "",
      "condition": "绝缘/爬电和电气间隙测试适用条件",
      "raw_text": "altitude: < 2000m"
    },
    {
      "subject": "污染等级",
      "attribute": "等级",
      "value": "II",
      "unit": "",
      "tolerance": "",
      "condition": "绝缘/爬电和电气间隙测试适用条件",
      "raw_text": "pollution_degree: II"
    }
  ]
}