# DHF/DMR 设计文件审核系统 · 方法与算法详尽版

> 纯技术参考文档(非汇报)。每个方法/算法按 **解决什么问题 → 原理与算法步骤(伪代码) → 为什么这么设计 → 走一遍实例 → 边界与踩坑** 写。
> 由 7 个 agent 并行深挖各章源码后汇总;实现见 `dhf_audit_toolkit/` + 根目录脚本。生成: 2026-06-19 20:13:15

## 目录
1. 一、工具层 + 提取层（文档转换 / 覆盖台账 / SSOT 参数长表）
2. 二、检查层 · 四子轴与维度轴
3. 三、Tier1 确定性算法 · 数值一致性检查器
4. 四、Tier1 同构表 diff + Tier2 跨异构表对账 + 模板残留扫描
5. 五、自验证层（证据核验 / 对抗证伪 / 裁决库 / 系统自检）
6. 六、多智能体编排 + 交互裁决输出
7. 七、判定纪律、实证基准与已知边界

---

## 一、工具层 + 提取层（文档转换 / 覆盖台账 / SSOT 参数长表）

这一层是整个审核系统的"地基"。它本身不做任何判断、不下任何结论,它只负责一件事:**把人类能读、机器读不动的原始 DHF 设计文件,变成机器能逐字读的纯文本,并且保证这个"变"的过程里没有任何东西被悄悄丢掉、没有任何文件被悄悄漏掉**。

为什么要把这一层单独拎出来写透?因为后面所有 agent 的判断质量,上限都被这一层锁死。一个参数如果在 Word 的浮动文本框里、转换时丢了,那么后面再聪明的模型也永远看不到它,只会得出"该参数缺失"的错误结论——而真相是"它在,只是没被提取出来"。**审核系统最危险的不是"看错",是"没看到却以为看全了"。** 这一层的全部设计哲学,都是围绕"如何让'没看到'变得显式、可量化、可追责"展开的。

它由三个文件、三个职责构成:

| 文件 | 职责 | 核心产物 |
|---|---|---|
| `convert_pt9s.py` | 把原始件按类型转 Markdown,并标记每一处转换损失 | `PT9S_MD/**.md` + `_manifest_conversion.csv` |
| `coverage_ledger.py` | 对账:DHF 清单(应有) vs 实物文件(实有) vs 转换状态(可读) | `coverage_ledger.csv` + `coverage_ledger.md` |
| `assemble_incremental.py` | 汇总各 agent 输出,沉淀参数长表(SSOT)与错误总表 | `运行参数长表.csv` / `错误总表.csv` / `增量审核报告.md` |

下面逐个方法写深。

---

### 1.1 文档转换:按文件类型分流的提取管线（`convert_pt9s.py`）

#### 1.1.1 解决什么问题

DHF(Design History File,设计历史文档)是一个混杂目录。一个型号(如 PT9S 冲牙器)的 DHF 里,什么格式都有:几百页的 `.doc`/`.docx` 设计评审记录、`.xls` 老版需求矩阵、`.xlsx` 测试数据表、`.pdf` 扫描的签字盖章版报告。这些文件:

- **格式不统一**:`.doc` 是二进制 OLE 复合文档,`.xls` 是 BIFF 格式,`.xlsx` 是 zip+XML,`.pdf` 又是另一套对象模型。没有任何单一库能通吃。
- **大模型读不动原始件**:你不能把一个 `.doc` 的二进制字节流喂给 LLM。必须先转成文本。
- **转换天然有损**:Word 里的勾选框(FormField CheckBox)、嵌入的 OLE 对象(把一张 Excel 表当图片贴进来)、浮动文本框(Shapes)、PDF 里的扫描页——这些恰恰是 DHF 里信息密度最高的地方(测试结论"☑通过"、关键参数表),却最容易在"转纯文本"时蒸发掉。

朴素做法的失败模式很具体:

- **用单一工具(如只用 `python-docx`)**:`python-docx` 读不了 `.doc`(老二进制格式),读 `.docx` 时也拿不到勾选框的勾选状态、拿不到浮动文本框。转出来的文本"看起来完整",实际上把测试结论那一栏整列丢了。最致命的是它**静默丢失**——不报错,只是少了内容。
- **每个文件都新开一个 Word 进程**:`.doc`/`.docx` 在 Windows 上唯一可靠的转换通道是 Word COM 自动化。但一个 DHF 几百个 Word 文件,如果每个文件 `DispatchEx("Word.Application")` 开一个进程再关,进程创建/销毁开销巨大,且 COM 在高频开关下极易卡死、留下僵尸 `WINWORD.EXE`。
- **PDF 一律走文本提取**:扫描版 PDF(签字盖章页)根本没有文字层,`get_text()` 返回空。如果不识别这种页,转出来就是一片空白,审核 agent 会以为"这页没内容",而真相是"这页有内容,但是图像"。

#### 1.1.2 原理与算法步骤

主流程在 `main()`(第 154 行),核心是**按扩展名分流 + Word 实例复用 + 统一的损失标记头部**。

**步骤 0:扫描与过滤(第 156–160 行)**

```
files = glob(SRC/**/*, recursive=True)
       过滤: os.path.isfile(p) 且 not basename.startswith("~$")   # 排除 Office 临时锁文件
       过滤: 扩展名 ∈ {.doc, .docx, .xls, .xlsx, .pdf}
files.sort()
```

`~$` 开头的是 Office 打开文件时生成的临时锁文件,必须排除,否则会把锁文件当真文件转换并报错。

**步骤 1:四路分流(第 170–180 行)**。按 `ext` 分到四个转换函数,每个函数统一返回 `(body, loss)` 二元组——`body` 是 Markdown 正文,`loss` 是损失标记列表(list of str)。

**步骤 2(Word 分支,核心):COM 实例复用**。这是性能与稳定性的关键设计。`WordConv` 是一个类(第 106 行),不是函数:

- `__init__`:`pythoncom.CoInitialize()` + `DispatchEx("Word.Application")` 开**唯一一个** Word 进程,设 `Visible=False`、`DisplayAlerts=0`(屏蔽弹窗,否则遇到"是否转换格式"会卡死等待)。
- `conv(f)`:每个文件只做 `Documents.Open(..., ReadOnly=True, AddToRecentFiles=False, ConfirmConversions=False)` → 抽取 → `doc.Close(False)`(不保存关闭)。**进程从头到尾只有一个**,文件逐个开关。
- `close()`:全部转完后 `word.Quit()` + `CoUninitialize()`。

在 `main()` 里用懒加载:`if wc is None: wc = WordConv()`(第 172 行)——第一个 Word 文件出现时才启动 Word,如果整个 DHF 没有 Word 文件就根本不开 Word。

**步骤 2.1:Word 内容抽取与损失计数(`conv` 第 112–145 行)**。这是"诚实转换"的核心,它不只取文本,还**清点所有会丢的东西并写进 loss**:

```
text  = clean(doc.Range().Text)              # 全文纯文本
ntab  = doc.Tables.Count                     # 表格数(计数,不丢)
# 勾选框:遍历 FormFields,凡 .CheckBox 取到就 cb+=1,Value 为真则 cbc+=1
for i in 1..doc.FormFields.Count:
    ff = doc.FormFields.Item(i)
    try: v = ff.CheckBox; cb += 1; if v.Value: cbc += 1
    except: pass
# OLE/图片:遍历 InlineShapes,Type ∈ {1,2,5} 计为 OLE
for i in 1..doc.InlineShapes.Count:
    if sh.Type in (1,2,5): ole += 1     # 1=EmbeddedOLE,2=LinkedOLE,5=Picture
shapes = doc.Shapes.Count                    # 浮动形状(文本框等)

if cb>0:     loss.append(f"checkbox_form_fields={cb}(checked={cbc})")
if ole>0:    loss.append(f"embedded_ole={ole}")
if shapes>0: loss.append(f"floating_shapes={shapes}")
body = f"> 表格数:{ntab}  勾选框:{cb}(勾选{cbc})  OLE:{ole}  浮动形状:{shapes}\n\n{text}"
```

注意每一处 COM 调用都裹在 `try/except: pass` 里。COM 对象访问随时可能抛(某个 FormField 不是 CheckBox、某个 InlineShape 取 Type 失败),但**单个对象访问失败绝不能让整个文件转换失败**——所以逐对象容错。

**步骤 3(Excel 分支)`conv_xls` / `conv_xlsx`(第 59–81 行)**:`.xls` 走 `xlrd`,`.xlsx` 走 `openpyxl`(`read_only=True, data_only=True`——只读模式省内存,`data_only` 取公式计算后的值而非公式本身)。每个 sheet 转成一张 MD 表。`.xlsx` 分支多做一步空行过滤:`rows = [r for r in rows if any(str(x).strip() for x in r)]`,因为 openpyxl 的 `iter_rows` 会带出大量尾随空行。

**步骤 4(PDF 分支)`conv_pdf`(第 84–103 行):低文字页降级走视觉**。这是 PDF 路径最关键的设计:

```
for i in 0..d.page_count:
    t = page.get_text().strip()
    if len(t) < LOWTEXT_PDF_THRESHOLD:        # 阈值 = 40 字符
        low_pages += 1
        page.get_pixmap(dpi=150).save(assets/page_NNN.png)   # 整页渲染成PNG
        parts.append("### page N (正文少,已渲染PNG) + ![]() + ```原始少量文本```")
    else:
        parts.append(f"### page N\n\n{clean(t)}")
if low_pages: loss.append(f"pdf_low_text_pages={low_pages}")
```

判据是 `len(t) < 40`(`LOWTEXT_PDF_THRESHOLD`,第 16 行):一页正文少于 40 个字符,判定为"疑似扫描页/纯图页/勾选框页",于是用 `get_pixmap(dpi=150)` 把整页渲染成 PNG 落盘到 `.assets` 目录,并在 MD 里插图片引用。**这张 PNG 后续是要走视觉模型(多模态)去读的**——文本管线读不动的,降级到视觉管线。

**步骤 5:统一头部 `header()`(第 33–42 行)**。每个 MD 文件顶部写一段 YAML front-matter:`source_file` / `source_relative` / `source_type` / `conversion_status` / `loss_flags` / `converted_at` / `manual_review_required`。其中 `manual_review_required` 的取值是 `"yes" if loss else "no"`——**只要有任何损失标记,就强制标"需人工复核"**。

**步骤 6:总台账 `_manifest_conversion.csv`(第 194–196 行)**。每个文件一行,记 `rel/stage/type/status/text_len/loss_flags/md/error`。注意编码用 `utf-8-sig`(带 BOM),这是为了 Excel 双击打开 CSV 时中文不乱码。

**辅助:`clean()`(第 19–25 行)** 把 COM/PDF 提取出来的脏字符规整化:`\x07`(Word 单元格分隔符)→ ` | `,`\x0b`(竖直制表/软换行)→ `\n`,`\r` → `\n`,删掉所有 `\x00-\x08\x0e-\x1f` 控制字符,多空格压成单空格,3 个以上连续换行压成 2 个。

#### 1.1.3 为什么这么设计

- **为什么 Word 复用单实例而不是每文件一进程?** COM 进程启动是秒级开销,几百个文件就是几分钟纯启停。更重要的是稳定性:Word COM 在高频 `Quit` 后偶发不释放、留僵尸进程,把会话搞脏。复用单实例 + 逐文件 `Open/Close(False)` 是 Windows 上批量转 Word 的工业级做法。代价是:一旦这个进程崩了,后面所有 Word 文件都失败——但这是可接受的,因为崩溃会被 `_manifest_conversion.csv` 里一片 `failed` 暴露出来,不会静默。

- **为什么不丢勾选框/OLE,而是"计数+标记"?** 因为纯文本里根本无法表达"☑"这个语义,强行转会失真。设计选择是:**不假装能转,而是诚实地报告"这里有 N 个勾选框、其中 M 个勾选了,但我没把它们的上下文位置还原进正文"**。这样审核 agent 看到 `loss_flags: checkbox_form_fields=12(checked=8)` 就知道"这个文件有勾选信息,纯文本可能不全,要么去看 PNG 要么人工复核"。**损失不可避免,但损失必须可见。**

- **为什么 PDF 阈值是 40 字符而不是 0?** 用 0(完全没文字才渲图)会漏掉一类页:扫描页边角有一两个 OCR 噪点字符、或者页眉有几个自动生成的字符,`get_text()` 返回十几个字符——不是 0,但显然是扫描页。40 是一个经验阈值:正常一页正文远超 40 字,而扫描页/图表页/签字页的"文字残渣"通常远低于 40。宁可多渲几张 PNG(成本是磁盘和后续视觉调用),也不要漏判扫描页(成本是整页内容丢失)。这是**典型的"低召回换近零漏报":宁可错渲一张文字页的 PNG,也不放过一张扫描页。**

- **为什么 schema(YAML 头部的 key)全用 ASCII?** `source_file`、`loss_flags`、`manual_review_required` 全是英文下划线命名。因为这些字段后续要被其他脚本和 agent 解析,ASCII key 避免了中文字段名在不同编码/不同解析器下的踩坑(GBK/UTF-8 混乱、YAML 库对非 ASCII key 的处理差异)。**值可以是中文(给人看),key 必须是 ASCII(给机器解析)。**

- **为什么 MD 表格要截断(`max_rows=400, max_cols=20`,第 44 行)?** 防止一张几千行的测试数据表把单个 MD 撑爆、把后续 agent 的上下文窗口塞满。截断时会留一行提示 `> (表过长,仅取前400行)`,损失同样可见。

#### 1.1.4 走一遍实例

以一个 PDF 文件 `PT9S_DHF/04验证/PT9S-可靠性测试报告.pdf`(假设 8 页,其中第 6–7 页是扫描的签字盖章页)为例:

1. `main()` 扫到它,`ext=".pdf"`,分流到 `conv_pdf(f, assets)`,`assets = PT9S_MD/04验证/PT9S-可靠性测试报告.assets`。
2. 第 1–5 页:`get_text()` 各返回几百到上千字符,`>= 40`,走 `else` 分支,`clean()` 后作为 `### page N` 正文写入。
3. 第 6 页:扫描页,`get_text().strip()` 只返回 `""`(0 字符)< 40。`low_pages` 变 1,`get_pixmap(dpi=150)` 渲染成 `page_006.png` 存到 `.assets`,MD 里写 `### page 6 (正文少,已渲染PNG)` + `![p6](...page_006.png)` + 空代码块。
4. 第 7 页同理 → `page_007.png`,`low_pages` 变 2。
5. 循环结束,`loss = ["pdf_low_text_pages=2"]`。
6. 回到 `main()`,`status = "ok"`(body 非空)。写 MD 文件,头部因 `loss` 非空而带 `manual_review_required: yes`、`loss_flags: pdf_low_text_pages=2`。
7. `_manifest_conversion.csv` 记一行:`type=pdf, status=ok, loss_flags=pdf_low_text_pages=2, md=...`。

最终效果:第 6、7 页的签字盖章内容没有丢——它变成了两张 PNG,等着多模态模型去读;并且整个链路上"这两页是图、需要特别处理"这件事被清清楚楚记了三处(MD 正文标题、MD 头部 loss_flags、台账 CSV)。

再走一个 Word 实例:`PT9S-设计评审记录.doc`,含 12 个勾选框(勾了 8 个)、2 个嵌入的 Excel OLE 对象。

1. 第一个 Word 文件出现 → `wc = WordConv()` 启动唯一 Word 进程。
2. `conv()`:`text` 取全文;遍历 `FormFields` 数到 `cb=12, cbc=8`;遍历 `InlineShapes` 数到 `ole=2`。
3. `loss = ["checkbox_form_fields=12(checked=8)", "embedded_ole=2"]`。
4. `body` 开头插一行摘要 `> 表格数:5 勾选框:12(勾选8) OLE:2 浮动形状:0`,后接正文。
5. MD 头部 `manual_review_required: yes`。审核 agent 读到时立刻知道:这个评审记录有 12 项勾选结论,纯文本里勾选状态可能没和题目对齐,要谨慎。

#### 1.1.5 边界与踩坑

- **做不到:勾选框与题目的对应关系**。代码只数出"12 个框勾了 8 个",但**没有**还原"哪一题勾了、哪一题没勾"。这是 COM `FormFields` 遍历的天然局限——FormField 不携带它紧邻的题干文本。所以勾选信息只能定性("有,需复核"),不能定量入参数表。这是诚实的取舍:与其错误地把勾选状态绑到错的题目,不如标记后交人工。
- **做不到:OLE 内嵌表格的内容**。`embedded_ole=2` 只告诉你有两个嵌入对象,**里面的数据没提取**。如果有人把关键参数表当 OLE 贴进 Word,这些参数在文本管线里是看不到的——只能靠 `coverage_ledger` 在对账时不把它误判为"已覆盖",或人工去原件看。
- **平台锁定**:Word COM 只在装了 Office 的 Windows 上能跑。这套转换流水线**不可移植到 Linux/无 Office 环境**。这是为了拿到 `.doc`(老二进制格式)的可靠转换而付的代价——开源库转 `.doc` 的保真度远不如 Word 自己。
- **踩过的坑:`DisplayAlerts` 必须设 0**。否则 Word 打开某些旧格式文件会弹"是否转换"对话框,在 `Visible=False` 的无头进程里这个弹窗永远等不到点击,整个进程死锁。配合 `ConfirmConversions=False`。
- **踩过的坑:`.xlsx` 尾随空行**。`openpyxl` 的 `iter_rows(values_only=True)` 会把工作表"用过的区域"全吐出来,常带几百行全空行。不过滤的话 MD 表全是 `| | | |`,既占空间又干扰阅读。所以加了 `any(str(x).strip() for x in r)` 过滤。
- **`status` 三态而非两态**:`ok`/`empty`/`failed`。`empty` 是"转换没报错但正文是空的"(`body.strip()` 为空),这往往意味着文件本身是纯图/纯 OLE,需要单独关注——它和 `failed`(抛异常)是两种不同的问题,分开记便于定位。

---

### 1.2 覆盖台账:三方对账防"0% 悄悄漏"（`coverage_ledger.py`）

#### 1.2.1 解决什么问题

转换完了,你有一堆 MD 文件。但你怎么知道**该有的文件都在、都转成功了**?

DHF 是受控文档,每个型号有一份**《DHF 清单》**(`PT9S-DHF清单-常规.xls`),它是法规意义上"这个设计项目应该有哪些文件"的权威定义——这就是审核覆盖率的**分母**。真正的风险不是"某个文件转换出错"(那会在台账里明晃晃报红),而是:

- **清单上有、实物目录里根本没有**这个文件(漏交/漏归档)。
- 实物有、但**转换失败**了,而你以为它转好了。
- 实物目录里有一个文件,但它**根本不在清单上**(未受控的多版本残留、或漏登记)。

朴素做法的失败模式:**只统计"转换成功率"会给你一个虚假的安全感**。假设清单上有 100 个文件,实物目录里只有 70 个,这 70 个全转成功了——纯转换台账会报"成功率 100%",而真相是覆盖率只有 70%,30 个文件**从未进入流水线,连"失败"都算不上,它们是"不存在"**。这就是标题里说的"0% 悄悄漏":一个文件如果压根没出现,任何只看"已处理文件"的统计都发现不了它。**必须有一个独立的分母(清单)来做减法。**

#### 1.2.2 原理与算法步骤

核心是把三个来源摆在一起做匹配:**清单条目(应有)× 实物文件(实有)× 转换台账(可读)**,对每个清单条目找它在实物里的最佳匹配,再判状态。

**步骤 1:解析清单 `parse_list()`(第 32–45 行)**。读 `PT9S-DHF清单-常规.xls`(`xlrd`),从第 3 行起(`range(2, sh.nrows)`,跳过两行表头)。每行补齐到 7 列。关键设计:**阶段(stage)是稀疏列**——只有阶段第一行的单元格有值,后续行该列为空,所以用 `if row[0]: stage = row[0]` 做**向下填充(forward-fill)**,让每个条目都继承它所属的阶段。提取 7 个字段:`seq/name/doc_no/form/date/maker`,并额外算一个 `doc_no_core`——用正则 `re.sub(r"\s*V\d+(\.\d+)*\s*$", "", no)` 把编号尾部的版本号(`V1.0`、`V2.1`)剥掉,得到"不含版本的编号主干"。`if not name: continue` 跳过没有文件名的空行。

**步骤 2:列实物 `actual_files()`(第 47–52 行)**。`glob(SRC/**/*)`,取所有文件的相对路径,同样排除 `~$` 临时文件。

**步骤 3:载入转换台账 `load_conv()`(第 54–59 行)**。把 `_manifest_conversion.csv` 读成字典 `{rel: row}`,key 是相对路径。这样后面能 O(1) 查"某个实物文件转换成功没"。

**步骤 4:归一化函数(第 22–30 行)——匹配的命脉**。文件名千变万化(全角半角括号、空格、下划线连字符混用、版本后缀),直接字符串比对必然失败。两个归一化器:

- `norm_name(t)`:小写化 → 全角括号转半角 → 删所有空白 → 删 `._-–—/\+` 这类分隔符 → 删版本号 `v\d+(\.\d+)*` → 删尾部 `e\d+`(版次)→ 删"封面"/"首页"这类无意义词。
- `norm_no(t)`:大写化 → 各种长短破折号(`－—–`)统一成 `-` → 删空白 → `_` 转 `-`。专门处理文档编号的格式漂移。

**步骤 5:为每个清单条目找最佳匹配 `best_match()`(第 67–84 行)——加权打分**。对清单条目 `item`,遍历所有实物文件 `rel`,算一个综合得分,取最高分者:

```
nm = norm_name(item.name); no = norm_no(item.doc_no_core); stg = norm_name(item.stage)
对每个 rel:
    snorm = norm_name(文件名主干); pnorm = norm_name(整条相对路径)
    score = SequenceMatcher(nm, snorm).ratio()          # 文件名相似度(0~1)
    if nm and nm in pnorm:        score = max(score, 0.9) # 名字整体出现在路径里 → 至少0.9
    doc_in_path = no 出现在 norm_no(rel)                  # 编号在路径里
    doc_in_text = no 出现在 norm_no(该文件MD正文前60000字) # 编号在转换出的正文里
    if stg[:3] in norm_name(rel):  score += 0.15          # 阶段名前3字符命中路径 → 加权
    if doc_in_path:                score += 0.4
    if doc_in_text:                score += 0.5           # 编号出现在正文里,最强证据
    取 score 最大的 rel 为 best
```

这里的关键是**多信号加权**:文件名相似度是基础分,但文档编号是更强的证据——尤其 `doc_in_text`(编号出现在转换出来的正文里)加 0.5,因为文件名可以乱起,但文档编号印在正文里基本不会错。`md_text_for()`(第 61–65 行)负责取该实物文件转换出的 MD 正文(截前 60000 字),让编号匹配能穿透到内容层。

**步骤 6:定状态(第 89–104 行)**。对每个条目,拿 `name_score`(纯文件名相似度)和 `doc_ok = doc_in_path or doc_in_text`:

```
if name_score >= 0.55 or doc_ok:   # 名字够像 或 编号命中
    status = "ok"
    if name_score < 0.55 and not doc_ok: status = "review"   # 实际即:仅靠加权分够但名字弱
else:
    status = "missing"
# 纸档豁免
if status == "missing" and "纸" in item.form:
    status = "paper_only_no_ecopy"; note = "清单标纸档,无电子版属预期"
# 匹配上但转换没成功
if status in ("ok","review") and conv_status and conv_status != "ok":
    note = "匹配上但转换{cstat},需补读"
```

匹配上的文件 `rel` 加入 `used` 集合(第 98 行)。

**步骤 7:反向找"实物有·清单无"(第 108–109 行)**。`extra = [实物文件 - used 集合]`,且只看正文类扩展名(`.doc/.docx/.xls/.xlsx/.pdf`),排除图纸/签字档(那些不在清单里可能合理)。这些就是**未受控/多版本残留**的嫌疑文件。

**步骤 8:出报告(第 111–142 行)**。CSV 全量;MD 是"行动清单"——只列需要处理的(`missing`/`review`/转换失败),跳过 `ok 且转换 ok` 的(第 136 行)和纸档的(第 137 行),再附一段"实物有·清单无"列表(限前 60 条)。

**最关键的输出指标:有效覆盖率(第 130–131 行)**:

```
有效覆盖率 = (covered + review) / (total - paper)
```

分母是**清单总数减去纸档**(纸档无电子版是预期的,不该算进"应转却没转")。分子是匹配上的(含需复核的)。这个公式精确回答了"剔除合理缺席后,我到底覆盖了多少应有文件"。

#### 1.2.3 为什么这么设计

- **为什么必须有独立分母?** 这是整个台账存在的理由。转换台账的分母是"我处理过的文件",清单的分母是"法规要求应有的文件"。只有后者能抓住"从未出现"的文件。把清单当分母,覆盖率才有意义——否则永远是自说自话的 100%。
- **为什么匹配宁可判 `review` 不轻易判 `ok`?** 阈值 `name_score >= 0.55` 不算高,但只要名字弱(<0.55)且编号没命中,即便加权总分够也降级 `review`。**这是确定性匹配里"低召回换近零误报"的体现:把模棱两可的交给人(review),而不是机器拍板说"匹配上了"(ok)。** 误判一个 `ok` 的代价是"以为覆盖了,其实漏了"——这正是系统最想避免的;误判一个 `review` 的代价只是"让人多看一眼"。两害相权,宁可多让人看。
- **为什么文档编号权重高于文件名?** 文件名是人随手起的(改版会改名、会加"最终版""(2)"),文档编号是受控的、印在正文里的。`doc_in_text +0.5` 是全场最高加权,因为它几乎不可能误命中——一长串受控编号恰好出现在另一个文件的正文里的概率极低。
- **为什么纸档要专门豁免?** 不豁免的话,所有 DHF 里标"纸质存档"的条目都会算成 `missing`,把覆盖率拉到难看的数字,淹没真正的缺失。`form` 字段里含"纸"字就改判 `paper_only_no_ecopy` 并从有效覆盖率分母里剔除——**把"合理的缺席"和"真正的漏洞"分开,是让指标可信的前提。**
- **为什么用 `SequenceMatcher` 而不是嵌入向量/语义模型?** 这一层要的是**确定性、可复现、可解释**。`SequenceMatcher.ratio()` 给的是一个你能手算复核的字符相似度;加权规则全是明文 if。任何一个判定都能回答"为什么"。语义匹配在这里既过重又不可控——它可能把两个语义相近但实际不同的文件判成一个,引入难以排查的误报。

#### 1.2.4 走一遍实例

清单里有一条:
```
stage="04 验证确认", seq="4.3", name="可靠性测试报告",
doc_no="PT9S-RPT-014 V2.0", form="电子", ...
```
归一化:`nm = "可靠性测试报告"`,`doc_no_core = "PT9S-RPT-014"`(剥掉 ` V2.0`),`no = "PT9S-RPT-014"`,`stg = "04验证确认"`。

实物目录里有文件 `04验证/PT9S-可靠性测试报告.pdf`,其 MD 正文里印着编号 `PT9S-RPT-014`。`best_match` 对它打分:

1. `snorm = norm_name("PT9S-可靠性测试报告") = "pt9s可靠性测试报告"`,`SequenceMatcher("可靠性测试报告", "pt9s可靠性测试报告").ratio()` ≈ 0.82。
2. `nm in pnorm`?"可靠性测试报告" 在路径归一化串里 → 是 → `score = max(0.82, 0.9) = 0.9`。
3. `doc_in_path`?`"PT9S-RPT-014"` 在路径里?路径里没编号 → False。
4. `doc_in_text`?读该文件 MD 正文,`norm_no` 后含 `"PT9S-RPT-014"` → True → `score += 0.5 = 1.4`。
5. `stg[:3]="04验"` 在 `norm_name(rel)` 里?路径含 "04验证" → True → `score += 0.15 = 1.55`。

最终 best:`score≈1.55, name_score≈0.82, doc_in_text=True`。

定状态:`name_score=0.82 >= 0.55` 或 `doc_ok=True` → `status="ok"`。查 `conv_status`:该 PDF 转换 `status=ok` → 无补读备注。这条进 `used`,在 MD 行动清单里被跳过(因为 ok+转换 ok)。

反例:清单有 `name="包装跌落测试记录", doc_no="PT9S-REC-022"`,但实物目录里压根没有这个文件,也没有任何文件正文含该编号。`best_match` 遍历所有文件,最高分可能是某个名字略沾边的文件 `name_score=0.3`,`doc_ok=False` → `status="missing"`。`form="电子"`(不含"纸")→ 不豁免,保持 `missing`。它出现在 MD 行动清单顶部,红字 `❌缺失`。**这就是"0% 悄悄漏"被抓住的瞬间**:一个从未进入转换流水线的文件,因为清单做分母,被精确点名。

#### 1.2.5 边界与踩坑

- **匹配是启发式,不是真值**。`name_score >= 0.55` 和那一串加权常数(0.4/0.5/0.15/0.9)是经验调出来的,不同型号的命名习惯可能需要重调。它会有误匹配(把 A 的文件配给 B 的清单条目)——所以才有 `review` 这一档兜底,把不确定的全推给人。
- **`used` 集合的"一对多"隐患**:如果两个清单条目都匹配到同一个实物文件,这个文件被同一个 `rel` 加进 `used` 没问题,但意味着可能有一个条目其实没真正对上(被另一个抢了最佳匹配)。当前实现不做"全局最优一对一指派"(那是个二分图匹配问题),只做"每条目独立取最大分",所以存在两条目撞同一文件的可能。这是为简单可解释牺牲了严格性,实践中靠 `review` 和人工兜。
- **`doc_in_text` 受转换质量牵连**:如果某文件转换失败(MD 不存在),`md_text_for` 返回空,编号自然匹配不上,可能把一个本应 `ok` 的条目压成 `missing`/`review`。但这恰好是想要的——转换失败的文件本来就该被特别关注,代码在第 103 行还会额外加备注"匹配上但转换{cstat},需补读"。
- **"实物有·清单无"只是嫌疑**:`extra` 列表里的文件可能是合理的(过程稿、参考件),也可能是真问题(未受控的多版本)。代码诚实地只把它标为"可能未受控/残留/多版本",限报前 60 条,交人判断,不下定论。
- **纸档豁免依赖 `form` 字段填得对**:如果清单里某个纸质文件的 `form` 列没写"纸"字(写成"纸质"是含"纸"的、但写成"硬拷贝"就漏了),豁免逻辑 `"纸" in item.form` 会失效,把它误报成 `missing`。这是对源数据规范性的依赖。

---

### 1.3 参数实例长表 SSOT:增量累积喂下一个 agent（`assemble_incremental.py`）

#### 1.3.1 解决什么问题

DHF 审核的核心难点是**跨阶段一致性**:需求阶段定了"工作电压 3.7V",设计阶段算的是 3.7V,但测试阶段报告里写成了 3.6V——这种"参数在流转中漂移"的问题,是设计文档最致命也最难抓的。要抓它,你必须把散落在几十个文件里的每一个参数实例,连同它的出处,集中到**一张表**里,这张表就是参数的**唯一真相源(SSOT,Single Source of Truth)**。

朴素做法的失败:

- **让一个大 agent 一口气读完所有文件再找矛盾**:上下文窗口装不下整个 DHF;就算装得下,"大海捞针"式的跨文件比对召回率极低,且不可复现(同样输入两次跑结果可能不同)。
- **没有结构化中间产物**:如果每个 agent 各自在脑子里记参数、各自下结论,这些参数实例就**没有沉淀**,无法跨 agent 传递,后一个 agent 看不到前一个看过的参数,跨阶段比对无从谈起。

这套设计的解法是**增量流水线**:把 DHF 按文件夹(阶段)切片,一个 agent 处理一个阶段,**它抽出的参数追加进 SSOT 长表,这张越来越全的长表又作为上下文喂给下一个阶段的 agent**。后一个 agent 因此能"看见"前序所有阶段的参数,从而做跨阶段比对(`cross_findings`)。`assemble_incremental.py` 是这条流水线的**收尾汇总器**:它把各 agent 的 JSON 输出收拢,落成三份持久产物。

#### 1.3.2 原理与算法步骤

脚本是个通用汇总器,命令行接口:`python assemble_incremental.py <型号> <workflow输出json> [输出目录]`(第 2 行)。

**步骤 1:解析入参与输出路径(第 7–17 行)**。`MODEL` 取第一个参数(默认 `PT9L`);`OUT` 是 workflow 输出的 JSON 路径;`DST` 是输出目录,内置了 PT9L/PT9S/PT7 的默认路径映射,未知型号回退到 `D:\AI_0415\03DHF\<型号>_CHECK`。`P(suf)` 是个路径拼接小工具,统一产出 `<型号>-<后缀>` 命名(如 `PT9S-运行参数长表.csv`)。

**步骤 2:载入 workflow 输出(第 16 行)**。`o = json.load(...)`,核心数据结构是 `o["result"]["folders"]`——一个 folder 列表,**每个 folder 对应一个 DHF 阶段/文件夹**。每个 folder 含:`folder`(阶段名)、`files_read`、`parameters`、`intra_findings`(阶段内部问题)、`cross_findings`(与前序阶段的关联问题)。

**步骤 3:构建参数长表 SSOT(第 20–25 行)**。这是这一节的主角:

```
params = []
for fo in folders:
    for p in fo.get("parameters", []):
        params.append({
            "阶段": fo["folder"],
            "参数名": p.get("name",""),
            "值": p.get("value",""),
            "出处文件": p.get("source_file",""),
        })
写出 P("运行参数长表.csv"), 编码 utf-8-sig
```

注意它是**长表(long format)**而非宽表:每一行是"一个参数在一个阶段一个文件里的一次出现",四列 `阶段/参数名/值/出处文件`。同一个参数(如"工作电压")在不同阶段出现就是**多行**。这正是抓"漂移"所需的形态——把同一参数名的多行拉出来,值不一致就是漂移。`出处文件` 是溯源关键,任何一个值都能回到它来自哪个文件。

**步骤 4:构建错误总表(第 28–40 行)**。把每个 folder 的 `intra_findings`(轴标"内部")和 `cross_findings`(轴标"关联",额外带 `关联前序 = vs_folder`)拍平成统一行结构,列名 `序号/阶段/原ID/严重度/轴/类型/描述/证据/建议/责任工程师/关联前序`。然后:

```
SEV = {"critical":0, "major":1, "minor":2, "待PM确认":3, "NEI":4}
rows.sort(key = lambda r: SEV.get(r["严重度"], 9))   # 按严重度升序(critical在最上)
逐行编号 序号 = 1..N
```

`SEV` 是严重度的排序权重,`critical` 排 0(最前),未知严重度兜底 9(垫底)。

**步骤 5:生成增量报告 MD(第 42–62 行)**。头部统计:抽取参数总数、问题总数、按严重度分桶计数(用 emoji 🔴🟠🟡🔵⚪ 标级别)。然后逐 folder 输出小节,标题带 `(读N文件 · 抽M参数 · 内部X · 关联Y)`,无问题的写 `✅ 本阶段未发现问题`,有问题的分"内部问题"和"关联问题"两栏,每条按 `SEV` 排序,证据截前 140 字(`evidence[:140]`,防止单条证据过长撑爆报告)。

**步骤 6:控制台摘要(第 64–67 行)**。打印文件夹数、参数数、问题数、各严重度分布、跨文件夹关联条数,以及逐 folder 的内部/关联计数,便于跑完一眼看全貌。

#### 1.3.3 为什么这么设计

- **为什么参数长表是"天花板"?** 因为**审核能发现的跨阶段矛盾,上限就是这张表里收录的参数实例数**。一个参数如果没被任何 agent 抽进这张表(比如它藏在前面 1.1 节说的 OLE 对象里、或勾选框里没还原),那它的漂移就**永远抓不到**——不是模型不够聪明,是这个实例根本不在比对池里。所以这张表的完整性,直接锁死了跨阶段一致性审核的召回上限。这就是为什么前两层(转换不丢、覆盖不漏)如此重要:它们决定了有多少参数能进到这张天花板表里。
- **为什么用增量累积喂下一个 agent,而不是一个 agent 读全部?** 三个原因:(1)**上下文窗口**——分片处理让每个 agent 只扛一个阶段的原文 + 一张逐渐增长的参数表,远小于全量 DHF;(2)**跨阶段比对的方向性**——`cross_findings` 的语义是"本阶段 vs 前序阶段(`vs_folder`)",天然适合"按阶段顺序流水线 + 累积前序参数"的形态;(3)**可复现与可审计**——每个阶段的输入(前序参数长表)和输出(本阶段 findings)都是落盘的结构化数据,出了问题能精确定位是哪个阶段的哪次抽取漏了。
- **为什么 SSOT 是长表不是宽表?** 宽表(阶段做列、参数做行)会逼你预先知道所有参数名,且一个参数在一个阶段出现多次就装不下。长表天然支持"任意参数 × 任意阶段 × 任意次出现",做漂移检测时按 `参数名` group by 即可,是最灵活的中间形态。
- **为什么 CSV 列名用中文,但严重度用英文 key 排序?** CSV 是给人(PM、工程师)看的,中文列名直观。但 `SEV` 这个排序映射的 key(`critical/major/minor`)是 agent 输出 JSON 里的字段值,**这些值必须是稳定的、约定好的字面量**,所以保持英文(外加两个中文档位 `待PM确认/NEI`)。`SEV.get(x, 9)` 的兜底设计保证即使 agent 吐出一个没见过的严重度,程序也不崩,只是把它排到最后——**对上游不可信输出的防御性容错**。
- **为什么列名要"与 PT7 一致"(第 27 行注释)?** 因为下游有个 `gen_report_pt7_html` 报告生成器,它按固定列名读 CSV。保持错误总表列名跨型号一致,下游报告工具就能复用,不用每个型号写一套。**这是 schema 稳定性换工具复用性的典型取舍。**

#### 1.3.4 走一遍实例

假设 PT9S 的 workflow 输出 JSON,`folders` 里有两个阶段:

```json
{"result":{"folders":[
  {"folder":"02设计输入","files_read":8,
   "parameters":[{"name":"工作电压","value":"3.7V","source_file":"PT9S-需求规格.docx"}],
   "intra_findings":[], "cross_findings":[]},
  {"folder":"04验证确认","files_read":12,
   "parameters":[{"name":"工作电压","value":"3.6V","source_file":"PT9S-可靠性测试报告.pdf"}],
   "intra_findings":[],
   "cross_findings":[{"id":"X-07","severity":"major","type":"参数漂移",
     "desc":"工作电压在验证阶段为3.6V,与设计输入3.7V不一致",
     "evidence":"测试报告p3:'额定工作电压 3.6V'","suggest":"核对并统一",
     "role":"电子工程师","vs_folder":"02设计输入"}]}
]}}
```

跑 `python assemble_incremental.py PT9S out.json`:

1. **参数长表**(`PT9S-运行参数长表.csv`)得到两行:
   ```
   阶段,参数名,值,出处文件
   02设计输入,工作电压,3.7V,PT9S-需求规格.docx
   04验证确认,工作电压,3.6V,PT9S-可靠性测试报告.pdf
   ```
   同一个"工作电压"两行、两个值——**这就是漂移在 SSOT 里的样子**。注意:正是因为 04 阶段的 agent 在上下文里看到了 02 阶段累积进来的"工作电压=3.7V",它才能在本阶段抽到"3.6V"时立刻意识到不一致,产出那条 `cross_findings`。

2. **错误总表**(`PT9S-错误总表.csv`)一行:`序号=1, 阶段=04验证确认, 原ID=X-07, 严重度=major, 轴=关联, 类型=参数漂移, ..., 关联前序=02设计输入`。`SEV["major"]=1` 决定它的排序位置。

3. **增量报告**(`PT9S-增量审核报告.md`):头部 `抽取参数(运行长表):2 | 问题:1`,严重度行 `🟠major 1`;`02设计输入` 小节写 `✅ 本阶段未发现问题`;`04验证确认` 小节在"关联问题(和前序文件夹)"下写 `[major] →02设计输入 参数漂移:工作电压在验证阶段为3.6V... 证据:测试报告p3:'额定工作电压 3.6V'`。

4. 控制台:`PT9S 增量复审汇总: 文件夹2 | 参数2 | 问题1 {'major':1}` + `关联(跨文件夹)1条`。

#### 1.3.5 边界与踩坑

- **这个脚本本身不抽参数、不判矛盾**。它是**纯汇总器**——参数和 findings 都来自上游 workflow 的 JSON。所以参数长表的完整性、findings 的正确性,全在上游 agent;`assemble_incremental.py` 只负责忠实落盘、排序、出报告。读这段代码不要误以为漂移检测逻辑在这里。
- **长表不做去重/规整**。参数名"工作电压"和"额定工作电压"、"工作电压(V)"在长表里是三个不同的 `参数名`,不会自动聚类。做漂移检测时按 `参数名` 精确 group by 会漏掉这种"同义不同名"的参数对。规整是上游 agent 抽取时的责任,或需要后续单独的归一化步骤。
- **强依赖 JSON schema**。代码大量用 `.get("xxx","")` 兜底缺失字段,但顶层 `o["result"]["folders"]` 是**硬索引**(第 16 行没有兜底)——如果上游 JSON 结构变了(没有 `result` 或 `folders`),这里直接 `KeyError` 崩。这是有意的:顶层结构是契约,契约破了就该响亮地失败,而不是静默产出空表。
- **`evidence[:140]` 是报告层截断,不是数据层截断**。MD 报告里证据截到 140 字便于阅读,但 `错误总表.csv` 里存的是**完整证据**(第 33、36 行没截)。需要逐字原文时看 CSV,不要拿 MD 当数据源。
- **严重度排序权重是硬编码的**。`SEV` 字典里五个档位写死;如果上游引入新的严重度档(比如"info"),它会被 `.get(x,9)` 排到最末,但不会单独成桶统计(头部 emoji 行只数那五档)。新增档位需要同步改这里。

---

**这一层的整体逻辑闭环**:`convert_pt9s.py` 保证"能读的都读出来,读不动的显式标记"(不静默丢);`coverage_ledger.py` 保证"该有的都在、都转好了,缺的精确点名"(不静默漏);`assemble_incremental.py` 把各 agent 抽出的参数沉淀成 SSOT 长表并增量喂给下游,使跨阶段一致性审核成为可能。三者共同把审核质量的**上限**抬到"原始文件信息量"这个物理天花板附近,并让任何低于天花板的损失(转换损失、覆盖缺口、参数未抽全)都变成显式、可量化、可追责的台账条目——这正是一个可信审核系统区别于"看起来在审核"的根本所在。

---

相关源文件(绝对路径):
- `D:\AI_0415\03DHF\PT9S\convert_pt9s.py`
- `D:\AI_0415\03DHF\PT9S\coverage_ledger.py`
- `D:\AI_0415\03DHF\assemble_incremental.py`

---

## 二、检查层 · 四子轴与维度轴

检查层是整个流水线的心脏。它的输入是提取层产出的 SSOT 参数实例长表（行 = `(阶段, 参数名, 值, 单位, 上下限, 出处文件, 版本, 阶段)`），它的输出是结构化的 findings。检查层的设计要回答一个看似简单、实则极难的问题：**同一批文件,要从几个角度扫,才能让"跨文件的不一致与缺失"无处藏身?**

答案是两根正交的主轴:

- **阶段轴**(子轴①~④):顺着设计控制的结构(阶段→阶段、工种→工种)查,管"**每个人的活干完没有**"——完备性。
- **维度轴**(7 维):横切结构,按"问题类型"捞,管"**大家的活对不对得上**"——一致性。

本章先把阶段轴下的四个子轴逐一写透,再写维度轴七维,最后回答两个最关键的工程问题:**这两轴为什么是正交的?它们的盲区为什么不重叠?** 全章贯穿四个真实案例——工作电流放宽、预期用途 all-ages 矛盾、PT79L 串号、880.2910 缺失——每条都从输入走到判定。

---

### 2.0 为什么是"四子轴 + 维度轴",而不是一遍通读

在讲具体子轴前,先说清这个结构的来历,否则后面每个子轴都像是凭空冒出来的。

一份 DHF/DMR 的错误,本质是"**单看任何一份文件都正常,只有跨文件比对才暴露**"。这句话决定了:任何"一份一份顺着读"的策略都会系统性地漏掉一整类错误。具体漏在哪?

- 顺着**流程**读(子轴①纵向),会漏掉"非相邻阶段之间"对不上的——比如 06 设计输入和 09 设计输出隔了好几个阶段,顺读时注意力早就转移了。
- 把一个**参数**横着拉出来读(子轴②横向),能补上①的漏,但又看不见"该有却没有"的东西——**你无法通读出一个不存在的章节**。
- 拿**外部清单**反查(子轴④反向),能补上"缺失"的盲区,但它只查清单上有的项,清单没列的串号、走样它不管。
- 而以上三者全是"**顺着结构**"(阶段/参数/清单)查的,都会漏掉"**跨文件的同类毛病**"——比如全库所有 BOM 的对账、所有文件的版本号漂移。这正是维度轴存在的理由。

所以"四子轴 + 维度轴"不是拍脑袋凑出来的五个角度,而是**对"跨文件错误能藏在哪些缝里"做穷举后,每条缝配一把对应的扫帚**。下面逐一拆。

---

## 2.1 子轴① · 纵向阶段链(下游 ≥ 上游)

### 2.1.1 解决什么问题

**承接走样**——这是设计控制里最致命的错。上游(设计输入、立项规格)定下一个指标,沿着 立项→设计输入→方案→样机验证→设计输出→试产→设计确认→上市 这条链一路往下传,在某一段被悄悄写松了,或者干脆写没了。

人工/朴素做法为什么不行?

- **规模**:一个参数在一条链上可能出现在七八份文件里,一个型号几百份文件、几百个参数,人工逐参数追链是天文数字的枯燥比对。
- **注意力衰减**:人顺着流程读到第 9 阶段时,早忘了第 6 阶段那个指标的确切数值。走样恰恰发生在"隔得远"的两段之间。
- **"合格"的障眼法**:走样往往伴随一个"判定合格"的结论(见下面工作电流的例子),人读到"合格"就放心翻过去了,不会去核"这个合格是拿什么标准判的"。

### 2.1.2 原理与算法步骤

子轴①的算法地基是 **SSOT 参数实例长表**——同一张总账,**纵着读**就是阶段链。步骤:

1. **按 canonical 参数名聚合**:把 SSOT 里所有归一到同一规范参数名(如"工作电流")的行取出来。规范化逻辑复用 `check_params_numeric.py` 的同义词归一(`动态电流/运行电流/工作功耗 → 工作电流`),并带负向护栏(`整机重量` 不匹配 `整箱/包装/托盘重量`)。
2. **按设计阶段排序**:依据每行的"阶段"字段,把这些取值排成立项→…→上市的有序序列。
3. **逐段做"下游是否突破上游约束"判定**:把每个取值解析成数轴上的约束(边界 `≤/≥`、区间、单点),沿序列两两(或上游约束 vs 下游取值)比对。判定的铁律是 **下游 ⊆ 上游**:下游只能更严(区间更窄、边界更紧),不能更松。一旦下游突破上游边界 → 报"承接走样"。
4. **顺带查自相矛盾**:同一阶段内、同一参数出现互斥取值(尤其"实测值"与"回写的 spec"打架),单独标出。

### 2.1.3 为什么这么设计

- **"下游 ≥ 上游"是医疗器械设计控制的硬铁律**,不是我们发明的规矩,是 21 CFR 820.30 设计控制的内核。把它编码成"区间包含判定"是把法规可计算化。
- **为什么纵向单独成一个子轴,而不是和横向合并?** 因为纵向带"方向"——它不只问"两个值一样吗",而问"按流程顺序,后面那个有没有比前面松"。这是一个有向的、和阶段顺序强绑定的判定;横向槽位(子轴②)是无向的"出现了几个不同值"。两者算法形态不同,合并会丢掉方向信息。

### 2.1.4 走一遍实例:工作电流放宽

这是阶段轴最经典的一条,完整走一遍输入到判定:

- **输入**(从 SSOT 长表里 `工作电流` 这个 canonical 名下取出,按阶段排序):
  - 06 设计输入:`工作电流 ≤ 10 mA`(上游约束)
  - 08 样机验证:`实测 12.7 mA`,且结论**判合格**
  - 09 设计输出:`工作电流 ≤ 10 mA`(下游回写)
- **解析**:`≤10mA` 解析成边界约束 → 数轴区间 `(-∞, 10]`;`12.7mA` 解析成单点。单位都归一到 mA,无需换算。
- **判定一(纵向走样 / 矛盾)**:08 实测 `12.7` 这个点**落在** `(-∞,10]` 之外,却被判"合格"。这意味着验证阶段用了一个比设计输入更松的隐含标准——**下游突破上游 + 验证结论自相矛盾**。
- **判定二(回写自欺)**:09 设计输出又把 spec 写回 `≤10mA`,但实物明明是 12.7mA。设计输出回到了一个产品达不到的指标 → 设计输出与验证事实矛盾。
- **输出 finding**:type=不收窄/矛盾,severity 高,evidence 给三份文件三处逐字原文(06 的 `≤10mA` / 08 的 `12.7mA 合格` / 09 的 `≤10mA`),suggest 指向"复核 08 的判定基准或修正 spec",role 挂硬件工程师。

这条单看哪一份文件都"正常":06 写了个合理上限,08 有实测有结论,09 有 spec。**只有把三段沿链拉直,12.7 落在 10 之外却判合格的荒谬才显形。**

### 2.1.5 边界与踩坑

- **天花板是抽取**:子轴①只能追到 SSOT 里有的参数。`check_params_numeric.py` 在 PT9L 抓 0 组数值冲突,不是 PT9L 没冲突,而是那批冲突压根不在它的 408 行长表里——**抽漏了,纵向链就追不到**。这是已知的低召回边界,补召回靠 LLM 层。
- **"实测值"不是 spec**:降噪时要过滤"实测/水槽/号机/逐次"这类原始测量数据,否则会把每一次台架读数都当成一个互相打架的 spec。工作电流这条之所以成立,是因为 08 的 `12.7` 带了"判合格"的**结论性语义**,被当作"事实 vs spec"的冲突,而非纯测量噪声。
- **精度/分辨率不走确定性**:带温度段、带重复性歧义的精度类参数,确定性判区间包含不可靠,移交 LLM。

---

## 2.2 子轴② · 横向参数槽位(核心比对机制)

### 2.2.1 解决什么问题

同一个参数,在多份文件里写了**不同的值**或**不同的口径**。子轴①顺流程查会漏掉两类:

- **非相邻阶段之间**的对不上(①只两两相邻地比,跨好几段的不一致会被错过)。
- **同一阶段内、同一份文件内**的两处口径打架(这根本不在"流程链"上)。

人工朴素做法的死穴:你得记住这个参数在前面 7 份文件里分别写了什么,才能发现第 8 份对不上——人脑做不到,这是个典型的"全集拉平"问题。

### 2.2.2 原理与算法步骤

横向槽位是检查层的**核心比对机制**,确定性实现就是 `check_params_numeric.py`。它和子轴①站在同一张 SSOT 总账上,只是**读法转 90 度**:子轴①纵着读阶段链,子轴②**把一个参数横着拉成一行**——这一行就是"槽位"(slot),同一槽里出现 ≥2 个归一后仍不同的值,立刻冒出来。

算法(对长表每个值):

1. **规范参数名**:同义词归一到 canonical(`动态电流/运行电流/工作功耗 → 工作电流`),带负向护栏(`整机重量` 不匹配 `整箱/包装/托盘重量`)。这一步决定哪些值进同一个槽。
2. **单位归一**:℃/℉ 互换、A/mA/µA、mm/cm/in、s/分/时、g/kg、mAh,全部换到同一基准单位。否则 `1A` 和 `1000mA` 会被误判成冲突。
3. **解析成可比签名**,识别五种形态:
   - 区间 `a~b / a-b / a至b`(容许单位夹在中间,如 `32.0℃～42.9℃`)
   - 容差 `a±b`
   - 边界 `≤/≥/</>/不超过/不低于 + 数`
   - 单点
   - 特殊形态:防护等级取 `IPxx`;整机尺寸取**排序后的数值三元组**(避免 `100×50×20` 和 `20×50×100` 误判);并专门治"最大 42.9 最小 32" vs "32~42.9" 这类写法,统一归一成区间 `[32, 42.9]`。
4. **按 (规范参数名 + 限定词) 分组**:限定词如"静态/动态/物温/体温",避免把静态电流和动态电流混进同一个槽。
5. **判冲突**:组内把区间/容差/边界化成数轴区间;**点落在某区间/容差内 = 一致,不报**;出现 ≥2 个归一后仍不同的区间 = 真冲突,输出每个取值 + 出处文件。
6. **降噪**:精度/分辨率(带温度段 + 重复性歧义)移交 LLM;过滤"实测/水槽/号机/逐次"等原始测量数据。

> 一句话记住①②的关系:**同一张 SSOT 总账——纵着读是阶段链(①),把一个参数横着拉出来读是槽位(②)。这就是"参数比对"。**

### 2.2.3 为什么这么设计

- **为什么要"近零误报,宁可低召回"?** 这是确定性算法层的根本权衡。报给工程师的每一条都要他花时间核;一旦误报多了,工程师会对整份报告失去信任,真问题也跟着被无视。所以 `check_params_numeric.py` 的每一步都在"宁可漏掉,绝不误报"上下注:解析不了的直接跳过、点落区间判一致、写法差异归一后不报。召回的缺口,留给 LLM 维度轴去补。
- **典型的"不被写法噪声骗"**:`34-43` vs `34~43` 归一后都是 `[34,43]` → 同签名 → **不报**。这正是确定性算法的价值——人工比对很容易把"破折号 vs 波浪号"当成两个值,机器归一后知道它们相等。
- **为什么要限定词分组?** 不分组的话,"静态电流 0.05mA"和"动态电流 12.7mA"会落进同一个"电流"槽,被报成天大的冲突,而它们本就该不同。限定词是防这种结构性误报的护栏。

### 2.2.4 走一遍实例:预期用途 all-ages 矛盾

这条是横向槽位抓"**同槽两口径**"的标准案例,它甚至发生在**同一份文件内部**(更说明子轴①顺流程查抓不到):

- **输入**(SSOT 里 `预期用途/适用人群` 槽):
  - 立项文档 3.1 节:`所有年龄段 all ages`
  - **同一文档** 3.2 节:`成年和儿童`
- **解析**:这是文本型口径,不走数值区间,但同样进同一个槽(规范参数名 = 预期用途/适用人群)。两个取值是**互斥口径**:`all ages` 涵盖新生儿/婴儿,`成年和儿童`明确把婴幼儿排除在外。
- **判定**:同一个槽里出现两个语义互斥的取值 → 冲突。注意此处不是数值算术,而是"对立子断言对撞"——这部分在维度轴的"矛盾措辞"维有更强的语义版本,但槽位机制先把这两个值拉到了一起,使矛盾可见。
- **为什么重要**:预期用途人群直接决定走哪条 FDA 法规路径(婴儿额温计的适用标准更严)。3.1 写 all ages、3.2 写成年和儿童,意味着这个型号连"卖给谁"都没对齐,下游所有按人群裁的标准都失去地基。
- **输出 finding**:type=矛盾措辞,evidence 给同一文件两节的逐字原文 + 节号,severity 高。

### 2.2.5 边界与踩坑

- **文本型口径的归一比数值难**:`all ages` 和`成年和儿童`的互斥需要语义理解,确定性算法只能把它们拉进同一个槽并标"≥2 个不同值",**判它们到底互不互斥要靠 LLM**。所以槽位机制是"把候选拉到一起"的确定性骨架,语义裁决落在维度轴。
- **限定词漏标会误报**:如果 SSOT 抽取时没把"静态/动态"作为限定词抽进去,分组就失效,会产生结构性误报。这把压力又压回提取层——**抽取是天花板**。
- **整机尺寸三元组**这类特殊形态是被实战逼出来的:早期 `100×50×20` 和 `20×50×100` 会误报,加了"排序后比三元组"才消掉。

---

## 2.3 子轴③ · 工程师角色串联(7 角色)

### 2.3.1 解决什么问题

两个问题被一根轴同时解决:

1. **模板残留导致的人名/职责串号、张冠李戴**:新型号从老型号复制,负责人/主管的姓名整块没改干净。
2. **可问责性**:每条问题最终要落到一个能负责、能派工的人头上。

人工朴素做法为什么不行?人名串号有极强的**隐蔽性**——`王迪龙`是个完全合理的人名,你不拿着"上一个型号的负责人是谁"去对,根本看不出它是残留。而错误天然沿"**人**"聚集:某个工程师抄了模板,他名下一整串文件都带同一处残留。不按人串起来,你会把同一个根因当成几十条孤立的错分别报。

### 2.3.2 原理与算法步骤

按 7 个工程师角色组织全部文件:**硬件 / 结构 / 软件 / 法规认证 / 包装 / 品质 / 工艺**。

1. **归类**:把每份文件按其归属角色挂到 7 个角色桶里(一份文件可挂多个角色)。
2. **角色内自洽检查**:同一角色跨文件,姓名/职责是否一致。某角色名下文件出现两个不同的人名 → 串号嫌疑。
3. **跨型号锚点对照**:把本型号出现的人名,对照已知的**其他型号的负责人姓名**(这是裁决库/历史资产里的领域知识),命中说明是从那个型号复制残留。
4. **评审独立性检查**:同一个人是否一人多职(技术负责人 + 软/硬/结构主管全是同一人;审核人 = 批准人塌缩)——这是设计评审独立性的硬伤。
5. **派工**:每条 finding 的 `role` 字段直接挂上责任角色,输出层据此生成"问题-按工程师.md"。

### 2.3.3 为什么这么设计

- **按"人"串,既抓串号又能派工**,一举两得。错误沿人聚集,按人组织能把同根因的一串残留收敛成一条(或一组),而不是几十条散落的报告。
- **7 个角色不是随意切的**,是硬件 PM 团队真实的工种划分,落到这 7 类才能直接对应到团队里具体的人,报告才"能派下去"。
- **评审独立性是设计控制的法规要求**:评审人不能是设计人自己。一人多职在 DHF 里是个看似省事、实则致命的合规风险,所以单列一条来查。

### 2.3.4 走一遍实例:PT79L 串号(王迪/王迪龙)

这是模板残留沿"人"聚集的典型,把"PT79L 串号"完整走一遍:

- **背景**:PT7、PT9L 是两个不同型号。PT7 的软件主管真实姓名含"马骏",PT9L 的负责人是"王迪"/"王迪龙"。新型号 PT7 从 PT9L 复制了文档模板。
- **输入**(角色③把 PT7 各文件按角色归类后发现):
  - PT7 风险评价报告,软件主管署名:`Ma JunWang Di`
  - PT7 全链多处项目负责人:`王迪龙`
- **判定一(姓名拼接残留)**:`Ma JunWang Di` 不是一个真人——它是 `Ma Jun`(PT7 的马骏)和 `Wang Di`(PT9L 的王迪)**两个名字被复制时粘在了一起**。这种"两个合法姓名拼接成一个非法姓名"的特征,只有跨型号锚点对照才能识破:单看 `Ma JunWang Di` 像个普通拼写,对照"PT7 应是马骏 / PT9L 是王迪"才暴露它是残留。
- **判定二(负责人整链锚错)**:PT7 全链的项目负责人都写成 `王迪龙`——而王迪龙是 PT9L 的负责人。这是整块复制 PT9L 模板没改人名,导致 PT7 的问责链全部指向了另一个型号的负责人。
- **输出 finding**:type=角色串联/模板残留,role=软件 + 项目管理,evidence 给出署名原文 + 出处文件,suggest="核对 PT7 真实软件主管/负责人并全量替换"。

这条之所以只能靠子轴③:`王迪龙`本身是合法人名,数值检查(①②)对它无感,反向清单(④)里没有"负责人姓名"这一项。**必须把人名沿角色串起来、再拿跨型号锚点对照,才看得见。**

### 2.3.5 边界与踩坑

- **依赖跨型号锚点的"先验"**:识破 `Ma JunWang Di` 需要知道"PT7 该是谁、PT9L 是谁"。这套先验来自历史型号沉淀(裁决库/资产)。没有先验,系统只能报"同一角色名下有两个人名"这种弱信号,定不到"它是 PT9L 的残留"。
- **一致性 ≠ 正确性的边界仍在**:系统只能判"人名对不对得上、独立性塌没塌",**值本身对不对(这个人到底该不该是负责人)由 PM 拍板**。系统不替工程师做组织决策。
- **一人多职的"误报"**:小团队里一人多职可能是现实(7 人团队),系统报出来是"提示评审独立性风险",不等于"这是错",最终由 PM 判定是否可接受。

---

## 2.4 子轴④ · 反向完备性

### 2.4.1 解决什么问题

"**该有却没有**"。正向通读(读文件找错)有一个根本盲区:**你看不见不存在的东西**。一个本该锚定却整份缺失的强制法规,顺着文件读一百遍也读不出来——因为它不在文件里。

人工朴素做法为什么不行?人会下意识地"读到什么查什么",而缺失项恰恰是"没有什么"。要发现缺失,必须**从外部带一张"应有清单"进来逐条点名**,而不是从文件里往外找。

### 2.4.2 原理与算法步骤

子轴④的方向和①②③相反:不是"读文件找错",而是"**拿外部强制清单逐条反查文件里有没有覆盖**"。

1. **建立外部强制清单**(针对仅美国市场的红外额温计/体温计):
   - FDA 21 CFR **880.2910**(临床电子体温计的器械分类)
   - **807** / **510(k)** 上市路径
   - **801 + UDI** 标签要求
   - ISO **80601-2-56**(临床体温计专用安全)
   - ASTM **E1965**(红外体温计标准)
   - IEC **60601** 系列(电气安全)
2. **逐条 grep 反查**:对清单每一项,在**整个转换语料**里搜它的锚点(法规号、路径关键词)。
3. **判定**:某项在全库**搜不到任何锚点** → 报"法规缺失"(critical)。注意这是"缺失断言",证据是"全文无 X",在自验证层会被专门归类(不当作幻觉)。
4. **市场护栏**:结合"仅美国"铁律——EU 的 EN、中国的 GB 是非强制的,**正确裁剪它们不算错**;只有反向拿 EN/GB 当美国强制基准才是真错。

### 2.4.3 为什么这么设计

- **正向 + 反向是互补的两个方向,缺一漏一半**:正向(①②③读文件找错)抓"写错/写松/串号",反向(④拿清单查缺)抓"整项没有"。缺失项**只能**靠反向查。
- **清单是"闭世界完备性约束"**:把"卖美国必须锚定哪些法规"显式编码成一张可逐条点名的清单,等于给审核装了一个外部基准。没有这张清单,系统只会觉得"文件里没提 880.2910"很正常(因为它确实没提)。
- **为什么要市场护栏?** 红外体温计的 DHF 常常从面向多市场的老模板来,带一堆 EN/GB。不加护栏会把"正确裁剪欧盟标准"误报成缺失;加了护栏,系统知道"缺 EN 不是错,缺 880.2910 才是错"。

### 2.4.4 走一遍实例:880.2910 缺失

- **输入**:清单项 `21 CFR 880.2910`(以及 `510k`、`UDI`)。语料 = PT7 全部转换后的 MD。同时已知:PT7 的市场勾选里**勾了美国**。
- **算法**:对 `880.2910` / `UDI` / `510k` 三个锚点在 PT7 全链 MD 里做精确子串 grep。
- **结果**:**全链零命中**——没有 880.2910 的器械分类锚点,没有 UDI 标签路径,没有 510(k) 上市路径。
- **判定**:市场勾了美国(强制走 FDA),却**没有任何一条对应的美国强制法规根**。这是 critical 缺失:法规根没扎。
- **输出 finding**:type=反向完备性/法规缺失,severity=critical,evidence="PT7 全链 grep 无 880.2910 / UDI / 510k 锚点"(缺失断言),suggest="补齐器械分类、510(k) 路径、UDI 标签锚定"。

这条是反向轴独有的战果:正向读 PT7 的每一份文件都"正常",因为缺的东西**不在任何一份文件里**。只有拿着"卖美国应有的法规清单"逐条点名,`880.2910` 这个空格才暴露。

### 2.4.5 边界与踩坑

- **"缺失断言"在自验证层必须特判**,否则会被误杀成"可疑/幻觉":证据核验 `verify_findings.py` 会去语料里搜 finding 的引文,而"全文无 880.2910"这种断言的引文**本就搜不到**(它说的就是"没有")。初版没区分,41 条"全文无 X"的真缺失被误判成"可疑";加了 NEG 关键词识别(`无/未/缺/NEI`)后降到 5 条真可疑。这是反向轴和自验证层之间一个非常关键的接缝。
- **清单本身是领域知识、需维护**:清单覆盖什么法规,决定④能查到什么缺失。清单漏列一条法规,这条缺失就永远查不到。这把审核质量的一部分压在了"清单的完备性"上。
- **市场护栏的方向性**:护栏只放过"裁剪 EN/GB",不放过"反引 EN/GB 当美国基准"。方向搞反会把真错放过。

---

## 2.5 维度轴(第二根主轴 · 7 维横扫)

### 2.5.1 解决什么问题

子轴①~④全是"**顺着结构查**"(顺阶段、顺参数、顺角色、顺清单)。它们仍然漏掉一整类东西:**跨文件的同类毛病**。

举两个阶段轴抓不到的例子:

- 全库**所有文件**的版本号在缓慢漂移(每份单看都有版本号,合在一起才看出方向倒置/多版并存)。
- 全库**所有 BOM**的跨表对账(EBOM↔ABOM↔包装 BOM↔WI 物料,任何两张单看都自洽,配平起来才发现螺钉对不上)。

这类问题的特征是:**它不属于某个阶段、某个参数、某个角色**,它属于"某一类检查"。阶段轴按结构切,正好把这类问题切碎在各个文件夹里,谁都不完整看一遍。

### 2.5.2 原理与算法步骤

维度轴**不分阶段**,按"问题类型"横扫全部文件,7 个维度各派一个 agent 各捞一遍:

`数值一致 / 可追溯断链 / 不收窄 / 矛盾措辞 / BOM 对账 / 版本漂移 / 角色串联`

每个维度 = 一类可判定的子问题 + 一条算法思路:

1. **数值一致**:区间算术 + pint 单位归一 + Decimal 精确判定(剔写法误报)。确定性版即 `check_params_numeric.py`。
2. **可追溯断链**:需求→输入→输出→验证→确认 逐参数查断链;属性图多跳;闭世界完备性约束。
3. **不收窄**:下游区间 ⊆ 上游(量程/人群/环境/精度),区间包含双向判定。
4. **矛盾措辞**:对立子断言对撞 + 簇级长上下文整读(需临床 vs 免临床、版本日期打架、同参数互斥值)。
5. **BOM 对账**:列级 schema 匹配 + 单元格 key-join diff + 公差。确定性版即 `check_table_diff.py`(同构表)/ `check_bom_crosswalk.py`(跨异构表)。
6. **版本漂移**:MinHash + containment 归族定方向(同号多版本/整树副本/多版并存未作废/方向倒置)。
7. **角色串联**:同一工程师名下文件参数自洽 + 评审独立性。

每个 agent 横扫全库后产候选,经"去重(vs 阶段轴已有)+ 逐条对抗证伪"才计入净新增。

### 2.5.3 七维各自的真实战果(实证)

维度轴相对纯阶段轴**净增 +54 条**(去重 + 证伪后的真问题:PT9L 73→104,PT9S 146→169)。按维度拆,并各给一个真例:

| 维度 | 净新增(PT9S/PT9L) | 抓到的真例 |
|---|---|---|
| 可追溯断链 | 6 / 7 = **13** | PT9L:电流参数下游有验证、**上游设计输入整条没有**(反向断链);唯一追溯件只覆盖软件、不含器械级。PT9S:4 份型式试验/EMC 报告**占位"报告编码"无实体却判合格** |
| BOM 对账 | 3 / 6 = **9** | PT9L:螺钉 WI 用 9 颗 vs BOM 10 颗;缓冲垫/快速指南在 BOM 里**缺录**;装箱数三方不闭环。PT9S:EEPROM 型号三处不一致 |
| 角色串联 | 4 / 5 = **9** | PT9L:一人占技术负责人 + 软/硬/结构四主管,T1 评审一人四席,审核=批准塌缩。PT9S:同一"品质工程师"署两个人 |
| 矛盾措辞 | 3 / 5 = **8** | PT9L:说明书清洁等待"15 分钟"vs"5 分钟";灭菌判据自相矛盾。PT9S:两版 IFU 并存、旧版残留 `vibration`(额温计没有此功能) |
| 版本漂移 | 4 / 3 = **7** | PT9L:上下盖图纸两版日期方向倒置;彩包装 DHF 清单 V1.0 vs 实际 V2.0。PT9S:标签审核表 4 个标签编号全树孤号 |
| 不收窄 | 3 / 2 = **5** | PT9S:标签审核表把工作温度下限/±0.2℃精度带/适用人群**都收窄了** |
| 数值一致 | 0 / 3 = **3** | PT9L:常温标定 23±2℃ vs 25±1℃(且单文件内自相矛盾);精度测试点数 3 vs 4 |

一个被反复验证的观察:**越成熟的 DHF,数值/BOM/版本类跨文档冲突越多**。PT9L 有完整 DMR/工序,挖到数值 3 + BOM 6;PT9S 的 DMR 还没产出,这两类自然少,断链/版本/不收窄反而是主力。这说明维度的"战果分布"本身就是 DHF 成熟度的一个指标。

### 2.5.4 为什么这么设计

- **最大增量恰好来自原阶段轴薄弱/没做的维度**:净新增里可追溯断链 +13、BOM 对账 +9、角色串联 +9、矛盾措辞 +8 排在前面——这些正是"按结构切会被切碎"的接口型问题。这组数字是"加维度轴有没有用"的直接证据:不是锦上添花,是补上阶段轴对接口的盲区。
- **维度轴用 LLM agent 按算法思路做,够用且已验证**:形式化算法库(SHACL 完备性约束、属性图多跳、MinHash 版本族、Z3)是**可选的下一档,不是前提**。当前用 LLM agent 按思路横扫已经挖出 +54 条真问题。要进一步降误报、出可签字证据,再上 Tier1/Tier2 形式化库——而且明确"别过度工程:Z3/完整本体/多智能体辩论多被高估"。
- **横扫 + 去重 + 证伪是固定三段**:横扫求召回(LLM 擅长),去重防和阶段轴重复,对抗证伪压误报(毙掉约 1/4 候选)。这条流水线把 LLM 的高召回和确定性的可信度缝在一起。

### 2.5.5 边界与踩坑

- **缺口本身就是发现,不是"没查到"**:如 PT9S 的 DMR 文件夹空 = 设计转换未完成,这是 critical,不能当成"这个维度没问题"。可追溯断链维度对"占位报告编码无实体却判合格"的捕捉,正是这条边界的体现。
- **维度轴是高召回低精度的一侧**:它靠 LLM 横扫,必然有误报,所以**强制走对抗证伪**(PT9S 33→23、PT9L 37→31,毙掉约 1/4)。维度轴的候选在证伪前不算结论。
- **数值一致维度的确定性版(`check_params_numeric.py`)和 LLM 版互补**:确定性版近零误报但只看 SSOT 长表(PT9L 抓 0 组);LLM 版召回高但需证伪。两个版本一起用,才同时拿到精度和召回。

---

## 2.6 两轴为何正交 · 盲区为何不重叠

这是整个检查层设计的"题眼",前面所有子轴和维度都是为这一节服务的。

### 2.6.1 两轴各管一半

| | 阶段轴(子轴①~④) | 维度轴(7 维) |
|---|---|---|
| 扫描方向 | 顺**结构**(阶段/参数/角色/清单) | 横切结构,按**问题类型** |
| 管什么 | 每个人**活干完没**(完备性) | 大家的活**对不对得上**(一致性) |
| 擅长抓 | 承接走样、单阶段内矛盾、漏项、串号 | 跨文件同类毛病:版本漂移、BOM 配平、断链 |
| 算法形态 | 沿链有向比对 / 拿清单点名 | 全库横扫某一类 + 去重 + 证伪 |

一句话:**阶段轴管"每个人的活干完没有",维度轴管"大家的活对不对得上"。**

### 2.6.2 为什么是"正交"(而不是冗余)

正交的严格含义是:**一条错误被哪根轴抓到,几乎不取决于另一根轴**。验证它的不是嘴上说,而是一个可量化的事实——**维度轴在阶段轴跑完之后,还净增了 +54 条经去重 + 证伪确认的真问题**。如果两轴是冗余的(扫的是同一批错),维度轴跑完应该几乎全是重复、净增接近 0。实际净增 54 条,且**最大增量恰好落在阶段轴最薄弱的维度**(断链/BOM/角色/矛盾)——这从数据上证明了两轴扫的是不同的错误集合。

为什么结构上必然正交?因为这两根轴是沿**两个不同的维度**切同一堆文件的:

- 阶段轴沿"**文件在流程里的位置**"切——同一个版本漂移问题,它的几个版本散落在不同阶段的文件夹里,阶段轴每次只看一个文件夹,**永远看不到完整的漂移**。
- 维度轴沿"**问题的类型**"切——它把全库所有版本号一次性拉到一个 agent 面前,漂移的方向(谁早谁晚、谁倒置)一目了然,但它**不关心**这些文件分别属于哪个阶段、有没有承接走样。

切的维度不同,看见的盲区就互补。

### 2.6.3 盲区为何不重叠(逐条对照)

把每根轴的盲区列出来,正好被另一根轴覆盖:

- **阶段轴的盲区:跨文件的同类毛病**(全库版本漂移、所有 BOM 配平)。因为按阶段切会把这类问题切碎在各文件夹,单看每个文件夹都自洽。→ **维度轴横扫覆盖**(BOM 对账 +9、版本漂移 +7)。
- **维度轴的盲区:有向的承接走样**。维度轴横扫"数值一致"只问"值一样吗",不带流程方向;它不会主动去问"09 设计输出有没有比 06 设计输入写松"。→ **阶段轴子轴①(下游≥上游)覆盖**(工作电流 06→08→09 那条)。
- **两轴共同会漏的:"该有却没有"**。横扫和顺读都看不见不存在的东西。→ **子轴④反向完备性用外部清单点名覆盖**(880.2910 缺失)。
- **两轴都不直接管的:"人名串号的跨型号来源"**。→ **子轴③ + 跨型号锚点覆盖**(`Ma JunWang Di` 拼接、`王迪龙` 锚错)。

用四个案例收口,正好每条落在一根不同的扫帚上,互不重叠:

| 案例 | 被哪根轴/子轴抓到 | 其他轴为什么抓不到 |
|---|---|---|
| 工作电流 06≤10 → 08 实测 12.7 判合格 → 09 回写≤10 | 子轴①纵向(有向承接) | 维度轴只比值是否相等,不带"下游不得放宽"的方向 |
| 预期用途 3.1 all ages vs 3.2 成年和儿童 | 子轴②横向槽位 + 维度"矛盾措辞" | 子轴①顺流程查抓不到同一文件内两节打架 |
| PT79L 串号(`Ma JunWang Di` / 王迪龙) | 子轴③角色串联 + 跨型号锚点 | ①②对合法人名无感;④清单里没有"姓名"项 |
| 880.2910 / UDI / 510k 全链缺 | 子轴④反向完备性 | ①②③都是"读文件找错",看不见不在任何文件里的缺失 |

四个真实案例,四把不同的扫帚,无一重叠。**这就是"两轴正交、盲区不重叠"的工程含义:不是多扫几遍图心安,而是每一根轴/子轴对应一类结构上其他角度必然看不见的错误。** 缺任意一把,就有一整类错误从缝里漏掉——这也是 V2 把"双轴"从建议升为硬要求的根本原因。

---

相关源文件(绝对路径):
- `D:\AI_0415\03DHF\方法与算法详解.md`
- `D:\AI_0415\03DHF\DHF-DMR审核方法论-V2-双轴实战版.md`
- 对应实现:`dhf_audit_toolkit\check_params_numeric.py`(子轴②/数值一致维)、`check_table_diff.py`(BOM 同构表)、`check_bom_crosswalk.py`(BOM 跨异构表)、`check_residue.py`(模板残留)、根目录 `verify_findings.py`(缺失断言特判)。

---

## 三、Tier1 确定性算法 · 数值一致性检查器

本章拆解 `dhf_audit_toolkit/check_params_numeric.py`(以下简称"检查器")。它是整套审核系统里**不依赖任何大模型**的那一层——把"参数实例长表"(阶段, 参数名, 值, 出处文件)读进来,对每一个值做单位归一、形态解析、分组、区间求交,最终只吐出"同一个参数在不同文件里写了两个真正不同的数"这一类冲突。它的设计目标只有一句话:**近零误报**(near-zero false positive)。本章会把这句话背后的每一个取舍讲透。

源文件路径:`D:\AI_0415\03DHF\PT9L_CHECK\dhf_audit_toolkit\check_params_numeric.py`

### 3.0 这一层在整个系统里的位置

整套 DHF/DMR 审核分两类算法:

- **Tier1 确定性算法**:规则可枚举、判定可复算、结论可签字定位。本检查器就是 Tier1 的代表——它解决的是"数值前后不一致"这一类**机器能 100% 确证**的问题。
- **Tier2 LLM 语义层**:处理"测量精度 ±0.2℃ 在 35~42℃ 段 vs ±0.3℃ 在全量程段"这种带语义歧义、需要理解上下文才能判的问题。

源码注释里写得很直白(第 24 行):

```python
# 注:测量精度/分辨率(带温度段+重复性歧义)确定性不可靠,移交LLM语义层,此处不做确定性比对
```

也就是说,**这一层主动放弃了一部分本可以"猜一猜"的检查**,把不确定的东西整体推给 LLM。理解这个分工是理解后面所有取舍的前提:本层的天职不是"多抓",而是"抓到的一定对"。

整个数据流是一条单向管道:

```
参数实例长表(CSV)
  → canon()        规范参数名(同义词归一 + 负向护栏)
  → 噪声过滤        实测/号机/装箱清单剔除
  → signature()    单位归一 + 五种形态解析 → 可比签名
  → groups[]       按 (canon, qualifier) 分组
  → to_iv()        签名转区间
  → 区间求交        点落区间判一致;否则判冲突
  → CSV + 控制台    冲突组 + 每个取值 + 出处文件
```

下面逐段拆。

---

### 3.1 规范参数名:同义词归一 CANON 与负向护栏

#### 3.1.1 解决什么问题

DHF/DMR 文件是跨阶段、跨作者、跨年份攒出来的。同一个物理量,在《产品规格书》里叫"工作电流",在《硬件设计说明》里叫"动态电流",在《测试报告》里又叫"运行电流",甚至有人写"工作功耗"。如果按字面字符串分组,这四个就是四个不同的参数,永远不会被放进同一组比对——**冲突天然检测不到**。

朴素做法有两条死路:

1. **精确字符串匹配**:`"工作电流" == "动态电流"` 为假,漏报。
2. **模糊匹配/编辑距离**:"工作电流"和"工作温度"编辑距离只有 1,会被错误地归成一类——把电流和温度放一组比,纯属灾难。语义相近 ≠ 字面相近,编辑距离这条路在中文专业术语上根本不通。

所以必须有一张**人工维护的同义词表**,把"作者怎么写"映射到"我们内部认的规范名"。

#### 3.1.2 原理与算法步骤

核心数据结构是 `CANON`(第 20–35 行):一个 `(规范名, [同义词列表])` 的有序列表。

```python
CANON=[
 ("工作电流",["工作电流","动态电流","运行电流","工作功耗","动态功耗"]),
 ("静态电流",["静态电流","关机电流","休眠电流","待机电流","静态功耗"]),
 ("显示量程",["显示范围","温度显示范围","测温范围","量程","显示量程"]),
 ("工作温度",["工作环境温度","工作温度","使用环境温度"]),
 ("存储温度",["贮存环境温度","存储环境温度","存储温度","贮存温度"]),
 ("标定温度",["标定环境","标定温度","校准温度","常温标定","标定环境温度"]),
 ("自动关机时间",["自动关机时间","自动关机","关机时间","待机时间"]),
 ("低压阈值",["低电压","低电压阈值","低电压检出","低电符号","关机阈值","低电"]),
 ("电池容量",["电池容量","电池规格","mah"]),
 ("防护等级",["防护等级","防尘防水","防水等级","ip等级","防护"]),
 ("整机重量",["整机重量","重量","净重","产品重量"]),
 ("整机尺寸",["整机尺寸","外形尺寸","产品尺寸","整机外形"]),
 ("装箱数",["装箱数","装箱数量","每箱","装箱配比","外箱配比"]),
]
```

匹配函数 `canon(name)`(第 36–44 行)的步骤:

1. **预处理**:`n=(name or "").lower().replace(" ","")` —— 转小写、去空格。处理 `None` 输入(`name or ""`),去空格是为了让 "工作 电流""IP 等级"这类带空格的写法也命中。
2. **子串包含匹配**:遍历 `CANON`,对每条 `(c, kws)`,只要任一同义词 `k` 是 `n` 的子串(`k.lower() in n`)就命中。注意这里是**子串包含**而非相等——所以"工作环境温度(室内)"也能命中"工作环境温度"。
3. **负向护栏**(第 41–42 行,本节重点):

```python
if c in("整机重量","整机尺寸") and any(x in n for x in ["箱","包装","运输","托盘","整箱","外箱","内箱"]):
    return None
```

4. **未命中返回 `None`**:不在表里的参数名直接丢弃,后续 `if not cp: continue` 跳过。这是"白名单"哲学——只检查我们认得且有把握的高价值参数。

负向护栏要单独讲。"重量"这个同义词太宽,"外箱重量""包装运输重量"都含"重量"二字,会被错误归到"整机重量"组里。结果就是把"整机净重 280g"和"外箱毛重 12kg"放一组比,报一个荒唐的冲突。护栏的逻辑是:**当一个名字既命中了整机重量/尺寸,又包含包装/运输语境词时,判定它其实是包装参数,直接弃权返回 `None`**。宁可这条记录不参与检查(漏报),也不要把它和整机参数混在一起(误报)。

#### 3.1.3 为什么这么设计

- **为什么用人工同义词表而不是 embedding/LLM 归一**:这一层的承诺是"确定性、可复算"。同一份输入,跑一百遍结果必须完全一样,且每一条结论都能解释"为什么这两个被归成一组"——因为它们都命中了 CANON 第 N 条的某个关键词。embedding 相似度有阈值漂移、模型版本依赖,破坏可复算性;LLM 归一更是把不确定性引回 Tier1,违背分层初衷。
- **为什么是白名单(未命中即丢弃)而非黑名单**:DHF 里参数名成百上千,绝大多数是低价值或一次性的。检查器只盯着十几个高价值、强一致性要求的核心参数(电流、温度、量程、防护、重量尺寸……)。白名单天然把噪声挡在门外,是"宁可少抓"的第一道闸。
- **为什么有序列表而非 dict**:`CANON` 用 `list` 保证遍历顺序确定。虽然当前关键词集合互不重叠,但有序结构让"先匹配到的先生效"成为可依赖的契约,未来加词时行为可预期。
- **为什么护栏是"含包装词就弃权"而非"含整机词才接受"**:正向白名单("必须含'整机'")会漏掉"净重""产品重量"这种合法但不含"整机"二字的写法。负向护栏只在确实出现包装语境时才否决,既保住了宽同义词的召回,又堵死了最危险的那类混淆。

#### 3.1.4 走一遍实例

| 原始参数名 | 预处理后 `n` | 命中 | `canon` 返回 |
|---|---|---|---|
| `工作电流` | `工作电流` | CANON[0] | `工作电流` |
| `动态功耗(运行模式)` | `动态功耗(运行模式)` | 含"动态功耗" | `工作电流` |
| `整机净重` | `整机净重` | 含"净重" | `整机重量` |
| `外箱毛重` | `外箱毛重` | 含"重量"? 否;含"重"但同义词是"重量",不命中 | `None`(跳过) |
| `包装运输重量` | `包装运输重量` | 含"重量"→命中整机重量,但含"包装""运输"→护栏 | `None`(弃权) |
| `客户满意度` | `客户满意度` | 无命中 | `None`(跳过) |

注意第四行的微妙之处:"外箱毛重"里没有"重量"这个完整子串(只有"重"和"毛重"),所以连命中都谈不上,自然弃权;而"包装运输重量"含完整"重量",靠护栏拦下。两条不同路径,殊途同归。

#### 3.1.5 边界与踩坑

- **同义词表是手工资产,需要随产品线扩充**。PT9L(体温计)这套词表搬到冲牙器/雾化器时,"标定温度""显示量程"未必适用,而冲牙器的"水压""频率"压根不在表里。这是已知的可移植性成本——词表是产品相关的。
- **子串匹配可能误命中**:假设未来有人加"温度"作为"工作温度"的同义词,那"存储温度""标定温度"全会被它先吃掉(取决于顺序)。当前表用的是较长的、限定性强的词("工作环境温度"而非"温度")来规避,但加词时必须警惕短词污染。
- **护栏词表不完备**:目前是 `["箱","包装","运输","托盘","整箱","外箱","内箱"]`。如果出现"物流重量""毛重"这类没被列进护栏的包装语境,仍可能漏过护栏。这是用"枚举已知危险词"换"简单可读",踩到新词就往里加。

---

### 3.2 单位归一:把 ℃/℉、A/mA/µA、mm/cm/in、s/分/时、g/kg 拉到同一基准

#### 3.2.1 解决什么问题

冲突判定的前提是"可比"。但作者写值时单位五花八门:一处写"工作电流 0.05A",另一处写"工作电流 50mA"——这俩**完全相等**,字面却天差地别。如果不归一,要么漏掉真冲突(50mA vs 60mA 但一个写 0.05A 一个写 60mA),要么报出假冲突(0.05 vs 50,数字差一千倍)。

人工核对时人脑会自动换算,但人脑会累、会漏、会在第 200 个参数时把 µA 看成 mA。机器必须显式地把所有值拉到**每个量纲一个基准单位**,才能做数值比较。

#### 3.2.2 原理与算法步骤

检查器为每个量纲写了一个归一函数,基准单位的选择见下表:

| 量纲 | 基准单位 | 函数 | 关键换算 |
|---|---|---|---|
| 温度 | ℃ | `to_celsius(v,u)` | ℉→℃:`(v-32)*5/9`,保留 3 位 |
| 电流 | mA | `cur_mA(v,u)` | µA/uA → ÷1000;A → ×1000 |
| 长度 | mm | `len_mm(v,u)` | cm → ×10;in/inch/"/英寸 → ×25.4 |
| 时间 | s | `time_s(v,u)` | 分/min → ×60;时/h → ×3600 |
| 重量 | g | `wt_g(v,u)` | kg/千克/公斤 → ×1000 |

源码(第 47–66 行):

```python
def to_celsius(v,u):
    if "℉" in u or "f" == u.lower(): return round((v-32)*5/9,3)
    return v
def cur_mA(v,u):
    u=u.lower()
    if "ua" in u or "µa" in u: return round(v/1000,6)
    if u.strip()=="a": return round(v*1000,3)
    return v  # mA
def len_mm(v,u):
    u=u.lower()
    if u in("cm",): return v*10
    if u in("in","inch",'"',"英寸"): return round(v*25.4,2)
    return v
def time_s(v,u):
    if "分" in u or "min" in u: return v*60
    if "时" in u or u.lower()=="h": return v*3600
    return v  # s/秒
def wt_g(v,u):
    if u.lower()=="kg" or "千克" in u or "公斤" in u: return v*1000
    return v
```

每个函数的共同模式:**识别出"非基准单位"才换算,否则原样返回**。即基准单位(mA、s、g、mm、℃)是"默认无单位也按它算"的兜底。

哪个值用哪个函数,由 `signature()` 里的内嵌 `conv(v,u)`(第 88–97 行)按规范参数名 `cp` 分派:

```python
def conv(v,u):
    if cp in("工作温度","存储温度","标定温度","显示量程","测量精度","分辨率"): return to_celsius(v,u)
    if cp in("工作电流","静态电流","低压阈值"):
        if cp=="低压阈值": return v  # 低压是电压V,不换算
        return cur_mA(v,u)
    if cp=="电池容量": return v
    if cp=="整机重量": return wt_g(v,u)
    if cp=="整机尺寸": return len_mm(v,u)
    if cp=="自动关机时间": return time_s(v,u)
    return v
```

#### 3.2.3 为什么这么设计

- **基准单位选"工程上最常见的那个",不选 SI 基本单位**。电流基准是 mA 不是 A——因为这些设备工作电流就是几十毫安、静态电流是几微安,用 mA 做基准,大多数值无需换算且数量级直观(50 而非 0.05)。温度基准是 ℃ 不是开尔文,同理。基准单位是为了减少换算和保持可读,不是为了物理纯粹。
- **换算结果显式 `round`**。`to_celsius` 留 3 位、`cur_mA` 的 µA 路径留 6 位、`len_mm` 的英寸路径留 2 位。round 的位数是按"换算引入的小数 + 该量纲的有效精度"定的:µA→mA 除以 1000 会产生 3 位小数,留 6 位保证不丢;英寸→mm 乘 25.4 最多 2 位小数。round 是为了让 `0.6889mm` 这类换算尾巴不在后面的"区间相等"判定里制造假性不同。
- **`conv` 由 `cp` 分派而非由单位猜量纲**。同一个字母 `s` 既可能是秒也可能是被 `grab` 误抓的别的东西;同一个值的单位可能缺失。让规范参数名来决定"这个值该按温度还是按电流归一",比从单位字符反推量纲更可靠——参数是什么物理量,我们靠 `cp` 已经确知了。
- **低压阈值的特判**:`cp=="低压阈值"` 时直接 `return v` 不换算。低压阈值是电压(V),而 `cur_mA` 是电流换算,套上去就错了。这里宁可不归一(电压本来也很少用别的单位写)也不能误用电流换算函数。这是"分派表里给特例开后门"的典型——确定性算法允许这种丑陋的 if,因为它换来的是正确。

#### 3.2.4 走一遍实例

输入两条工作电流记录:

- A 文件:`工作电流 0.05A`
- B 文件:`工作电流 55mA`

归一过程:

1. A 的值串 → `grab` 抓出 `(0.05, "A")` → `cp="工作电流"` → `conv(0.05,"A")` → `cur_mA(0.05,"a")` → `u.strip()=="a"` 命中 → `round(0.05*1000,3) = 50.0`
2. B 的值串 → `grab` 抓出 `(55, "mA")` → `conv(55,"mA")` → `cur_mA(55,"ma")` → 既非 ua 也非纯 a → 原样 `55.0`
3. 两个签名 `("PT", 50.0)` 与 `("PT", 55.0)` → 数值确实不同 → **报冲突**,且报的是归一后真正的差异(50 vs 55),不是字面的 0.05 vs 55。

反例(归一让假冲突消失):A 写 `0.05A`、B 写 `50mA` → 都归一到 50.0 → 同签名 → **不报**。这正是单位归一存在的意义。

#### 3.2.5 边界与踩坑

- **单位识别依赖 `grab` 抓到的单位 token,抓错就归错**。例如 `cur_mA` 里 `u.strip()=="a"` 用的是**精确相等**而非子串——这是有意的:如果用 `"a" in u`,那 "mA"(含 a)、"mAh"(含 a)都会被当成安培乘 1000,酿成大错。精确相等让 "A" 只匹配孤立的安培。但代价是:若 `grab` 把单位连着别的字符抓进来(如 "A "带尾随被 strip 救回,但 "5A左右" 抓不到孤立 A),就归一失败、按无单位处理。
- **缺单位时按基准单位兜底**。`工作电流 50`(无单位)会被当成 50mA。这在多数场景对(作者省略的就是默认单位),但若作者心里写的是 A,就归错了。检查器赌"省略=默认基准",这个赌在工程文档里通常成立。
- **`to_celsius` 的 `"f"==u.lower()` 太严**:只匹配单字符 "f"/"℉",匹配不到 "°F"(`grab` 里 `°f` 是另一个 token)。实际 ℉ 主要靠 "℉" 符号命中。这是已知的覆盖缺口,体温计文档以 ℃ 为主所以影响小。
- **同一量纲内的精度损失**:℉→℃ 用 `(v-32)*5/9` 后 round 3 位,理论上 98.6℉ = 37.0℃,但 99.5℉ = 37.5℃ 这种边界值 round 后仍精确;真正的坑是若两份文件一份用 ℃ 标 37.0、一份用 ℉ 标 98.6,换算后 37.0 vs 37.0 一致——但若一份标 98.7℉(=37.056℃),round 后 37.056 ≠ 37.0,会报一个其实是"℉ 取整精度差"导致的冲突。这类极少数边界靠后面的降噪和人工复核兜。

---

### 3.3 五种形态解析:把一个值串变成可比签名

这是检查器的算法核心。`signature(cp, val)`(第 76–127 行)把一个自由文本的值串,解析成五种结构化签名之一,或返回 `None`(放弃)。五种形态按**优先级从特殊到一般**依次尝试,先命中先返回。

```
防护等级 → ("IP", "xx")           # 最特殊,先于一切
尺寸三元组 → ("DIM", (a,b,c))      # 三个数排序
最大X最小Y → ("RNG", lo, hi)       # 显式最大/最小词
容差 a±b   → ("TOL", center, tol)
边界 ≤/≥   → ("BND", op, value)
区间 a~b   → ("RNG", lo, hi)
单点       → ("PT", value)         # 兜底
```

#### 3.3.1 数字与单位的原子抓取:`grab` 与 `NUM`

在讲五种形态前,先看底层的数字抓取。

`NUM` 正则(第 68 行):
```python
NUM=r"[-+]?\d+(?:\.\d+)?"
```
匹配可选正负号 + 整数 + 可选小数部分。注意它**不匹配科学计数法、不匹配千分位逗号**——工程参数里这俩极罕见,不支持反而避免误抓。

`grab(s)`(第 69–74 行):
```python
NUM=r"[-+]?\d+(?:\.\d+)?"
def grab(s):  # 返回 [(num,unit_token)]
    out=[]
    for m in re.finditer(rf"({NUM})\s*(℃|℉|°c|°f|mah|mAh|uA|µA|mA|kg|mm|cm|颗|台|秒|分钟|小时|min|年|次|%|in|inch|A|g|S|s|h)?",s,re.I):
        try: out.append((float(m.group(1)), (m.group(2) or "").strip()))
        except: pass
    return out
```

它扫出值串里**所有**"数字 + 紧跟的可选单位 token"对。单位 token 是一个**白名单**(℃ ℉ mAh uA µA mA kg mm cm 颗 台 秒 分钟 小时 min 年 次 % in inch A g s h),不在白名单的单位会被当成"无单位"(group(2) 为 None)。

**单位白名单里的顺序极其讲究**:`mAh` 排在 `mA` 前、`inch` 排在 `in` 前、`µA`/`uA` 排在 `mA`/`A` 前。正则交替 `|` 是左侧优先,所以必须把"长的、更具体的"放前面,否则 "100mAh" 会被先匹配 "100mA" 再剩个孤立 "h",电池容量就废了。这是一个典型的"正则交替顺序即语义"的坑,源码已经按降序排好。

#### 3.3.2 形态一:防护等级(IP token)

**解决什么问题**:防护等级是 "IP67""IPX7""IP X8" 这种字母数字混合,根本不是数值,五种数值形态都解析不了。但它又是高价值一致性参数(防水等级写错是质量事故)。

**算法**(第 82–84 行):
```python
if cp=="防护等级":
    m=re.search(r"ip\s*([0-9x]{2})",low)
    return ("IP",m.group(1)) if m else None
```
在小写串里找 `ip` 后跟两位 `[0-9x]`(允许 x 占位,如 IPX7),抓出这两位作为签名。`IP67`→`("IP","67")`,`IPX7`→`("IP","x7")`。抓不到返回 `None`。

**走一遍**:`IP67` vs `IPX7` → `("IP","67")` vs `("IP","x7")` → 不同 → 报。`IP67` vs `防护等级 IP 67(整机)` → 都归到 `("IP","67")` → 同 → 不报(剔了写法和括注差异)。

**坑**:`ip\s*([0-9x]{2})` 只取紧跟 ip 的两位,`IP6K7`(汽车级带 K)会被截成 `("IP","6")`?——不会,`[0-9x]{2}` 要求恰两位,"6K" 里 K 不在 `[0-9x]`,匹配从 "67" 这样的连续两位开始,"6K7" 实际匹配不到合法两位会返回 None 跳过。这是边界处的保守失败(宁可跳过)。

#### 3.3.3 形态二:尺寸三元组(DIM)

**解决什么问题**:整机尺寸是"长 × 宽 × 高",如 `185×38×28mm`、`185*38*28`、`185 x 38 x 28 mm`。这是三个数的有序组合,不能当区间也不能当单点(取单点会把 185 和别处的 185 比,丢了宽高信息)。

**算法**(第 99–101 行):
```python
if cp=="整机尺寸":
    vals=sorted(round(conv(v,u),1) for v,u in nums if abs(v)>3)[:3]
    return ("DIM",tuple(vals)) if len(vals)>=3 else None
```
1. 用 `grab` 抓出所有数,经 `conv`(长度归一到 mm)。
2. **过滤 `abs(v)>3`**:剔掉小数字。乘号 `×`/`x`/`*` 之间不会有数,但值串里常混进 "1台""2.5mm 误差" 之类小数,`>3` 把它们滤掉(尺寸都是几十几百 mm)。
3. **排序后取前三** `sorted(...)[:3]`:排序是为了让 `185×38×28` 和 `28×38×185`(有人乱序写)归到同一个 `(28.0, 38.0, 185.0)`,治维度顺序写法误报。
4. 不足三个数返回 `None`。

**走一遍**:`185×38×28mm` → grab 抓 185,38,28(都 >3)→ conv 归 mm → 排序 `(28.0,38.0,185.0)` → `("DIM",(28.0,38.0,185.0))`。另一文件 `28*38*185` 归到完全相同的元组 → 不报。若另一文件写 `185×38×30` → `(30.0,38.0,185.0)` → 不同 → 报。

**坑**:排序虽治了乱序,但也**抹掉了"哪个是长哪个是高"的语义**——如果设计上真的是长宽互换的错误(38×185 vs 185×38 在某些有方向约束的件上是错的),这里会被排序掩盖。这是用"治乱序写法误报"换"丢方向语义",对整机外形尺寸而言取舍合理(整机长宽高谁大谁小通常无歧义)。

#### 3.3.4 形态三:"最大X…最小Y" 显式区间

**解决什么问题**:有人不用 `~` 写区间,而写"最大 42.9℃ 最小 32℃"或"上限 42.9 下限 32"。这是区间的散文表达,若不识别会落到单点兜底,只抓第一个数 42.9,丢掉下限。

**算法**(第 103–109 行):
```python
if cp in("显示量程","工作温度","存储温度"):
    mx=re.search(rf"(?:最大|最高|max|上限)\D{{0,4}}({NUM})",s,re.I)
    mn=re.search(rf"(?:最小|最低|min|下限)\D{{0,4}}({NUM})",s,re.I)
    if mx and mn:
        f=("℉" in s)
        a=to_celsius(float(mx.group(1)),"℉" if f else ""); b=to_celsius(float(mn.group(1)),"℉" if f else "")
        lo,hi=sorted([round(a,3),round(b,3)]); return ("RNG",lo,hi)
```
1. 只对温度/量程类启用(其他参数没有"最大最小"语境)。
2. `(?:最大|最高|max|上限)\D{0,4}(NUM)`:在"最大"类词后 0–4 个**非数字字符**内,抓第一个数。`\D{0,4}` 允许"最大值为 42.9""最高 :42.9"这种中间夹冒号空格的写法,但限制 4 个字符内防止跨太远抓错数。
3. 必须**同时**抓到 max 和 min 才成立(单有一个不算区间)。
4. 检测全串是否含 ℉ 统一换算,排序成 `("RNG", lo, hi)`。

**走一遍**:`测温范围:最大42.9℃ 最小32.0℃` → mx 抓 42.9、mn 抓 32.0 → 无 ℉ → `(32.0, 42.9)` → `("RNG",32.0,42.9)`。这就能和另一文件的 `32~42.9℃` → `("RNG",32.0,42.9)` 对上,不报。

#### 3.3.5 形态四:容差 a±b(TOL)

**解决什么问题**:`37.0±0.2℃`、`50mA ± 5`、`28mm+-1` 是"中心值 ± 容差"。它不是区间也不是单点,本质代表 `[center-tol, center+tol]`。

**算法**(第 111–114 行):
```python
m=re.search(rf"({NUM})\s*(℃|℉|mm|mA|s|秒|g|v|V)?\s*[±+]\s*-?\s*({NUM})",s)
if m and cp not in("显示量程",):
    c=conv(float(m.group(1)),m.group(2) or ""); t=float(m.group(3))
    return ("TOL",round(c,3),round(t,3))
```
1. 抓 `数 [单位] ± 数` 的模式。`[±+]` 兼容 `±` 和 `+`(用于 `+-` 写法),`\s*-?\s*` 吃掉 `±` 后可能多写的 `-`(即 "±-0.2" 或 "+-0.2")。
2. **排除显示量程**(`cp not in("显示量程",)`):量程写 `0~100kPa` 不会有 ±,排除是防止量程串里偶然的 + 号被误判成容差。
3. 中心值归一、容差不归一(容差和中心同单位,差值换算另说,这里简化为同尺度),返回 `("TOL", center, tol)`。

**走一遍**:`体温 37.0±0.2℃` → c=37.0, t=0.2 → `("TOL",37.0,0.2)`,后续 `to_iv` 展开成区间 `[36.8, 37.2]`。

**坑**:容差 `t` 没经过 `conv` 归一(只有中心 `c` 归了)。若中心和容差单位不同(罕见,如 "37℃±200m℃")会出错,但工程上容差几乎总和中心同单位,这是可接受的简化。

#### 3.3.6 形态五:边界 ≤/≥/</>(BND)

**解决什么问题**:很多 spec 是单边约束:"静态电流 ≤10µA""自动关机 ≥120s""电池容量不低于 1000mAh"。这不是区间也不是点,是半开区间。

**算法**(第 116–119 行):
```python
mb=re.search(rf"(≤|<=|<|不超过|不大于|≥|>=|>|不低于|不少于|不小于)\s*({NUM})\s*(℃|℉|mah|mAh|uA|µA|mA|A|g|kg|mm|s|秒|v|V|台|颗|%)?",s,re.I)
if mb:
    op="le" if mb.group(1)[0] in "≤<不" and ("不低" not in mb.group(1) and "不少" not in mb.group(1) and "不小" not in mb.group(1)) else "ge"
    return ("BND",op,round(conv(float(mb.group(2)),mb.group(3) or ""),4))
```
1. 抓比较符 + 数 + 可选单位。比较符词表同时含符号(≤ <= <)和中文(不超过/不大于/不低于/不少于/不小于)。
2. **方向判定 `op`** 是这里最绕的一行:
   - 默认看比较符首字符是否在 `"≤<不"` 里 → 倾向 `le`(小于等于)。
   - 但"不"开头的有两类:"不超过/不大于"是 le,"不低于/不少于/不小于"是 ge。所以加附加条件:首字符是"不"但**不是**"不低/不少/不小"开头时才算 le;否则是 ge。
   - 拆开看:`≤ < <=`→le;`不超过 不大于`→le;`≥ >= >`→ge;`不低于 不少于 不小于`→ge。逻辑正确。
3. 归一后返回 `("BND", "le"/"ge", value)`。

**走一遍**:`静态电流 ≤10µA` → op:首字符 ≤ ∈ "≤<不" 且无"不低/少/小" → le → conv(10,"µA")=cur_mA(10,"µa")=0.01mA → `("BND","le",0.01)`,后续展开成 `(-∞, 0.01]`。
`电池容量不低于1000mAh` → op:首字符"不",但含"不低"→ ge → `("BND","ge",1000)` → `[1000, +∞)`。

#### 3.3.7 形态六(兜底):区间 a~b 与单点 PT

**区间**(第 121–124 行):
```python
mr=re.search(rf"({NUM})\s*(℃|℉|mA|mm|kpa|%)?\s*(?:~|～|-|—|–|至|到)\s*({NUM})\s*(℃|℉|mA|mm|kpa|%)?",s,re.I)
if mr:
    u=mr.group(4) or mr.group(2) or ""; a=conv(float(mr.group(1)),u); b=conv(float(mr.group(3)),u)
    lo,hi=sorted([round(a,3),round(b,3)]); return ("RNG",lo,hi)
```
抓 `数 [单位] 分隔符 数 [单位]`。分隔符兼容半角 `~`、全角 `～`、连字符 `-`、长破折号 `—`/`–`、中文"至""到"。单位取右侧优先(`group(4) or group(2)`),因为 `32~42.9℃` 单位通常只写在末尾。两数排序成区间——所以 `42.9~32` 写反了也能归正。

**单点**(第 126–127 行):
```python
v,u=nums[0]
return ("PT",round(conv(v,u),4))
```
所有形态都没命中时,取 `grab` 抓到的**第一个数**做单点。这是最弱的兜底。

**走一遍(本章核心实例,源码注释第 8–9 行点名的案例)**:

> `32~42.9` vs `34-43`

- `32~42.9`(假设 cp=显示量程):前面 IP/DIM/最大最小/TOL/BND 都不命中 → 命中区间正则,分隔符 `~`,两数 32 和 42.9 → conv(显示量程走 to_celsius,无单位原样)→ 排序 `(32.0, 42.9)` → `("RNG",32.0,42.9)`。
- `34-43`:同路径,分隔符 `-` → `(34.0, 43.0)` → `("RNG",34.0,43.0)`。
- 两签名 `(32.0,42.9)` ≠ `(34.0,43.0)` → 分组后 `reps` 里出现两个不同 key → **报冲突**,输出"取值A=32~42.9 @文件甲,取值B=34-43 @文件乙"。

对照(写法差异不报):`34-43` vs `34~43` → 都归 `("RNG",34.0,43.0)` → 同 key → 不报。这正是源码注释第 8 行承诺的"剔写法误报"。

#### 3.3.8 五种形态总的设计哲学

- **优先级从特殊到一般,先命中先返回**:IP/DIM 这种结构最特殊的先判,容差、边界次之,区间再次,单点兜底。顺序保证 `37.0±0.2` 不会被单点抢先抓成 `("PT",37.0)`(丢了容差)。
- **每种形态都可能返回 `None`**:解析不干净就放弃,不硬塞成单点。这是近零误报的根。`signature` 返回 `None` → `if sig is None: continue`,该记录退出比对。
- **签名是带 tag 的元组**(`("RNG",lo,hi)` 等):tag 让后续 `to_iv` 知道该怎么把签名变成可比区间,也让"IP/DIM 走集合相等、区间类走区间求交"两条判定路分流。

---

### 3.4 分组:按 (canon, qualifier) 而非只按 canon

#### 3.4.1 解决什么问题

光按规范参数名分组还不够。"工作电流"在静态模式和动态模式下是两个不同的合法值——静态几微安、动态几十毫安。若只按"电流"大类分组(实际 CANON 已拆静态/工作两类,但同一类内仍有模式细分),会把不同工况的合法值当冲突报。

更典型的是体温计的"显示量程":物体温度模式 32~42.9℃、体温模式 34~43℃——这是**两个模式各自的合法量程**,不是冲突。但它们规范名都是"显示量程"。

#### 3.4.2 原理与算法步骤

`qualifier(val)`(第 129–134 行)从**值串**(注意不是参数名)里提取限定词:
```python
def qualifier(val):
    m=re.search(r"[（(]([^)）]{1,16})[)）]",val or "")
    q=m.group(1) if m else ""
    for k in ["静态","动态","关机","休眠","低电","模式","物温","体温"]:
        if k in (val or "") and k not in q: q=(q+" "+k).strip()
    return q[:16]
```
1. **抓括注**:值串里第一对括号(中英文括号都认)内 1–16 字符,作为限定词主体。如 `50mA(动态)` → q="动态"。
2. **补关键词**:扫一组工况关键词 `["静态","动态","关机","休眠","低电","模式","物温","体温"]`,值串里出现但 q 里还没有的,追加进 q。
3. 截断 16 字符。

分组键是 `(cp, qualifier(val))`(第 158 行):
```python
groups[(cp,qualifier(val))].append((sig,val.strip(),fil,stg,name))
```
`groups` 是 `defaultdict(list)`,key 是 `(规范名, 限定词)` 二元组,value 是落在该组的所有 `(签名, 原值, 文件, 阶段, 原参数名)`。

#### 3.4.3 为什么这么设计

- **限定词从值串提而非参数名提**:因为作者常把工况写进值里("静态 8µA / 动态 50mA"),参数名只写"工作电流"。从值串提才抓得到。
- **同一个物理量分到不同组 = 不比 = 不报**:这是"用分组维度换召回"的取舍。物温模式量程和体温模式量程因 qualifier 不同(物温 vs 体温)进不同组,各自组内只有一个值,不构成冲突。代价:如果物温模式在两份文件里量程真不一致,但一份标注了"物温"一份没标,它们会进不同组而漏报。这是已知的、为了压误报付出的漏报。
- **关键词补全 + 括注双通道**:括注覆盖"(动态)"这种规范写法,关键词补全覆盖"动态电流 50mA"这种没括号的散文写法,两条路提高限定词召回。

#### 3.4.4 走一遍实例

| 原值 | 抓括注 | 补关键词 | qualifier | 分组键 |
|---|---|---|---|---|
| `8µA(静态)` | "静态" | (已含) | `静态` | (静态电流,静态) |
| `动态50mA` | 无 | +动态 | `动态` | (工作电流,动态) |
| `32~42.9℃(物温模式)` | "物温模式" | +物温(模式已含) | `物温模式 物温` | (显示量程,物温模式 物温) |
| `34~43℃(体温模式)` | "体温模式" | +体温 | `体温模式 体温` | (显示量程,体温模式 体温) |

最后两行规范名都是"显示量程",但 qualifier 不同 → 不同组 → 各组一个值 → 不报。正确。

#### 3.4.5 边界与踩坑

- **限定词靠人工关键词表**,新工况(如"充电中""低温启动")不在表里就提不出,可能把本该分开的合法值并到一组误报,或反之。
- **qualifier 拼接顺序不稳定**:括注 + 关键词追加,若两份文件一份写"(物温)"一份写"物温模式",提出的 q 一个是"物温"一个是"物温模式 物温",字符串不等 → 分到两组 → 本该比的没比。这是字符串型限定词的脆弱性,踩到要靠归一限定词或扩关键词救。

---

### 3.5 冲突判定:签名转区间 + 点落区间判一致

#### 3.5.1 解决什么问题

分到同一组的值,签名形态可能混杂——一个是点 `("PT",37.0)`,一个是区间 `("RNG",36.5,37.5)`,一个是边界 `("BND","le",38)`。直接比签名元组相等是不行的:点 37.0 落在区间 [36.5,37.5] 内,它俩**应判一致**(点是区间的一个合规取值,不矛盾),但元组 `("PT",37.0) != ("RNG",36.5,37.5)`。所以需要把异质签名统一成区间,再用"包含/相交"语义判,而非"相等"判。

#### 3.5.2 原理与算法步骤

`to_iv(sig)`(第 161–167 行)把签名转成 `(lo, hi, kind)` 区间:
```python
INF=1e18; EPS=1e-6
def to_iv(sig):
    k=sig[0]
    if k=="PT": return (sig[1],sig[1],"pt")
    if k=="TOL": return (sig[1]-sig[2],sig[1]+sig[2],"tol")
    if k=="RNG": return (sig[1],sig[2],"rng")
    if k=="BND": return (-INF,sig[2],"le") if sig[1]=="le" else (sig[2],INF,"ge")
    return None
```
- 点 → 退化区间 `[v,v]`
- 容差 → `[center-tol, center+tol]`
- 区间 → 原样
- 边界 → 半开区间(le 是 `(-∞, v]`,ge 是 `[v, +∞)`,用 `INF=1e18` 代无穷)

冲突判定主循环(第 169–188 行):
```python
for (cp,q),items in groups.items():
    specials={}; ivs=[]
    for sig,val,fil,stg,nm in items:
        if sig[0] in ("IP","DIM"): specials.setdefault(sig,(val,fil,stg))
        else:
            iv=to_iv(sig)
            if iv: ivs.append((iv[0],iv[1],iv[2],val,fil,stg))
    variants=[]
    if len(specials)>=2:
        variants=[{"val":v,"file":f,"stage":s} for _,(v,f,s) in specials.items()]
    else:
        nonpt=[v for v in ivs if v[2]!="pt"]
        reps={}
        for lo,hi,kind,val,fil,stg in ivs:
            if kind=="pt" and any(nlo-EPS<=lo<=nhi+EPS for nlo,nhi,nk,_,_,_ in nonpt):
                continue  # 点落在某区间/容差内 -> 一致,不计
            reps.setdefault((round(lo,3),round(hi,3)),{"val":val,"file":fil,"stage":stg})
        if len(reps)>=2: variants=list(reps.values())
    if len(variants)>=2:
        conflicts.append({"参数":cp,"限定":q,"取值数":len(variants),"variants":variants})
```

分两条路:

**A. IP/DIM 走集合相等**(`specials`)。这俩是离散签名,无"包含"语义,只能比相等。`setdefault(sig,...)` 用签名做 key 天然去重——同 IP/同尺寸只留一份。`len(specials)>=2`(即出现 ≥2 个**不同**的 IP/尺寸)才算冲突。

**B. 数值类走区间**(`ivs`)。关键的两步降噪:
1. **点落区间判一致**(第 183–184 行):若某点 `pt` 落在**任一**非点区间 `[nlo,nhi]`(带 `EPS=1e-6` 容浮点)内,`continue` 跳过——不把这个点计入变体。语义:点是区间的一个合规实例,不矛盾。
2. **去重收敛**:`reps` 用 `(round(lo,3),round(hi,3))` 做 key,相同区间只留一个代表。`len(reps)>=2`(≥2 个**不同**区间)才算冲突。

最后 `len(variants)>=2` 才 append 进 `conflicts`。

#### 3.5.3 为什么这么设计

- **为什么用区间求交而非签名相等**:spec 世界里"点 vs 区间"很常见——规格书给区间 [36,38],测试报告给单点 37。它们不矛盾,相等判会把它误报。区间包含语义才符合工程直觉。
- **为什么 IP/DIM 不走区间**:防护等级和尺寸三元组没有"大小""包含"关系,IP67 不"包含" IPX7,只能比相等。强行塞进区间逻辑反而错。所以分两条路。
- **为什么用 `INF=1e18` 而非 `math.inf`**:`1e18` 参与 `round` 和算术不会产生 `nan`/`inf` 的特殊行为,数值上对所有真实 spec(都远小于 1e18)等效于无穷,且可序列化、可比较,行为更可控。这是工程上"够大即无穷"的实用主义。
- **为什么 `EPS=1e-6`**:浮点换算(℉→℃、µA→mA)后边界值可能差一个极小量,`37.0` 落在 `[37.0, 38.0]` 时若无 EPS,`37.0 <= 37.0` 成立没问题,但换算尾巴 `36.9999998` 落 `[37.0,...]` 就会判不在内而误报。EPS 把这种浮点毛刺吸收掉。
- **`setdefault` 保留首次出现**:冲突报告里每个变体只需一个代表性出处,首次出现即可签字定位,无需列全部重复项(其余在"其它取值"列兜)。

#### 3.5.4 走一遍实例(点落区间不报)

一组(显示量程,体温):

- 文件甲:`34~43℃` → `("RNG",34.0,43.0)` → iv `(34.0,43.0,"rng")`
- 文件乙:`37℃`(某处举例值)→ `("PT",37.0)` → iv `(37.0,37.0,"pt")`

判定:`nonpt=[(34.0,43.0,"rng",...)]`;点 37.0 检查 `34.0-EPS <= 37.0 <= 43.0+EPS` → 真 → `continue` 跳过。`reps` 里只剩区间一个 key → `len(reps)=1 < 2` → 不报。正确:单点 37 是区间 34~43 内的合规取值,不矛盾。

对比真冲突:文件甲 `34~43℃`、文件乙 `32~42.9℃` → 两个 RNG,都非点 → 都进 reps → key `(34.0,43.0)` 与 `(32.0,42.9)` 不同 → `len(reps)=2` → **报**,variants 两条,输出到 CSV。

#### 3.5.5 边界与踩坑

- **点落区间是"宽松判一致"**:只要点落进**任一**组内区间就算一致。若组内有两个互相矛盾的区间 [34,43] 和 [50,60],而一个点 37 落在前者——37 仍被判一致跳过,但两个区间本身的冲突仍会被 reps 抓到。所以点的宽松不掩盖区间间的真冲突。
- **两个区间"部分重叠"也算冲突**:[34,43] 和 [32,42.9] 大幅重叠,但只要 key 不同就报。这是有意的——spec 区间应当严格一致,差一点就是隐患,不做"重叠即一致"的宽容。这正是确定性层"宁严"的体现。
- **边界 le/ge 之间的逻辑矛盾不深判**:`≤10` 和 `≥10` 转成 `(-∞,10]` 和 `[10,+∞)`,key 不同会报(对);但 `≤10` 和 `≤12` 也 key 不同报(可能是合理收紧而非冲突)。检查器不区分"冲突"和"收紧",一律作为不一致抛出给人看——把判断留给人,机器只负责"指出不同"。

---

### 3.6 噪声过滤:把不该比的提前剔出去

#### 3.6.1 解决什么问题

长表里混着大量"看起来像参数但不是 spec"的行:实测数据(每台机器测出来本就不同)、装箱清单(电池"一台一个"不是电池容量)、号机记录("3 号机 37.1℃")。这些进了比对必然制造误报——实测值台台不同,一比一大堆"冲突"。

#### 3.6.2 原理与算法步骤

主循环里两道过滤(第 153–154 行):
```python
if any(x in (val or "") for x in ["实测","水槽","号机","次测","逐次","measured"]): continue
if cp=="电池容量" and any(x in (val or "") for x in ["说明书","保修卡","装箱","快纸","快速指南","一台","整机"]): continue
```
1. **通用实测过滤**:值串含 `实测/水槽/号机/次测/逐次/measured` 任一 → 整行跳过。这些词标志"这是测量记录或试验数据",不是规格。
2. **电池容量专项过滤**:电池容量组特别容易混进装箱/资料清单的"一台一本说明书""装箱:整机×1"。命中 `说明书/保修卡/装箱/快纸/快速指南/一台/整机` → 跳过。

另外,精度/分辨率的整体让渡也是一种"源头降噪"——`CANON` 里根本不收"测量精度""分辨率"(注释第 24 行),这类参数从入口就不进 Tier1,交给 LLM。

#### 3.6.3 为什么这么设计

- **过滤在解析前**:`continue` 在 `signature` 调用之前,省掉解析开销,更重要的是从源头杜绝这些噪声进入分组。
- **电池容量单列**:因为它的噪声模式(装箱清单)和别的参数不同,通用词表覆盖不了"一台""整机"这种只在电池容量语境下才是噪声的词(在尺寸语境"整机"是合法限定)。所以加 `cp=="电池容量"` 条件门。
- **精度/分辨率整体让渡**:它们带"温度段 + 重复性"双重歧义,确定性解析必然出错。与其在 Tier1 用一堆 if 勉强处理还容易误报,不如整体推给 LLM 语义层。这是分层的纪律——确定性层只做有把握的。

#### 3.6.4 走一遍实例

- `电池容量:装箱 1 台/盒` → cp=电池容量,值含"装箱""一台"→ 过滤跳过。不会和真电池容量 `1000mAh` 比。
- `体温:37.1℃(3 号机实测)` → 值含"号机""实测"→ 跳过。不会和规格区间比。
- `1000mAh` / `1050mAh`(两份规格书)→ 不含噪声词 → 正常解析,`("PT",1000)` vs `("PT",1050)` → 都是点,无非点区间可落 → reps 两个 key → 报。

#### 3.6.5 边界与踩坑

- **过滤词表是黑名单,挂一漏万**:新出现的实测标记词(如"试产数据""样机")不在表里就漏过,可能误报。维护成本随产品文档习惯变化。
- **可能误杀**:若某规格行恰好含"整机"二字又确属电池容量(罕见),会被误过滤漏报。这是黑名单的固有风险,取舍上接受"偶尔误杀"换"批量噪声清除"。

---

### 3.7 输出:可签字定位的冲突报告

#### 3.7.1 原理与结构

输出两路(第 190–201 行):

**CSV**(给人复核、可导入表格):
```python
w.writerow(["序号","规范参数","限定词","冲突取值数","取值A","出处A","取值B","出处B","其它取值"])
```
按 `取值数` 降序排(冲突取值越多的越靠前,优先看)。每行给规范参数、限定词、前两个变体的原值 + 出处文件,第三个起的变体压进"其它取值"列,格式 `值@文件basename`(第 195 行 `os.path.basename`)。

**控制台**(给跑批时一眼扫):
```python
print(f"[{a.product}] 长表 {len(rows)} 行,可解析数值参数实例 {parsed} 个,规范参数组 {len(groups)} 个")
print(f"  确定性数值冲突: {len(conflicts)} 组 -> {a.out}")
```
先打总览(总行数、可解析实例数 `parsed`、分组数),再逐条打冲突。

#### 3.7.2 为什么这么设计

- **保留原值而非归一值**:报告里 `取值A` 是 `34~43℃` 原文,不是归一后的 `(34.0,43.0)`。因为复核人要回原文件核对、签字,看到原文才能定位。归一值只用于内部判定,不进报告。
- **带出处文件**:每个变体都附 `file`,这是"可签字定位"的关键——报告不只说"有冲突",而是说"甲文件写 X、乙文件写 Y",拿着就能去改。
- **CSV 用 `utf-8-sig`**(第 190 行 `encoding="utf-8-sig"`):带 BOM,Excel 直接双击打开中文不乱码。这是给 Windows 上用 Excel 复核的硬件 PM 准备的工程细节。
- **打印 `parsed` 和 `groups` 计数**:让跑批的人对"覆盖率"有感——长表 N 行里只有 parsed 个被解析,这个比例本身就是健康度信号(太低说明词表或解析没覆盖到位)。

---

### 3.8 全局取舍:为什么宁可低召回换近零误报

这一节把散落在前面各处的同一条设计哲学收口讲清,因为它是整个检查器的灵魂。

#### 3.8.1 precision / recall 在本场景的不对称代价

- **误报(假阳性)的代价**:每一条冲突都要硬件 PM 拿着去翻原文件、找作者核对。如果 10 条里有 6 条是写法差异、实测数据、单位没归好造成的假冲突,复核人很快就**不再信任这个工具**,整个系统失效。在审核场景,信任一旦垮掉就回不来。
- **漏报(假阴性)的代价**:某个真冲突这次没抓到。但它本来就是人工审核也容易漏的;而且系统是分层的,Tier2 LLM 语义层、人工抽查还有机会兜。漏一条的边际损失,远小于误报一条对信任的侵蚀。

代价高度不对称 → **precision 优先级 >> recall**。这就是源码注释反复出现"近零误报""保近零误报""剔写法误报"的根本原因。

#### 3.8.2 这条哲学落在代码里的每一处体现

| 机制 | 牺牲的 recall | 换来的 precision |
|---|---|---|
| `canon` 白名单(未命中即弃) | 表外参数全不查 | 不会乱归组误报 |
| 整机重量/尺寸负向护栏 | 含护栏词的整机参数弃权 | 不会把箱重和净重比 |
| `signature` 解析不干净返回 `None` | 复杂写法的值不参与 | 不会硬解出错误签名 |
| 精度/分辨率不进 Tier1 | 这两类完全不做确定性比对 | 不在歧义参数上误报 |
| `(canon, qualifier)` 双键分组 | 限定词没标全的合法值漏比 | 不同工况的合法值不互报 |
| 实测/号机/装箱噪声过滤 | 偶尔误杀合法行 | 批量剔除必然误报源 |
| 点落区间判一致 | —— | 点和区间不矛盾不报 |
| 单位归一 + round | —— | 等价值不因单位/精度误报 |

每一行都是同一个选择:**遇到拿不准的,弃权(返回 None / continue / 不进表),而不是猜。**

#### 3.8.3 这条哲学的代价与边界(诚实地说它做不到什么)

- **它抓不到"语义级"不一致**:测量精度在不同温度段的差异、防护等级的等效表述("防水"vs"IPX7")、需要理解上下文才能判的矛盾——这些它一概不碰,全靠 Tier2。它只是"数值字面归一后的不一致检测器"。
- **它的召回率本质上不可知**:因为它主动弃权了所有拿不准的,你无法只从它的输出反推"漏了多少"。健康度只能通过 `parsed/总行数` 的覆盖率间接观察,真实漏报要靠 LLM 层和人工抽查暴露。
- **它依赖三张人工表的质量**:`CANON` 同义词表、`qualifier` 关键词表、噪声过滤词表。三张表是产品相关的、需要随每条产品线、每次文档习惯变化而维护。表没跟上,要么漏(没收的词)要么误(短词污染)。这是确定性算法用"可解释、可复算"换来的维护负担——它不会自己学,得人喂。

**一句话收口**:这个检查器不追求"全",只追求"它说有冲突,就一定有冲突"。它把召回率让渡给 LLM 层和人工,自己死守误报率这一条底线——因为在跨文件设计审核里,一个会"狼来了"的工具,比一个偶尔漏报但报准的工具危险得多。

---

源文件:`D:\AI_0415\03DHF\PT9L_CHECK\dhf_audit_toolkit\check_params_numeric.py`(204 行,无外部依赖,Python 标准库 `sys/os/csv/re/argparse/collections` 即可运行)。

---

## 四、Tier1 同构表 diff + Tier2 跨异构表对账 + 模板残留扫描

这一章覆盖审核系统里三件"机械层"工作的确定性内核。它们对应三个真实脚本：`check_table_diff.py`(Tier1 行级 key-join diff)、`check_bom_crosswalk.py`(Tier2 跨异构表对账)、`check_residue.py`(模板残留/占位符扫描)。三者共享同一条设计哲学：**凡是不需要语义判断、靠对齐和规则就能定死的差异,就用确定性算法做到近零误报;凡是确定性算法吃不下的(WI 散文、范围天然不同),就老实降级到 LLM 抽取或人审,绝不假装机器判得了。** 下面逐个拆透。

---

### 4.1 Tier1 同构表 key-join 精确 diff(`check_table_diff.py`)

#### 4.1.1 解决什么问题

场景是这样的:同一份 BOM(或元器件清单、组件清单)在两个阶段、两个版本之间会"漂移"。比如设计冻结前的 BOM 和量产 BOM、送审版和归档版、A 阶段和 B 阶段。审核要回答一个可签字的问题:**这两份表到底差在哪——哪些料号是 A 独有的、哪些是 B 新增的、哪些料号两边都有但某一列(材质/规格/型号/封装/配比)的值变了。**

人工做法为什么不行:
- 两份 BOM 动辄上百行,人眼"逐行对"会漏。更要命的是 BOM 行序经常不一致(新增料插在中间、排序规则变了),于是"第 37 行 vs 第 37 行"这种朴素按行号对齐**根本对不上**——行号偏移一格,后面全部错位,会爆出几十条假差异。
- Excel 自带的"比较"不认主键,它比的是单元格坐标,同样毁于行序漂移。
- 即便手工排序后比,人也容易把"全角空格/前后空格/`nan`空值"当成真差异报上去,污染结论。

所以需要的是**按主键对齐(key-join)而非按行号对齐**的逐列 diff,并且把空白归一化掉,只报真差异。

#### 4.1.2 原理与算法步骤

核心是数据库式的 full outer join:以"物料编码/图号"为主键,把 A、B 两表各自读成 `{主键: {列名:值}}` 的字典,再做集合运算分出"仅 A / 仅 B / 交集",交集里再逐列比值。

**步骤 1 — 读表(`read_table`)。** 按扩展名分流:`.xlsx` 用 `openpyxl.load_workbook(path, read_only=True, data_only=True)`(`data_only=True` 关键——取公式算出来的值而不是公式本身),其余(`.xls`)用 `xlrd`。每个单元格统一 `str(...).strip()`,`None` 落为 `""`。产出二维 `rows`。

**步骤 2 — 自动探测表头行(`find_header`)。** BOM 表头很少在第 1 行(上面常有标题、图框、签名栏)。它扫前 15 行 `rows[:15]`,把整行 `"".join(r)` 后做关键词匹配,命中即认定为表头:
- 条件 A:`("物料编码" in joined or "物料编号" in joined)` 且 `("序号" in joined or "品" in joined or "图号" in joined)`;
- 条件 B(兜底,无物料编码的图号表):`"图号" in joined and ("名称" in joined or "品" in joined)`。
- 都没命中返回 `0`(退化为第一行当表头)。允许用 `--header` 强制指定行号绕过探测。

**步骤 3 — 选主键列(`load` 内)。** 候选优先级 `keycands = [key_hint] if key_hint else ["物料编码","物料编号","图号","料号"]`。按候选顺序在表头列名里找**子串包含**(`kc in c`,不是精确相等——容忍"物料编码(SAP)"这种带后缀的列名),第一个命中的列下标记为 `kidx`。

**步骤 4 — 建记录字典 + 主键品名兜底。** 遍历数据行 `rows[h+1:]`:
- 短行右侧补空 `r = r + [""]*(len(cols)-len(r))`,防越界;
- 整行转字典 `d = {cols[ci]: norm(r[ci]) ...}`;
- 取主键 `key = norm(r[kidx])`。**若主键为空**(常见于章节小标题行、合计行、纯空行),走兜底:在列名里找含"品/名称"的列当品名 `nm`、含"型号"的列当型号 `tp`,拼成 `key=(nm+"|"+tp).strip("|")`;
- 仍为空或 `key=="nan"`,`continue` 跳过(这就是把"章节/空行"过滤掉);
- 主键重复时不覆盖,记进 `dup` 列表(去重后在报告里提示"重复键 N 个")。

这里的 `norm(s)` 是 `" ".join((s or "").split()).replace("　"," ").strip()`——把连续空白(含换行/制表)折叠成单空格,并把全角空格 `　` 换成半角。这是后面"值是否相等"判断的归一基础。

**步骤 5 — 确定比对列 `cmp_cols`。** 若给了 `--cols` 就用用户指定;否则自动取**两表列名交集,再减去主键列、减去任何含"序号"的列、减去空列**:
```
cmp_cols = [c for c in colsA if c in colsB and c != keyname and "序号" not in c and c != ""]
```
减"序号"是因为序号是行内顺序号,天然会漂,比它毫无意义。

**步骤 6 — 集合运算分三类。**
```
onlyA = sorted(set(recA) - set(recB))   # 仅 A 有
onlyB = sorted(set(recB) - set(recA))   # 仅 B 有
both  = sorted(set(recA) & set(recB))   # 两边都有
```

**步骤 7 — 交集逐列比值。** 对 `both` 里每个主键 `k`、每个 `c in cmp_cols`:
```
va = recA[k].get(c,""); vb = recB[k].get(c,"")
if norm(va) != norm(vb) and (va or vb):
    diffs.append({"主键":k, "列":c, labelA:va, labelB:vb})
```
注意 `(va or vb)` 这个守卫——两边都空不算差异(避免把"A 没填、B 也没填"报成差)。

**步骤 8 — 输出 CSV(`utf-8-sig` 带 BOM,Excel 直接双击不乱码)。** 表头 `["类型","主键(...)","列",labelA,labelB]`,然后依次写"仅A有"(带上该料的品名)、"仅B有"、"值不同"(逐列一行,给 A 值 vs B 值)。终端再 print 前 25 条 `▲ [列] 主键: A=值 vs B=值`。

#### 4.1.3 为什么这么设计

- **为什么 key-join 而不是按行 diff:** 因为 BOM 的行序不可信,唯一可信的对齐锚点是料号/图号。用主键当 join key,行序怎么乱都不影响——这是把"位置对齐"换成"身份对齐",一举消灭行序漂移制造的整片假阳性。
- **为什么主键用"子串包含"而非精确列名匹配:** 真实 BOM 列名脏(带单位、带来源后缀、带括号注释)。精确匹配会因为一个括号就找不到主键列,直接退化成无主键。子串包含是用一点点"可能误选"的风险换鲁棒性,而候选列表是有优先级的(物料编码优先于图号),误选概率很低。
- **为什么要品名+型号兜底主键:** 有些组件清单根本没有料号列,只有品名和型号。没有兜底,这类表的所有行都会因主键空被丢掉,diff 直接空转。兜底让"无料号表"也能对齐。
- **为什么 `data_only=True` 是必须的:** BOM 里用量、配比常是公式。不开这个标志读到的是 `=B2*3` 字符串,两表公式文本一样但算出的值不同,会**漏报**真差异;或公式文本不同但值相同,会**误报**。取计算值才对得上业务语义。
- **为什么归一空白后再比:** 全角空格、尾随空格、Excel 导出的换行是 BOM 文本里的常态噪声。不归一,这些纯排版差异会淹没真正的"材质从 PC 改成 ABS"这种关键差异。

#### 4.1.4 走一遍实例

设 A=设计冻结版、B=量产版,主键自动选中"物料编码",`cmp_cols` 自动算出 `["品名","材质","规格","型号","封装形式","配比"]`。

| 物料编码 | A.品名 | A.材质 | B.品名 | B.材质 |
|---|---|---|---|---|
| M001 | 上盖 | PC | 上盖 | ABS |
| M002 | 螺钉 | — | (B 中无此行) | |
| M007 | (A 中无此行) | | 缓冲垫 | 硅胶 |

执行 `python check_table_diff.py 冻结.xlsx 量产.xlsx --labelA 冻结 --labelB 量产 --out diff.csv`:
1. `find_header` 在两表各自定位表头行;`load` 把 A 读成 `{M001:{...}, M002:{...}}`,B 读成 `{M001:{...}, M007:{...}}`。
2. `onlyA = [M002]`、`onlyB = [M007]`、`both = [M001]`。
3. `both` 里比 M001:`norm("PC") != norm("ABS")` 成立 → 产出一条 `{"主键":"M001","列":"材质","冻结":"PC","量产":"ABS"}`。品名两边都是"上盖"无差异,不报。
4. CSV 输出三行:`仅冻结有,M002,,螺钉,` / `仅量产有,M007,,,缓冲垫` / `值不同,M001,材质,PC,ABS`。
5. 终端打印 `仅冻结有: 1  仅量产有: 1  值不同: 1 处` 和 `▲ [材质] M001: 冻结='PC' vs 量产='ABS'`。

每一条都带主键、带列名、带两侧原值——审核员可以直接拿去签字或追问。

#### 4.1.5 边界与踩坑

- **只比第一个 sheet。** `read_table` 写死 `wb.sheetnames[0]` / `sheet_by_index(0)`。多 sheet 的工作簿(比如 BOM 和工艺在两个 tab)只会读到第一张,其余被无视。这是已知局限,需要时得拆 sheet 或改代码。
- **`.xls` 依赖 `xlrd`,`.xlsx` 依赖 `openpyxl`。** 缺库会在 `import` 时炸。新版 `xlrd`(≥2.0)已移除 `.xls` 支持以外的能力,环境得装对版本。
- **主键探测可能选错列。** 如果一张表既有"物料编码"又有"旧物料编码"两列,子串包含会命中第一个出现的——不一定是想要的。这时必须用 `--key` 显式指定。
- **重复主键只保留第一条。** `if key in recs: dup.append(key) else: recs[key]=d`——同一料号出现多行(比如同料用在多个位置)时,后续行被丢弃,只在报告里提示"重复键 N 个"。这意味着"一料多处"的表 diff 结果会不完整,看到 dup 非零就要警惕。
- **比对列取的是交集。** 如果 B 版改了列名(把"材质"列改叫"材料"),这一列会因为不在交集里而**整列不参与比较**,材质变更被静默漏掉。列名重命名是这套算法的盲区,需要靠 `--cols` 或人工核列名兜。
- **品名兜底主键有碰撞风险。** 两个不同零件若品名+型号恰好相同,会被当成同一主键,后者进 `dup` 被丢。无料号表本身就脆,这是代价。

---

### 4.2 Tier2 跨异构表对账(`check_bom_crosswalk.py`)

#### 4.2.1 解决什么问题

Tier1 的前提是两份表**同构**(同样的列、同样的主键)。但 DHF 里真正容易出事的,是几份**异构**文件之间的口径打架:
- BOM 说螺钉用 **10 颗**,装配 WI(作业指导书)分了几个工步、加起来其实是 **9 颗**;
- 元器件清单里传感器图号是 `TH-001`,WI 里写成 `TH-1`;
- 某个零件只在 BOM 出现、WI 里压根没提(漏录候选)。

这些表列结构完全不同(BOM 是规整表格、WI 是散文 + 表格混排),主键也各不相同,**Tier1 的 key-join 根本套不上**。

人工/朴素做法为什么不行:
- 人要在三四份格式迥异的文档间来回翻,把"螺钉"在每处的用量手动加总再比——枯燥、易错、不可复现。
- 朴素字符串匹配把"螺钉""螺丝""self-tapping screw"当三个不同零件,对账直接散架。
- WI 是散文("先打两颗螺丝固定上盖,再用三颗螺丝锁主板"),没有结构化的用量列,正则抽不干净。

需要的是:**先把所有来源抽成统一 schema,再做零件名归一化聚合,然后跨来源核对用量/规格/图号,并且诚实地把"机器判不准的"降级出去。**

#### 4.2.2 原理与算法步骤

输入是一张已经预处理好的"统一零件记录表"CSV,schema 固定为 `来源, 品名, 用量, 规格, 图号, 物料编码`。**关键分工**:BOM/清单这类规整表由确定性抽取填进来;WI 散文由 LLM 抽成同样 6 列填进来。也就是说,LLM 的不确定性被关在"抽取"这一步,**对账逻辑本身是纯确定性的**——这是整个设计的承重墙。

**步骤 1 — 零件名规范化(`canon_part` + `assign`)。** 两级归并:
- 第一级,同义词词典 `SYN`。它是一个 `(canonical, [别名...])` 列表,例如 `("螺钉",["螺钉","螺丝","screw","自攻","机牙"])`、`("传感器",["传感器","探头","测头","sensor","热电堆","红外传感"])`。`canon_part(name)` 先 `norm`(`re.sub(r"\s+","",lower)`——去所有空白 + 转小写),再看是否含任一别名,命中即返回 canonical。
- 第二级,模糊归并(`assign` 里,`canon_part` 返回 `None` 时)。对已建立的 canonical 集合,用 `difflib.SequenceMatcher(None, nn, norm(c)).ratio() >= 0.8`,或互为子串(`nn in norm(c) or norm(c) in nn`),命中就并过去;都不命中,就**以自己为新 canonical**(`canons.setdefault(name.strip(),...)`)。

**步骤 2 — 中文数字 + 单位的用量解析(`parse_qty`)。** WI 散文里用量经常是"两颗""三个":
```
m = re.search(r"(\d+(?:\.\d+)?)", s)        # 先抓阿拉伯数字(含小数)
if m: return float(m.group(1))
for ch,v in CN.items():                      # 再抓中文数字 + 量词
    if ch+"颗" in s or ch+"个" in s or ch+"件" in s or ch+"根" in s or ch+"pcs" in s.lower():
        return float(v)
return None
```
`CN` 是 `{"零":0,"一":1,"二":2,"两":2,...,"十":10}`,注意"两"也映射到 2。阿拉伯数字优先级高于中文。抽不出返回 `None`(不参与求和)。

**步骤 3 — 规格归一(`norm_spec`)。** `norm` 之后再做:`×`/`*` → `x`、全角括号 → 半角、去尾部 `mm` 单位(`re.sub(r"[mM]{2}$","",s)`)。这样 `M2×5mm`、`m2*5`、`M2X5` 会归一成同一个 token,避免把纯写法差异报成"规格冲突"。

**步骤 4 — 按 (canonical, 来源) 聚合。** `agg` 是 `defaultdict`,每格存 `{qty(求和), qn(有效用量计数), spec(set), draw(set), code(set), raw(set)}`。遍历每条记录:`assign` 得 canonical `cp`,`parse_qty` 得 `q`,有值就 `a0["qty"] += q; a0["qn"] += 1`(**WI 多工步在这里自动求和**);规格/图号/物料编码 `add` 进各自 set,但先过滤 `n/a, na, -, none` 这些等价空值。

**步骤 5 — 跨来源冲突检测。** 对每个 canonical `cp`,先求它出现在哪些来源 `present`:
- **用量冲突:** `qmap = {来源: round(qty,2)}`(只取 `qn>0` 的),若 `len(set(qmap.values())) >= 2`(去重后还有 ≥2 个不同值)→ 报"用量冲突",详情列出每个来源的数。
- **图号/规格冲突:** 对 `draw`、`spec` 各自,先把每个来源的值集合 `norm_spec` 归一成 `vs`。仅当 **≥2 个来源都有值**(`len(vals)>=2`)、**全体并集有 ≥2 个不同值**(`len(allv)>=2`)、且**各来源取交集为空**(`inter = set.intersection(*vals.values())` 为空,即真不一致而非部分重叠)时,才报冲突。这个"取交集判空"是降误报的关键守卫。
- **漏录降级为 info,不报冲突:** 若 `1 <= len(present) < len(sources)`(出现在部分而非全部来源),归入 `infos`("仅部分来源(范围差异,人工看)"),写进单独的 `-info范围差异.csv`。

**步骤 6 — 三个输出文件。**
- `...-crosswalk.csv`:零件 × 来源 的矩阵,每来源给 `用量` 列和 `图号/规格` 列,一眼看清同一零件在各来源的口径。
- `对账.csv`:只装**真冲突**(用量/规格/图号)。
- `...-info范围差异.csv`:漏录候选,明确标注"人工看"。

终端打印 `★真冲突: N 条`、`信息项(范围差异): M 条`,并逐条 `▲ [类型] 零件: 详情`。

#### 4.2.3 为什么这么设计

- **为什么列对齐用标准化 schema 而不用嵌入模型:** 注释里明说"列对齐用标准化 schema,故无需嵌入模型"。因为输入已经被抽成固定 6 列,列的语义是确定的,不存在"这一列到底是规格还是型号"的语义歧义。上嵌入模型既慢、又引入不确定性、还要依赖外部服务——纯属把简单问题复杂化。
- **为什么确定性算法宁可低召回换近零误报:** 这是整套 Tier2 的灵魂。审核报告里**一条假阳性的代价远高于一条漏报**——假阳性会让审核员反复去查"其实没问题的地方",查几次就不信任这个工具了,工具直接废掉。所以处处加守卫:用量要"去重后 ≥2 个值"才报、图号要"来源间交集为空"才报、漏录直接降级成 info。宁可少报,绝不乱报。
- **为什么漏录是 info 而非冲突(诚实承认非近零误报):** 异构表的范围天然不同——总装 ABOM 本来就不含机芯件、WI 本来就不会列全部零件。把"某零件只在 BOM 出现"当冲突报,绝大多数是误报。代码注释直接写了这一点:"异构表范围天然不同,如总装 ABOM 不含机芯件/WI 不列全部件"。所以它老实降级,标"人工看",**不假装机器能判**。
- **为什么弹簧不并、要按极性拆开:** `SYN` 里特意把正极弹簧/负极弹簧/双联弹簧分成三个 canonical,并注释"按极性区分,勿合并(正极/负极/双联是不同件)"。这是踩过的坑——同义词归并太激进会把本应分开核对的不同零件合成一个,它们用量本就不同,合并后反而制造假冲突。归一化的尺度必须"够用就停"。
- **为什么 `norm_spec` 只去尾部 mm 而不去所有单位:** 去得太狠会把"M2"和"2"混为一谈(M 是公制螺纹标识,不是单位),反而制造误判。只处理最高频的写法差异(乘号、括号、尾缀 mm),其余保留原样,是召回与精度的平衡点。

#### 4.2.4 走一遍实例(螺钉 10 vs 9)

输入记录表(节选):

| 来源 | 品名 | 用量 | 规格 | 图号 |
|---|---|---|---|---|
| BOM | 螺钉 | 10颗 | M2×5mm | SC-001 |
| WI | 自攻螺丝 | 两颗 | M2*5 | SC-1 |
| WI | 机牙螺钉 | 三颗 | | |
| WI | 螺丝 | 四颗 | | |

1. **归一化:** "螺钉""自攻螺丝""机牙螺钉""螺丝" 经 `canon_part` 全部命中 `SYN` 里螺钉的别名 `["螺钉","螺丝","screw","自攻","机牙"]` → 统一 canonical **"螺钉"**。
2. **用量解析:** BOM 行 `parse_qty("10颗")` → 抓阿拉伯数字 `10.0`;WI 三行 `parse_qty("两颗")=2.0`(`两`→2)、`"三颗"=3.0`、`"四颗"=4.0`。
3. **聚合:** `agg[("螺钉","BOM")].qty = 10.0`;`agg[("螺钉","WI")].qty = 2+3+4 = 9.0`(WI 多工步自动求和)。
4. **用量冲突判定:** `qmap = {"BOM":10.0, "WI":9.0}`,`set(values)={10.0,9.0}` 长度 2 ≥ 2 → **报"用量冲突",详情 `BOM=10.0 vs WI=9.0`**。这正是 BOM 写 10、WI 实际只装 9 的口径漏洞。
5. **规格判定:** BOM `norm_spec("M2×5mm")="m2x5"`,WI `norm_spec("M2*5")="m2x5"` → 归一后相同,`allv` 只有一个值,不报(写法差异被正确吸收)。
6. **图号判定:** BOM `SC-001`、WI `SC-1`,`norm_spec` 后仍是 `sc-001` vs `sc-1` 两个不同值、来源交集为空 → **报"图号冲突 `BOM=SC-001 vs WI=SC-1`"**。
7. 输出:`对账.csv` 两条真冲突,crosswalk 矩阵里螺钉一行显示 `BOM:用量=10 / WI:用量=9`。

#### 4.2.5 边界与踩坑

- **依赖上游抽取质量,尤其 WI 的 LLM 抽取。** 对账本身确定,但 garbage in garbage out——如果 LLM 把 WI 里"备用螺丝两颗"也抽成装配用量,求和就会虚高,误报用量冲突。这条流水线的薄弱环节在抽取,不在对账。
- **同义词词典是手工维护的,有覆盖盲区。** `SYN` 写死在代码里。遇到词典没收录的叫法(比如某产品特有的零件别名),第一级归并 miss,只能落到第二级模糊归并;模糊归并 `ratio>=0.8` 对中文短词其实偏严,两字零件名很容易算不到 0.8,于是同一零件被拆成两个 canonical,**漏报跨来源冲突**。新产品线上要先补词典。
- **模糊归并的 0.8 阈值是双刃剑。** 调低会误并(把不同零件当一个),调高会漏并。中文短名 + `SequenceMatcher` 字符级比对本就不稳,这是已知的脆弱点。极性敏感件(弹簧)靠词典硬隔开正是因为不敢交给模糊归并。
- **`parse_qty` 只认有限量词。** 量词集合是 `颗/个/件/根/pcs`。WI 若写"两套""两组""两排",当前正则抓不到中文数字分支(没有这些量词),返回 `None`,该工步用量被漏加,求和偏低。要扩量词得改代码。
- **用量冲突按"任意两值不同"触发,不设容差。** 10 vs 9 报,10 vs 10.01(浮点或单位换算残留)也会报。当前靠 `round(...,2)` 压浮点噪声,但没有业务容差概念。对"允许 ±1 余量"这类规则它一律按冲突报,需要人复核。
- **图号/规格冲突要求"交集为空"。** 若一个来源同一零件登记了多个图号(规格 set 里有多个值)且与另一来源**部分重叠**,`inter` 非空就不报——这会漏掉"BOM 给了 A、B 两个图号,WI 只认 A"里"B 是否多余"的问题。这是为压误报主动放弃的一部分召回。

---

### 4.3 模板残留 / 占位符扫描(`check_residue.py`)

#### 4.3.1 解决什么问题

DHF 文件几乎都是从老型号模板"另存为"改出来的。改的过程中极易漏改,留下三类机械层污染:
1. **异类品类残留:** 体温计的 DHF 里残留"血压计""袖带""雾化器"——明明是另一条产品线的词,被模板带进来了(本案 PT9L 出现过 10+ 次)。
2. **异类型号残留:** 留着旧型号编号 `PT3` / `AG-633` / `BG5S`,有的是真残留,有的其实是合法复用件(比如沿用 PT5 的某个零件)——这两种必须区别对待。
3. **占位符未替换:** 模板里的 `XXXX` / `待填` / `TODO` / `○○` 没替换成真内容。

人工做法为什么不行:这是纯体力活,几十个 MD 文件逐行盯"有没有混进别的产品名"——人眼对这种"看起来正常、只是品类错了"的词极不敏感(读"血压计的袖带"时大脑会自动顺过去),漏检率高,且不可复现、换个人结论就变。但它又恰恰是"不需要懂审核、最容易藏、最高频"的问题,天生适合正则机扫。

#### 4.3.2 原理与算法步骤

纯正则逐行扫描,无 AI。

**步骤 1 — 词库分三类。**
- `DEFAULT_FOREIGN`(异类品类):`["血压计","血压","袖带","耳机","雾化器","冲牙器","PC Link"]`,可用 `--foreign` 追加;
- `DEFAULT_FOREIGN_MODELS`(异类型号):`["PT3","PT5","PT9C","AG-633","BG5S","FDIR","T-Z1","sim"]`,可用 `--models` 追加;
- `PLACEHOLDER`(占位符正则):`[r"X{3,}", r"待填", r"待定", r"TODO", r"○○", r"\bxxx\b", r"＿{3,}", r"_{4,}"]`,编译时加 `re.IGNORECASE`。

**步骤 2 — 遍历 MD 文件,跳过噪声目录。** `os.walk(md_dir)`,若路径含 `_manifests / llm_wiki / __pycache__ / dhf_audit_toolkit` 任一就跳过(不扫工具自身和中间产物)。只处理 `.md`。读文件用 `errors="ignore"` 容错。

**步骤 3 — 逐行三类匹配,各带严重度。** 对每行非空行 `line`:
- **异类品类(高):** `for w in foreign: if w in line:` → `["高","异类品类残留",rel,行号,w,原文前120字]`。直接子串包含,因为品类词出现基本就是错。
- **异类型号(中 / 待确认):** 用带边界的正则 `re.search(r"(?<![A-Za-z0-9])" + re.escape(m) + r"(?![A-Za-z0-9])", line)`——前后不能是字母数字,**防止 `PT3` 误命中 `PT35`、`sim` 误命中 `simple`**。命中后看严重度:`sev = "待确认(可能复用)" if m in allow_reuse else "中"`。`allow_reuse` 默认 `{PT5,PT3,T-Z1,Public,KD,PT1}`,可用 `--allow-reuse` 覆盖。
- **占位符(低):** `pat_ph.search(line)` 命中,**且** 该行不含 `"年 月 日"`(日期空栏按规则不查,避免把模板日期空格当残留) → `["低","占位符未替换",...]`。

**步骤 4 — 排序输出。** 严重度排序键 `order = {"高":0,"中":1,"待确认(可能复用)":2,"低":3}`,`rows.sort(...)`。写 `utf-8-sig` CSV,列 `[严重度,类型,文件,行号,命中,原文]`。终端用 `Counter` 按类型计数打印,并提示"异类品类基本是错;异类型号需区分复用件 vs 残留;占位符需补"。stdout 先 `reconfigure(encoding="utf-8")` 防 Windows GBK 控制台打印崩溃。

#### 4.3.3 为什么这么设计

- **为什么品类词用裸子串、型号用边界正则:** 品类词("血压计")是完整的多字中文词,裸子串包含几乎不会误命中;而型号是短字母数字串("PT3""sim"),裸子串会被更长的合法串吃进去(`PT35` 含 `PT3`、`simple` 含 `sim`),所以必须加 `(?<![A-Za-z0-9])...(?![A-Za-z0-9])` 边界。两类用不同匹配策略,是按词形特点对症下药。
- **为什么型号分"中"和"待确认"而不是一律判错:** 这是诚实。旧型号出现在新 DHF 里,可能是残留(错),也可能是合法复用件(对)——比如新品沿用了 PT5 的传感器,文件里写 PT5 是正确的。机器无法仅凭出现就判错,于是把"白名单里的型号"降级成"待确认(可能复用)",交人最终判定,而不是制造一堆假错误让人删。
- **为什么占位符要排除"年 月 日":** 模板的日期栏常留成"____年__月__日"等签字时手填,这是合规的空栏,不是"忘改的占位符"。`"年 月 日" not in line` 这个守卫专门豁免它,避免把正常空栏报成问题——又是一处为降误报打的补丁。
- **为什么严重度分级 + 排序:** 审核员时间有限,要先看"几乎肯定是错"的(异类品类),再看需判断的(型号),最后看补填类(占位符)。排序把高价值发现顶到最前,是把工具输出对齐到人的审核动线。
- **为什么跳过 `_manifests/llm_wiki/dhf_audit_toolkit` 等目录:** 这些是中间产物和工具代码,里面天然含大量型号词和示例词(比如本工具源码里就写着 `血压计`),不跳过会自我命中、刷出满屏假阳性。

#### 4.3.4 走一遍实例

命令:`python check_residue.py "D:/.../PT9L_MD" --product PT9L`,某文件 `02_设计输入.md` 含三行:
1. 第 18 行:`本产品袖带充气压力不超过...` → `w="袖带"` 子串命中 → `["高","异类品类残留","02_设计输入.md",18,"袖带","本产品袖带充气压力不超过..."]`。(模板从血压计带过来的整句残留)
2. 第 42 行:`传感器沿用 PT5 平台方案` → `PT5` 带边界命中,且 `PT5 in allow_reuse` → `["待确认(可能复用)","异类型号残留",...,42,"PT5",...]`。提示人去确认这是不是真的复用件。
3. 第 77 行:`版本号:XXXX` → `X{3,}` 命中、行内无"年 月 日" → `["低","占位符未替换",...,77,"XXXX",...]`。

排序后 CSV:袖带(高)排最前,PT5(待确认)居中,XXXX(低)在后。终端打印 `命中 3 条`、`分类: {'异类品类残留':1,'异类型号残留':1,'占位符未替换':1}`。

反例(不命中):某行 `参考 PT35 的结构` —— 因为 `PT3` 的边界正则要求其后不是字母数字,而 `PT35` 的 `3` 后面是 `5`,**不命中**,正确避免了误报。

#### 4.3.5 边界与踩坑

- **词库是穷举的,漏一个就扫不到。** `DEFAULT_FOREIGN` / `DEFAULT_FOREIGN_MODELS` 写死。如果模板带进来的是词库里没有的旧型号或品类,这个工具完全看不见。每条新产品线都得先把"它该排斥哪些词"配进 `--foreign/--models`,否则形同虚设。
- **它只查"形",不查"义"。** 它能发现"血压计"三个字出现了,但**发现不了**语义错误(比如把冲牙器的工作压力数值误填进体温计的参数表——数字看着正常,只是值错了)。模块注释明说自己只管"机械层、不需要语义判断"的三类问题。语义级审核是另一套(LLM/人审)的事。
- **占位符正则会误命中正常文本。** `_{4,}`(连续下划线)、`X{3,}` 在某些合法内容里也会出现(比如表格分隔线、代号 `XXX-001`)。它定的严重度是"低",就是承认这一类噪声较多、需要人快速过一遍而非当硬错误。
- **`PC Link` 这种含空格的词靠裸 `in` 匹配,大小写敏感。** `"PC Link"` 在 `foreign` 里是子串精确包含,写成 `pc link` 或 `PCLink`(无空格)就漏。品类词分支没有 `IGNORECASE`(只有占位符 `pat_ph` 加了),英文残留词大小写不规整时会漏。
- **复用件白名单是"型号粒度"的,不是"具体零件粒度"。** `PT5 in allow_reuse` 只要型号在白名单,该文件里**所有** PT5 出现都降级成"待确认"。如果同一文件里既有合法的 PT5 复用件、又有忘改的 PT5 残留,工具无法区分这两处,都只标"待确认",仍需人逐条看。
- **逐行扫描,跨行残留抓不到。** 若残留词被换行拆开(Markdown 表格折行、PDF 转 MD 的断行),`for line in lines` 看不到完整词,漏检。这是行级正则的固有限制。

---

源文件位置(均为真实实现,本章所有函数名/正则/阈值据此):
- `D:\AI_0415\03DHF\PT9L_CHECK\dhf_audit_toolkit\check_table_diff.py`
- `D:\AI_0415\03DHF\PT9L_CHECK\dhf_audit_toolkit\check_bom_crosswalk.py`
- `D:\AI_0415\03DHF\PT9L_CHECK\dhf_audit_toolkit\check_residue.py`

---

## 五、自验证层（证据核验 / 对抗证伪 / 裁决库 / 系统自检）

前面几层解决的是"怎么把 finding 找出来"。但找出来不等于可信。LLM agent 在跨文件做一致性审核时有三类系统性失真：**编造证据**（声称"原文写了 X"，但原文根本没写）、**过度自信的孤立断言**（一条 finding 听起来言之凿凿，没有第二双眼睛挑战它）、**跨型号重复犯同一个已被 PM 否掉的错**（误报反复出现）。还有一类元层面的风险：**漏做**——某个维度整章没查、某个文件夹被悄悄跳过，而 agent 自己不会主动报告"我没做什么"。

自验证层就是专门处理"审核结果本身可不可信"的一层。它由四个互补的机制组成，全部是**确定性的、可重跑的、不依赖再调一次大模型**的脚本：证据核验器（`verify_findings.py`）做引文回查；对抗证伪（CoVe）用独立 agent 反驳；裁决库（`_adjudications.csv`）防止重复误报；系统自检（`audit_self_check.py`）做八项元检查。它们的共同设计哲学是：**用便宜、确定、宁可低召回也要近零误报的检查，去兜底昂贵、随机、可能过度自信的 LLM 判断。**

---

### 5.1 证据核验：把每条 finding 的引文拿回全语料 grep

#### 5.1.1 解决什么问题

审核 agent 输出的每条 finding 都长这样："阶段 07 装配说明与阶段 03 设计输入矛盾，原文写'四根线焊接'但 BOM 只列 3 个焊点"。这里的 `'四根线焊接'` 是 agent 声称自己在文档里读到的**原文引文**。

问题在于：LLM 会**幻觉引文**。它可能把"四根连接线"记成"四根线焊接"，可能把两份文档的措辞拼在一起，最坏的情况是整句凭空捏造一个听上去很合理、但语料里根本不存在的句子。一旦引文是假的，整条 finding 的地基就塌了——你拿着一个伪造的"原文"去找工程师对质，对方翻遍文档找不到，审核的公信力就归零。

人工核验为什么不行？一份 DHF 转换成 MD 语料动辄几十个文件、上百万字；一轮审核产出几十到上百条 finding。让人逐条把引文拿回去全文搜，一条要翻好几个文件，几十条就是大半天，而且人眼搜中文长句极易漏（标点、全角半角、行号前缀都会让"看起来一样"的句子搜不到）。这件事必须自动化，而且必须**确定性**——同样的输入永远给同样的结论，不能再引入一个会幻觉的模型来判断"这个引文算不算找到了"。

#### 5.1.2 原理与算法步骤

核心思路：finding 里的引文如果是真的，那它（或它的长片段）必然能在转换后的 MD 语料里被字符串匹配到。于是把"验证 agent 没编造"这个语义问题，降维成一个**确定性的子串包含问题**。

**第 0 步：归一化（`norm`）。** 直接 grep 原始引文几乎必然失败，因为引文和语料之间存在大量"看起来一样但字节不同"的噪声：空白、全角空格、竖线表格符、各种引号括号。`norm` 函数用一条正则把这些全部抹掉：

```python
def norm(s):
    return re.sub(r"[\s　|｜'\"'\"『』「」（）()【】\[\]]", "", s or "")
```

注意它**只删噪声字符，保留 CJK 汉字、字母数字、勾选框 ■□、以及法规号里的点号**（如 `880.2910`）。语料和引文都过同一个 `norm`，比较就在"去噪空间"里进行。

**第 1 步：建语料索引。** 对 `MDROOT` 下递归 glob 出的每个 `.md` 文件，读全文、取其所在文件夹名、用 `re.match(r"\s*(\d+)", folder)` 抽出文件夹的前导阶段号，然后整篇 `norm` 一遍，存成四元组 `(basename, folder, stage_num, normalized_text)` 进 `files` 列表。这是一次性把整个语料压成"归一化大字符串集合"。

**第 2 步：从证据列抽引文（`extract_quotes`）。** 用一组 `QUOTE_RE` 正则去匹配证据文本里被各种引号包起来的内容：

```python
QUOTE_RE=[re.compile(r"'([^']{4,200}?)'"), re.compile(r"『([^』]{4,200}?)』"),
          re.compile(r"「([^」]{4,200}?)」"), re.compile(r"[\"“]([^\"”]{4,200}?)[\"”]"),
          re.compile(r"[''‘]([^''’]{6,200}?)[''’]")]
```

长度下限（4 或 6 字）排除掉无意义的短引号片段，上限 200 字防止吞掉整段。抽出来后还要过滤：`norm` 后不足 4 字的丢掉；用正则 `^[\w一-鿿\-＋\+]+\.(?:md|xls|xlsx|docx?|pdf|mpp)` 识别出**纯文件指针**（如 `'PT9L-设计输入.md'`）并丢掉——这种是 agent 在指文件、不是在引原文，拿去 grep 没意义。

**第 3 步：整段命中（`find_quote`）。** 把引文 `norm` 成 `nq`，遍历 `files`，凡 `nq in ntxt` 的文件都收进命中列表。这是最强的证据：整句一字不差（去噪后）地出现在某个真实文件里。

**第 4 步：长片段命中（`find_partial`）。** 整段没找到时，不立刻判可疑——很多时候是中间夹了个行号、或某个标点没被归一化掉，导致整段差一两个字。于是取三个 12 字窗口：

```python
def find_partial(nq):
    if len(nq)<12: return []
    wins={nq[:12], nq[len(nq)//2-6:len(nq)//2+6], nq[-12:]}
    for (bn,fol,num,ntxt) in files:
        if any(w in ntxt for w in wins if w): return [(bn,fol,num)]
    return []
```

首 12 字、正中间 12 字、尾 12 字，任一窗口命中即认为"这句话基本是真的，只是有漂移"。短于 12 字的引文不做部分匹配（窗口比引文还长，没意义）。

**第 5 步：缺失断言识别（`is_absence`）。** 有一类 finding 本质上是"**某项应该有但没有**"——比如"全文未出现 880.2910 法规引用"。这种 finding 的"证据"是一个**否定断言**，你根本无法正向 grep 一个"不存在的东西"。`is_absence` 通过关键词集 `NEG` 来识别这类：

```python
NEG=["无","未","缺","没有","未出现","未锚定","未承接","缺失","全文无","均无","不存在","NEI",
     "未产出","留空","空白","应含","未见","应有","本应","未填","未提","查无","没出现","未涉及","未引用"]
```

外加严重度等于 `NEI`（Not Enough Information）也算缺失类。这一步至关重要——没有它，所有"缺失类"finding 都会被冤判成"可疑"。

**第 6 步：五分类裁决。** 把上面的信号组合成最终 `verdict`：

```python
if suspect_q and not all_hit:
    verdict="缺失断言" if absc else "可疑"
elif suspect_q:
    verdict="有据(部分)" if absc else "部分可疑"
elif partial:
    verdict="有据(部分)"
else:
    verdict="有据"
```

加上"无引文"（`extract_quotes` 抽不到任何可 grep 的原文）共五类：

| verdict | 含义 | 处置 |
|---|---|---|
| **有据** | 引文整段在真实语料命中 | 可信，无需复核 |
| **有据(部分)** | 整段没命中但长片段命中（行号/标点漂移），或缺失类的正向引文有据 | 基本可信 |
| **缺失断言** | 断言"某项缺失"，无法正向 grep，须另用"确认缺失"流程核 | 转人工/另一套核法 |
| **可疑** | 声称原文写了 X，但全语料完全找不到 | **人工复核重点（可能编造/严重改写）** |
| **无引文** | 纯结构/汇总判断，没有可 grep 的原文引文 | 另行人工 |

**第 7 步：跨文件夹标记。** 命中时顺带检查 `exp_num`（该 finding 声明属于的阶段号）和命中文件的阶段号 `h[2]` 是否一致；如果引文实际出现在别的阶段文件夹里（`crossfolder=True`），标记出来——这往往正是跨文件矛盾的物证。

最后用 `Counter` 统计各类计数，写出 `证据核验.csv`，并在控制台把**所有"可疑"条目单独打印出来**（带严重度、轴、阶段、引文前 75 字），让人工一眼锁定该查哪几条。

#### 5.1.3 为什么这么设计

**为什么宁可降维成 grep，也不再叫一次 LLM 来判断引文真假？** 因为这一层的全部价值在于"它本身不会幻觉"。如果用 LLM 来核验 LLM，等于让嫌疑人自证清白——两个模型可能犯一样的错，甚至互相"圆谎"。确定性子串匹配的结论是**可复现、可审计、可解释**的：判"可疑"就是因为这串字符在这堆文件里一次都没出现，铁证。

**为什么要分"整段"和"长片段"两个档，而不是一个阈值？** 这是召回与精度的权衡。只看整段命中，会把大量"差一个行号"的真引文误杀成可疑；只要长片段命中就算有据，又会把"agent 改写了大半句、只保留头尾凑巧撞上"的放过。分两档：整段命中给最高信任（"有据"），片段命中给"有据(部分)"——既不冤枉漂移的真引文，又把"完全找不到"的可疑案例干净地隔离出来。三窗口（首/中/尾）的设计是为了让"漂移"无论发生在句子哪个位置都能被捞回。

**为什么这一层刻意低召回、近零误报？** 它的产物是"**人工复核清单**"。如果它误报率高（把真引文判成可疑），人会被一堆假警报淹没，最后干脆不看，整层失效。所以宁可漏判（把一条改写得面目全非的引文当成"有据(部分)"放过），也不要错判（把真引文塞进"可疑"清单）。漏判的代价是少抓一条，错判的代价是整个清单失去信任——后者严重得多。`is_absence` 这一整套 NEG 关键词，本质就是为了降误报：把"本来就搜不到"的缺失类从可疑里摘出去。

**为什么 `norm` 要保留勾选框和法规点号？** 因为 DHF 文档里 ■/□ 是有语义的（勾选了哪个选项），`880.2910` 这种法规号点号是引文的关键锚点。归一化的原则是"删噪声、留信息"，删过头会让两个本不同的句子在去噪空间里撞成一样，反而引入假命中。

#### 5.1.4 走一遍实例

以裁决库里那条真实案例为背景。某 agent 报了一条 finding，证据列写：`原文'传感器四根连接线焊接于主板'与BOM不符`。

1. `extract_quotes` 用单引号正则抽出 `传感器四根连接线焊接于主板`（22 字，过长度关；不是文件指针，过滤器放行）。
2. `norm` 得 `传感器四根连接线焊接于主板`（本就无噪声）。
3. `find_quote`：遍历语料，假设装配说明 MD 里实际写的是"传感器四根连接线，焊接于主板上"（多了逗号和"上"字）。整段 `nq in ntxt` → 失败（差了字）。
4. `find_partial`：窗口 = `{传感器四根连接线焊接, 连接线焊接于主板, ...}`（首 12 / 中 12 / 尾 12）。语料里"传感器四根连接线，焊接"因逗号在 `norm` 后变成"传感器四根连接线焊接"——首窗口命中。→ `partial=True`，hits 非空。
5. 没有 `suspect_q`（唯一引文命中了），`partial=True` → **verdict = "有据(部分)"**。
6. 假设这条 finding 声明属于阶段 07，但命中文件在阶段 07 文件夹内，`crossfolder` 不触发。

对照另一条编造案例：agent 报"原文'本产品支持蓝牙 5.0 远程升级'"，但这是体温计、文档里压根没提蓝牙。

1. 抽出引文 `本产品支持蓝牙5.0远程升级`。
2. `find_quote` 全语料无命中。
3. `find_partial` 三窗口 `本产品支持蓝牙5、持蓝牙5.0远、0远程升级` 也都搜不到。
4. `suspect_q=[本产品支持蓝牙5.0远程升级]`，`all_hit` 为空。
5. `is_absence` 检查描述里有没有 NEG 词——没有（这是正向断言）→ `absc=False`。
6. → **verdict = "可疑"**，进控制台重点清单，人工一查发现纯属幻觉，毙掉。

#### 5.1.5 边界与踩坑

- **它只验"引文存不存在"，不验"finding 对不对"。** 引文真实 ≠ 结论正确。裁决库第 5 行写得很清楚：`一致性≠正确性:值本身对不对要工程师/PM拍;审核只判对不对得上`。证据有据只保证"agent 没编造原文"，至于"这两个值该不该一致"是工程判断，超出本层职责。
- **缺失断言是真正的盲区。** "全文未出现 X"这类断言，本层只能判成"缺失断言"挂起，无法证实也无法证伪——你不可能 grep 一个不存在的东西来证明它不存在。代码注释明确写了须"另行人工"或"另用'确认缺失'核"。这是设计上的诚实，不是 bug。
- **踩过的坑：NEG 关键词早期不全，缺失类被大面积误判成可疑。** 这是 PT9L 上的真实教训——初版 NEG 集小，很多"未承接""未锚定""留空"类的正确 finding 被冤判成"可疑"，初版统计是 **41 条假可疑**。补全 NEG 集（现在 24 个词 + NEI 严重度）后，假可疑**降到 5 条**。这 5 条是真正值得人看的。
- **整体效果：PT9L 上证据"有据率"从初版的约 18% 提升到 84%。** 注意这个提升主要不是因为 agent 变诚实了，而是因为核验器学会了正确分类——把漂移的真引文从"可疑"里捞回"有据(部分)"、把缺失类从"可疑"里摘进"缺失断言"。换句话说，初版的 18% 是核验器自己不够准导致的假悲观。
- **窗口匹配可能产生罕见假命中。** 12 字窗口理论上可能在另一篇无关文档里凑巧撞上，把一条改写过头的引文误判成"有据(部分)"。这是为压低误报付出的代价——宁可放过也不冤枉。这类漏网会在下一层（对抗证伪）有第二次拦截机会。
- **依赖转换语料质量。** grep 的对象是 OCR/转换后的 MD，不是原始 PDF。如果转换阶段丢字、串行，真引文可能搜不到而被判可疑。所以本层的前置假设是转换层已经过验证——它核的是"agent vs 语料"，不是"语料 vs 原件"。

---

### 5.2 对抗证伪（CoVe）：独立 agent 反驳，毙约四分之一

#### 5.2.1 解决什么问题

证据核验解决了"引文是不是真的"，但还有一类错它管不了：**引文真实、逻辑却站不住**。比如 agent 引了两段都真实的原文，但它判定二者"矛盾"——而实际上这两段说的根本不是一回事（裁决库第 2 行的经典案例：4 个焊点 vs 3 根线，焊点数和线数本就不是一回事，不矛盾）。这种 finding 通过了证据核验（引文都在），但结论是错的。

为什么自己再读一遍不行？因为生成 finding 的 agent 有**确认偏误**——它带着"我要找问题"的目标读文档，倾向于把任何差异都解读成错误，而且它会为自己刚下的结论辩护。让同一个 agent 复查自己的输出，它大概率维持原判。

#### 5.2.2 原理与算法步骤

CoVe（Chain-of-Verification，链式验证）的核心是**角色分离**：不是让生成者自查，而是派一个**独立的、立场相反的 agent 专门来反驳**。

1. **取 finding 与其完整上下文**：原文引文、声称的矛盾点、涉及的两个（或多个）文件夹。
2. **构造反方提示**：让验证 agent 站在"**这条 finding 是错的，请你证明它站不住**"的立场，而不是中立复查。立场对抗是关键——中立复查会退化成附和。
3. **强制独立取证**：验证 agent 必须自己回原文读上下文，不能只看生成 agent 给的摘要。它要回答的是"撇开原 agent 的解读，这两段原文放在一起，真的构成矛盾/缺失/收窄吗？"
4. **分情况裁决**：
   - 反驳成立（找到合理解释，差异其实不是错）→ **毙掉**该 finding；
   - 反驳不成立（确实站得住）→ 保留，且此时这条 finding 经过了正反两轮，置信度更高；
   - 反驳指出"部分对、部分过度"→ 降级或缩小该 finding 的范围。
5. 被毙掉的、反复出现的反驳理由，沉淀进**裁决库**（见 5.3），下次直接确定性拦截，不必再走一次 CoVe。

#### 5.2.3 为什么这么设计

**为什么要独立 agent 而不是同一 agent 自查？** 自查共享同一份上下文和同一套偏误，等于左手监督右手。独立 agent 带着相反立场重新取证，才能跳出原 agent 的思维定式。这是 CoVe 方法的精髓：**生成与验证必须解耦**。

**为什么验证方要"立场对抗"而非"中立复查"？** 因为中立的"你再看看对不对"会得到"嗯对的"。只有明确要求"请证明它是错的"，才能逼出反例和替代解释。这是用对抗压力对冲生成方的确认偏误。

**为什么毙掉约 1/4 是个健康的比例？** 它落在一个合理区间：如果毙得太少（比如 <5%），说明对抗不够狠、在走过场；如果毙得太多（比如 >50%），说明生成层质量太差、应该回去修生成层而不是靠验证层兜。毙约 1/4 意味着生成层主体可靠、但确实有一批过度自信的 finding 需要被拦下——验证层正好在做该做的事。

#### 5.2.4 走一遍实例

以裁决库第 2 行的真实案例还原 CoVe 一次完整运行：

- **生成 agent 产出**：finding =「传感器章节矛盾：原文提到 4 个焊点，但装配说明只接 3 根线，数量对不上」，证据引文两段都真实（通过了 5.1 证据核验，判"有据"）。
- **CoVe 验证 agent（反方立场）**：回原文读上下文，发现"焊点数"和"连接线数"是两个不同的物理量——一根线可以有多个焊点，4 个焊点接 3 根线完全正常。反驳成立。
- **裁决**：毙掉这条 finding。
- **沉淀**：把反驳理由抽象成裁决库一行 `传感器;焊点;矛盾 → 误报 → 4焊点vs3线本身不矛盾;真错是装配说明写"四根线";别再把焊点数vs线数当矛盾报`。注意它还顺手指出了**真正的错在哪**（装配说明写了"四根线"才是真问题），CoVe 不只是否定，还能修正方向。

#### 5.2.5 边界与踩坑

- **CoVe 也是 LLM，也会错。** 反方 agent 可能"反驳过头"——把一条真错误反驳掉。所以它的产出不是终判，被毙的 finding 仍会进 PM 的裁决环节，裁决库里"误报"是 PM 拍板沉淀的，不是 CoVe 单方面决定的。
- **成本高。** 每条 finding 都要独立 agent 回原文重读一遍，token 和时间开销可观。这正是裁决库存在的理由——把 CoVe 反复得出的同类结论固化成确定性规则，避免对同一类误报一遍遍烧 token。
- **对"缺失类"finding 反驳乏力。** CoVe 擅长反驳"X 与 Y 矛盾"这种有正面证据的 finding；对"应该有 X 但没有"的缺失断言，反方很难"证明它没缺失"，效果有限。这类仍依赖人工。

---

### 5.3 裁决库：把 PM 拍过的误报固化成确定性拦截规则

#### 5.3.1 解决什么问题

跨型号审核会反复犯同一个错。PT9L 上 PM 拍板"焊点数 vs 线数不算矛盾"，到了 PT7、PT9S，新一轮 agent 没有记忆，很可能又把同样的差异报成矛盾。每次都让 PM 重新解释一遍"这不是错"，是巨大的浪费，而且消磨信任。

需要一个**机构记忆**：PM 一旦裁决某类 finding 是误报，系统就该记住，下次自动把这类候选挑出来提醒"这个你以前否过"。

#### 5.3.2 原理与算法步骤

裁决库是一个极简的 CSV——`_adjudications.csv`，五列：`关键词(全含;分隔), 裁决, 说明, 来源型号`。它不是模型、不是嵌入库，就是一张规则表。

匹配逻辑在 `audit_self_check.py` 第 5 项里，是**关键词全含（AND）撞库**：

```python
for a in csv.DictReader(open(ADJ,encoding="utf-8-sig")):
    if a["裁决"]=="误报": adj.append((a["关键词(全含;分隔)"].split(";"),a["说明"]))
...
for kws,note in adj:
    matched=[r for r in rows if all(k in text(r) for k in kws)]
```

`kws` 是分号拆出的关键词列表，`all(k in text(r) for k in kws)` 要求一条 finding 的文本（描述+类型+证据拼起来）**同时包含全部关键词**才算撞库。例如规则 `传感器;焊点;矛盾` 只有当某条 finding 里同时出现"传感器""焊点""矛盾"三个词时才命中。

撞库后的处置是**候选提醒、非自动删除**：

```python
out(f"  ⚠️ 候选:触及已裁决误报关键词【{'+'.join(kws)}】{len(matched)}条,人工瞄一眼是否真重报(关键词匹配偏松,常是顺带提及/不同问题) —— {note}")
```

#### 5.3.3 为什么这么设计

**为什么是"约束集"而不是"再训练模型"?** 这是关键设计抉择。把误报反馈拿去微调模型，代价高、不可解释、还可能在修一个误报的同时引入新偏差。裁决库走的是**外部约束**路线：模型照常生成，规则表在事后做确定性筛查。一行 CSV 就是一条新约束，PM 能直接读懂、直接改、直接删，完全可审计。机构记忆以人能维护的形式存在，而不是埋进权重里。

**为什么是"全含 AND"而不是"任一 OR"?** 单个关键词太宽——"矛盾"在任何一轮审核里都会出现几十次，用它单独撞库会把一切都标成候选。要求多个关键词同时出现，才能把"误报的特定情形"刻画得足够窄。`传感器+焊点+矛盾` 三词同现，才大致锁定到"焊点数 vs 线数"那一类。

**为什么撞库只当候选、不自动删？** 代码注释和提醒文案都明说了："**关键词匹配偏松,常是顺带提及/不同问题**"。关键词撞库是个**粗筛**——同样三个词，可能这次说的是另一个完全不同的真问题。如果撞库就自动删，会误杀真错误。所以设计成"**撞库偏松是候选**"：宁可多提醒几条让 PM 瞄一眼，也不自动删任何东西。这和 5.1 一脉相承——确定性层只做拦截/提醒，删不删的终判权留给人。

#### 5.3.4 走一遍实例

当前 `_adjudications.csv` 五条规则，走一遍它们各自拦什么：

| 关键词(全含) | 裁决 | 拦的是什么 |
|---|---|---|
| `传感器;焊点;矛盾` | 误报 | 焊点数 vs 线数不是矛盾；真错是装配说明写"四根线" |
| `静音;收窄` | 误报 | 静音是拨动开关（2 键+1 拨动），无功能收窄；别把"无静音键"当收窄 |
| `欧盟;裁剪;错` | 误报 | 仅美国项目正确裁掉欧盟/EN/CE 是对的；反向拿 EN 当美国基准才是真错 |
| `EN ISO;裁剪;缺` | 误报 | 同上，US-only 裁掉 EN 协调版是正确的，别当缺失报 |
| `一致性;值;错` | 提醒 | 一致性≠正确性；值本身对不对要工程师/PM 拍 |

运行 `audit_self_check.py` 时，假设新型号 PT7 的错误总表里有一条 finding，文本含"静音""收窄"两词：`all(k in text(r) for k in ["静音","收窄"])` 为真 → 命中第 2 条规则 → 控制台打印 `⚠️ 候选:触及已裁决误报关键词【静音+收窄】1条...别把"无静音键"当收窄报`，并把这条记进 `WARN`。PM 看到提醒，确认确实是同一个老误报，跳过；如果发现这次"收窄"说的是别的功能，则照常处理——决定权在人。

注意第 5 条 `一致性;值;错` 的裁决是"**提醒**"而非"误报"。而第 5 项的撞库循环里有个硬过滤 `if a["裁决"]=="误报"`——所以"提醒"类规则**不参与撞库**，它纯粹是写给人看的方法论备忘（"审核只判对不对得上，值本身对不对要工程师拍"），不进自动筛查流程。

#### 5.3.5 边界与踩坑

- **关键词撞库天生偏松，会有假候选。** 这是已知且接受的——代码注释直接写了"常是顺带提及/不同问题"。它的定位是"提醒人去看",不是"替人决定"。把它当自动删除用就会出事。
- **裁决库靠人手维护，会过时。** 规则来自 PM 历史裁决，型号设计若变了（比如新型号真的去掉了静音功能），老规则可能反而掩盖真问题。所以"提醒"而非"删除"的设计同时也是对过时规则的兜底——人看一眼就能发现规则不再适用。
- **关键词太泛会污染。** 如果有人往规则里写单个宽泛词（如只写"矛盾"），会把大量无关 finding 标成候选，淹没真正有用的提醒。维护纪律是：每条规则尽量用 2–3 个能共同锁定具体情形的词。
- **`来源型号`列是溯源用的。** 它记录这条规则是从哪个型号的裁决沉淀来的（目前多为 PT9L），便于回溯"这个判断当初是在什么背景下做的"，但不参与匹配逻辑。

---

### 5.4 系统自检：跑完一个型号，核对"该做的都做了、不该犯的没犯"

#### 5.4.1 解决什么问题

前三个机制都在验证"已经产出的 finding 可不可信"。但还有一类风险它们够不着：**漏做**。某个维度整章没查、某个阶段文件夹被跳过、证据核验脚本忘了跑、美国法规基线根本没用上——这些是"沉默的失败"，不会报错，agent 也不会主动说"我没做 X"。跨型号复用一套方法论时，最容易发生的就是这种漂移：在 PT9L 上查得很全，到 PT7 不知不觉漏了几个维度。

`audit_self_check.py` 就是一张**收尾检查清单**。它在一个型号审完后跑一遍，把"方法论要求做的事"逐项对照实际产物，输出 `✅ 通过 / ⚠️ 提醒 / ❗ 必查` 三档结论，并落地成 `<型号>-自检报告.md`。

#### 5.4.2 八项自检逐项拆解

脚本用 `CFG` 字典为每个型号（PT7/PT9L/PT9S）配置好目录、文件名、列名——注意 PT9S 的列名不同（`错误描述/证据位置/建议动作` 而非 `描述/证据/建议`），这是为了适配不同批次产物的命名差异。八项检查如下：

**① 工具产物齐全（每步都跑了吗）。** 检查四类必备产物文件是否存在：错误总表、参数长表（SSOT 单一事实源）、证据核验.csv、增量审核报告.md，外加 glob 找 HTML 裁决版/检测报告。任一缺失 → `FAIL`（"这步可能忘了跑"）。这是最直接的"流程没走完"检测。

**② 阶段覆盖（有没有文件夹被悄悄漏掉）。** 用 `Counter(snum(r[ST]) for r in rows)` 统计每条 finding 的阶段号，得出审到了哪些阶段，再算 `gaps=[j for j in range(1,max(present)+1) if j not in present]`——**阶段号跳空**。比如审了 1–10 但缺 6，`gaps=[6]` → `WARN`（"确认是合并阶段还是漏审"）。它抓的是"中间缺一段"的漏审。

**③ 字段完整（每条都能落地修吗）。** 逐条检查证据列、建议列、责任人列是否为空。无证据/无改法/无责任人各统计一个数 → `WARN`。空字段意味着这条 finding 没法交给工程师落地修。

**④ 七维度覆盖（方法论该查的维度都覆盖了吗）。** 这是核心一项。`DIM` 字典定义了九个维度（数值一致、可追溯断链、不收窄、矛盾措辞、BOM 对账、版本漂移、角色串联、模板残留、法规完备），每个维度配一组特征关键词。对每条 finding 的拼接文本做关键词命中统计 `dimc`。**某维度命中 0 条 → `FAIL`**（"这个维度可能整个忘了查"）。例如 BOM 对账维度的关键词是 `["BOM","清单","物料","用量","图号","螺钉","EBOM","ABOM"]`，全型号 finding 里一个都没出现，就说明 BOM 对账这一整块没做。

**⑤ 已裁决误报重现（PM 拍过的误报又报了吗）。** 即 5.3 的裁决库撞库，全含关键词匹配，命中 → `WARN` 候选提醒。

**⑥ 法规基线锚定（仅美国基线用了吗）。** 用正则 `880\.2910|UDI|807|801|510\(?k|SDV|FLL|ASTM|80601` 数有多少条 finding 锚定了美国强制法规/标准。0 条 → `FAIL`（"仅美国基线可能没用上"）。这是针对"出口美国的医械必须以 FDA 基线审"这条业务硬约束的专项检查。

**⑦ 证据核验摘要（agent 有没有编造证据）。** 读 5.1 产出的证据核验.csv，用 `Counter` 汇总五分类，把所有"可疑"条目单独列出 → `WARN`（"重点人工复核"）；若证据核验.csv 不存在则 `WARN`（"未跑证据核验"）。这是把 5.1 的结论纳入收尾清单。

**⑧ 跨型号系统病对照（老型号有的病，新型号查到了吗）。** `SYS` 字典固化了 PT9L/PT9S 上发现的三大"系统病"——模板残留他型号、美国强制法规缺、参数全链放宽/收窄。每类用关键词在新型号 finding 里查；**0 条 → `FAIL`**（"前两型号都有,新型号竟没查到?疑漏查"）。这是把跨型号经验变成强制对照：既然这三类病在两个型号上都出现过，新型号大概率也有，查不到八成是漏了。

最后 `自检结论` 汇总 `PASS/WARN/FAIL` 三个列表的计数，判定逻辑：有 `FAIL` → "❗ 有必查项"；只有 `WARN` → "⚠️ 基本通过,看提醒项"；全清 → "✅ 全部通过"。

#### 5.4.3 为什么这么设计

**为什么 ④⑥⑧ 用"命中 0 条就 FAIL"这种粗暴判据？** 因为它要抓的是"**整块没做**"这种粗粒度失败，不是细粒度质量。某维度一条都没有，几乎必然是漏查（正常一个型号每个维度都会有几条到几十条）。这种判据简单、零误报方向偏保守——它只会因为"真的一条都没有"而报警，不会因为"做得不够好"而误报。把"做没做"和"做得好不好"分开，自检只管前者。

**为什么关键词维度判据要配这么具体的词表？** 因为要的是高召回——只要这个维度的 finding 用到了该领域任一术语就算覆盖。比如"角色串联"维度甚至放了具体人名 `["负责人","工程师","签名","角色","职责","王迪","马骏"]`，把真实责任工程师的名字也当特征词，最大化"只要查了这块就一定命中"的概率，避免把"做了但措辞没撞上关键词"误判成漏做。

**为什么自检报告既打控制台又写 .md？** 控制台 `✅⚠️❗` 给即时人工扫读，`.md` 落地存档用于跨型号对照和留痕。`out` 函数 `print(s); L.append(s)` 一份内容两处输出，保证报告和屏幕完全一致。

**为什么整个系统（含 schema/输出）坚持 ASCII/确定性?** 自检脚本首行 `sys.stdout.reconfigure(encoding="utf-8")`、所有 CSV 用 `utf-8-sig` 读写，是为了在 Windows 中文环境下稳定不乱码（用户环境就是 win32 + 中文）。更深一层：这一整层的所有判据都是**纯字符串/计数运算，无浮点、无模型、无随机**——同样的产物跑一百遍给一百次相同结论。自验证层必须自己是确定性的，否则"验证"二字无从谈起。

#### 5.4.4 走一遍实例

跑 `python audit_self_check.py PT9L`：

1. 第 ① 项：在 `PT9L_CHECK` 目录找 `PT9L-错误总表.csv`、`PT9L-运行参数长表.csv`、`PT9L-证据核验.csv`、`PT9L-增量审核报告.md`，齐全 → 四个 `PASS`；glob 到 `*裁决版.html` → 再加一个 `PASS`。
2. 第 ② 项：`by_stage` 统计出审了阶段 1–N，无跳空 → 逐项 `✅ 0X: n问题`。
3. 第 ④ 项：九个维度逐一统计，假设全部 ≥1 条 → 全 `✅`；若"BOM 对账"为 0 → `❗ BOM对账: 0条 —— 这个维度可能整个忘了查`，进 `FAIL`。
4. 第 ⑤ 项：拿 `_adjudications.csv` 的四条"误报"规则撞库。若 PT9L 这轮没再报焊点矛盾/静音收窄等 → `✅ 未触及任何已裁决误报关键词(裁决库4条规则)`。
5. 第 ⑦ 项：读证据核验.csv 汇总，打印 `有据84% 区间的计数 / 缺失断言X / 部分可疑X / 可疑5 / 无引文X`，并把那 5 条可疑逐条列出供人工复核。
6. 第 ⑧ 项：三大系统病在 PT9L 上都查到了 → 三个 `✅`。
7. 结论：若无 `FAIL`、有若干 `WARN`（如"证据可疑5"）→ 判定 `⚠️ 基本通过,看提醒项`，写出 `PT9L-自检报告.md`。

#### 5.4.5 边界与踩坑

- **关键词维度判据只能证伪"没做"，不能证明"做对/做全"。** 某维度有 5 条 finding，只说明这块查了，不保证 5 条都对、更不保证没漏第 6 个真问题。自检是"流程完整性体检"，不是"质量评分"。
- **维度命中靠关键词，会漏报也会虚高。** 如果一条真做了该维度的 finding 措辞特殊、没撞上任一关键词，会被算成该维度 0 → 假 `FAIL`；反过来，某条 finding 顺带提了"BOM"一词，也会让 BOM 维度虚假地 +1。所以词表要尽量全（降漏报），但 0/非 0 的粗判据天然容忍这种噪声——它只关心"有没有"。
- **裁决库撞库继承 5.3 的所有局限**（偏松、假候选、靠人维护），见 5.3.5。
- **CFG 是硬编码的。** 新增型号必须手动往 `CFG` 字典里加一段配置（目录、文件名、列名）。这是为换列名/换路径的灵活性付出的代价——好处是列名差异（PT9S 的 `错误描述/证据位置/建议动作`）能被干净地隔离在配置里，检查逻辑一行不用改。
- **它不重跑审核，只对账产物。** 自检读的是错误总表、参数长表、证据核验.csv 这些**已生成的产物**。如果某个产物本身就是错的（比如错误总表漏了一整批 finding 但文件存在），自检的 ① 项只会判"产物齐全 ✅"——它检查"文件在不在、维度有没有命中",不重新审一遍原始 DHF。产物的正确性靠前面的生成层 + 5.1/5.2 保证，自检只兜"流程有没有走完"这一层。

---

### 5.5 四个机制如何咬合：一条 finding 的完整信任链

把这一层连起来看，一条 finding 从生成到被信任，要过四道确定性/对抗性关卡，且**职责严格不重叠**：

1. **证据核验（5.1，确定性）**：引文是不是编的？grep 回查，判五类，把"可疑"挑给人。管"原文存不存在"。
2. **对抗证伪（5.2，对抗性 LLM）**：引文真实但逻辑站得住吗？独立反方 agent 重读取证，毙约 1/4。管"结论对不对"。
3. **裁决库（5.3，确定性约束集）**：这是不是 PM 否过的老误报？全含关键词撞库，候选提醒。管"机构记忆别重犯"。
4. **系统自检（5.4，确定性元检查）**：该查的维度/阶段/法规都查了吗？八项对账，三档结论。管"有没有漏做"。

贯穿四者的设计主线只有一条：**用确定性的、可复现的、宁可低召回也要近零误报的检查，去兜底昂贵且会过度自信的 LLM 判断；而所有"删/留"的终判权，始终留在人（PM）手里——脚本只负责把最该看的几条精准地推到人面前。** PT9L 的实证（证据有据率 18%→84%、假可疑 41→5、CoVe 毙约 1/4）说明这套兜底是有效且必要的：它没有让 agent 变得更聪明，而是让 agent 的输出**变得可信、可审计、可问责**。

---

涉及的源文件（绝对路径）：
- `D:\AI_0415\03DHF\verify_findings.py` — 证据核验器（5.1）：`norm`/`extract_quotes`/`find_quote`/`find_partial`/`is_absence`、`QUOTE_RE`/`NEG` 常量、五分类裁决逻辑
- `D:\AI_0415\03DHF\audit_self_check.py` — 系统自检（5.4）：`CFG` 多型号配置、八项检查（含第 5 项裁决库撞库 `all(k in text(r) for k in kws)`、第 7 项证据核验摘要）
- `D:\AI_0415\03DHF\_adjudications.csv` — 裁决库（5.3）：五行规则，列 `关键词(全含;分隔),裁决,说明,来源型号`

---

## 六、多智能体编排 + 交互裁决输出

## 6.1 并行 fan-out vs 顺序增量:为什么这里必须是 for 循环串行

### 6.1.1 解决什么问题

最朴素的做法有两种,都不行:

**做法 A:一个超级 agent 读完所有文件夹一次性审。** 20 个文件夹的 MD 正文(PDF 转的、带规格表、BOM、检测报告)轻松几百万 token,根本塞不进窗口;就算塞得进,模型在超长上下文里对"第 04 文件夹某行温度范围"和"第 19 文件夹标签上某个量程"做精确比对的能力会断崖式下降,关联错误会大面积漏。

**做法 B:并行 fan-out,20 个 agent 各审各的文件夹,最后合并。** 这是常规多智能体的默认姿势,吞吐高。但它对 DHF 审核是**结构性错误**的:第 12 文件夹(设计输出)要审的核心问题是"它的图号/物料码有没有和前面 04-11 冲突、参数有没有被放宽"。如果 12 号 agent 跑的时候根本看不到 04-11 抽出来的参数,这条关联根本无从查起。fan-out 把每个 agent 关进了信息孤岛,而**关联恰恰是这套审核的命门**——`RULES` 里那句"**关联=核心**:本文件夹的参数/结论 是否与前面已审文件夹冲突或未承接"就是冲着这点写的。

所以这里选了**顺序增量**:严格按 `01→20`(PT7)/ `01→13`(PT9L)的顺序串行,每个 agent 审自己文件夹的**内部完备性**(intra)+ 和**前面所有已审文件夹**的**关联**(cross),并把自己抽到的参数和发现累积下去喂给下一个。这是用吞吐量换关联召回。

### 6.1.2 原理与算法步骤

编排主循环就是 `_pt7_incremental_audit.js` 第 50-75 行那个 `for`。拆解:

```
ssot = []        // 运行参数长表(Single Source Of Truth),元素形如 "04 设计输入E0|温度范围=32.0~42.9℃@性能规格.md"
priorFind = []   // 前序所有 finding 的一行摘要
results = []
for i in 0..FOLDERS.length-1:
    fo = FOLDERS[i]
    # 1) 算出"前面已审过哪些文件夹"的人类可读列表
    priorList = FOLDERS[0..i-1].map(f).join(" / ")  或 "(无,这是第一个)"
    # 2) 把累积的参数长表序列化并硬截断
    ssotDigest = JSON.stringify(ssot).slice(0, 55000)
    # 3) 取最近 120 条 finding 摘要再硬截断
    findDigest = priorFind.slice(-120).join("\n").slice(0, 20000)
    # 4) 拼 prompt 调 agent,带上 RULES + 本文件夹任务 + ssotDigest + findDigest + structured schema
    r = await agent(prompt, {label, phase, schema: SCH})
    # 5) 把这个 agent 的产出回灌进累积器
    if r:
        results.push(r)
        for p in r.parameters:   ssot.push(`${fo.f}|${p.name}=${p.value}@${basename(p.source_file)}`)
        for x in r.intra_findings: priorFind.push(`[${fo.f}|内][${x.severity}]${x.type}:${x.desc}`.slice(0,160))
        for x in r.cross_findings: priorFind.push(`[${fo.f}|关联→${x.vs_folder}][${x.severity}]${x.type}:${x.desc}`.slice(0,160))
return { folders: results }
```

关键数据结构是两条**累积器**:

- `ssot`(运行参数长表):每个元素是一行 `文件夹|参数名=参数值@源文件名`(第 68 行)。注意 `source_file` 被 `.split("\\").pop()` 砍成纯文件名,丢掉了完整路径——长表里只需要"哪个文件说的",不需要绝对路径,省 token。这条长表是**横向参数槽位比对**的物理载体:下一个 agent 拿到它,就能看到"前面所有文件夹对'温度范围'这个槽位填过什么值",从而判断自己文件夹里的值是不是被放宽/收窄了。
- `priorFind`(前序发现摘要):每条 finding 压成一行 `[文件夹|内/关联][严重度]类型:描述`,并 `.slice(0,160)` 截到 160 字符(第 69-70 行)。它的作用是让后面的 agent 知道"前面已经报过哪些问题",避免重复报、也能顺藤摸瓜(比如前面报了"04 放宽了量程",后面 agent 看到这条就会重点查 12/19 有没有继续放宽)。

每一轮的 `agent()` 调用(第 55-65 行)拼出的 prompt 结构是固定的七段:① `RULES`(铁律和审核轴);② 本次新交文件夹名 + 第几/共几;③ 去 `REF`(PT9L 方法论 MD)找对应阶段检查项、要求"你的检查项要 ⊇ 它";④ 被审范围 `glob+读全 ${MD}\${fo.f} 下所有 .md`;⑤ 法规基线 `USBASE`;⑥ **前序已审列表 + ssotDigest + findDigest**(这是增量的精髓);⑦ 产出要求(抽参数 + intra + cross)。

### 6.1.3 为什么这么设计

- **为什么串行而不并行**:已在 6.1.1 说透——关联召回 > 吞吐。DHF 审核不是"找每个文件自己的错",是"找文件之间不一致的错",后者天然有依赖顺序(下游依赖上游),只能串。
- **为什么喂"摘要"而不是"全文"**:如果第 12 个 agent 要看 04-11 的全文,等于把做法 A 的爆窗口问题搬回来了。所以前序信息被压成两条**高密度摘要**:参数长表(结构化、一行一个值)+ finding 摘要(一行一条)。这是**有损压缩**——丢掉了上下文,但保住了比对所需的最小信息(槽位的值、已发现的问题点)。
- **为什么 ssot 用 `文件夹|名=值@文件` 这种纯文本而不是嵌套 JSON**:纯文本一行一条,token 密度最高,且 `JSON.stringify(ssot)` 出来是个扁平字符串数组,模型扫描"同一参数名在不同文件夹的值"非常直观。如果用嵌套对象,同样信息要多花一堆括号和字段名的 token。
- **PT9L 重跑为什么是独立脚本而非复用 PT7**:`_pt9l_rerun_audit.js` 骨架和 PT7 完全同构(同样的 `ssot`/`priorFind`/`for` 累积),但 `RULES`、`FOLDERS` 结构、检查重点全是 PT9L 特化的。两个差异点值得注意:(1) PT9L 的 `RULES` 第 27 行加了**逐字原文证据强制**——"每条 finding 的 evidence 字段必须摘抄文档里的逐字原文片段(用引号括起来,可被 grep 核验)";(2) PT9L 的 `RULES` 第 30 行带了**已裁决误报清单**("传感器焊点数 vs 线数不算矛盾"、"静音是拨动开关"、"仅美国正确裁剪欧盟是对的"),直接写进 prompt 让 agent 别再报。这是把上一轮人工裁决的结论**反馈回 prompt**,形成闭环——下一节 6.5 的裁决 CSV 导出就是这个闭环的人工端。

### 6.1.4 走一遍实例

以 PT7 跑到 `i=11`(第 12 个文件夹"12 设计输出")为例:

1. `priorList` = "01 立项阶段 / 02 开发计划 / … / 11 T1样机"(前 11 个文件夹名拼起来)。
2. `ssot` 此时已累积了 01-11 抽出的所有参数,比如里面有 `04 设计输入|温度范围=32.0~42.9℃@性能规格.md`、`11 T1样机|温度范围=32~43℃@检测报告.md`。`JSON.stringify(ssot)` 假设 8 万字符,`slice(0,55000)` 砍到 5.5 万。
3. `findDigest` = `priorFind` 最近 120 条拼起来再砍到 2 万字符,里面可能有 `[04 设计输入|关联→01 立项阶段][major]承接缺失:量程未逐条承接客户需求`。
4. 拼 prompt 调 agent,label 是 `inc:12 设计输出`,schema 是 `SCH`。
5. 12 号 agent 读 `12 设计输出` 下所有 MD,抽参数,并对照 ssot 里的"温度范围"槽位发现:设计输出清单里写的是 `32~43℃`,而 04 设计输入写的是 `32.0~42.9℃`——这是一条 cross_finding,`vs_folder="04 设计输入"`,type="参数放宽",evidence 带正文逐字。
6. 返回后:它抽的新参数 push 进 `ssot`,它的 intra/cross findings 压成一行 push 进 `priorFind`,log 打印 `✓ 12 设计输出: 参数37 内部5 关联8`。
7. 进入 `i=12`(13 DMR转化),此时它能同时看到 04 和 12 的"温度范围"值,继续往 DMR 工序/检验追这条放宽链。

### 6.1.5 边界与踩坑

- **`slice(55000)` / `slice(20000)` / `slice(-120)` 都是硬截断,会丢信息**。当 ssot 超过 5.5 万字符(跑到后面文件夹时很容易),早期文件夹的参数会被截掉——理论上第 19 文件夹可能看不到第 02 文件夹某个早期参数。这是已知的取舍:用固定上限保证 prompt 不爆窗口,代价是超长链路的早期参数关联召回下降。缓解靠两点:重要的根参数(01 立项的市场/品类)在 `RULES` 和 focus 里反复强调,模型会优先重抽;`priorFind` 取 `-120`(最近的,不是最早的)是因为越近的发现越可能和当前文件夹相关。
- **`priorFind` 一行 160 字符的截断会切掉长 desc 的尾巴**,偶尔让摘要读起来半句话。这个无伤大雅,因为它只是给后面 agent 的线索,不是最终输出;最终输出在 `results` 里是完整的。
- **顺序串行最大的代价是时间和"中断成本"**——20 个 agent 串着跑,一个挂全链停;而且这是后台跑的长任务,中断后台 agent 还要专门 resume(见 6.4)。这是为关联召回付的硬成本,没有免费午餐。

## 6.2 structured output JSON schema:字段名 ASCII、值可中文

### 6.2.1 解决什么问题

如果让 agent 自由发挥输出 finding,会得到一堆格式各异的自然语言,下游(回灌 ssot/priorFind、生成 CSV、生成 HTML)根本没法稳定解析。必须强制每个 agent 吐**严格结构化的 JSON**,字段固定、枚举固定、必填项固定。

### 6.2.2 原理与算法步骤

两个脚本里的 `SCH`(PT7 第 39-44 行,PT9L 第 34-39 行)是逐字相同的 JSON Schema,挂在 `agent(prompt, {schema: SCH})` 上做 structured output。结构:

- 顶层 `object`,`additionalProperties:false`(禁止 agent 多吐字段),必填 `["folder","files_read","parameters","intra_findings","cross_findings"]`。
- `parameters`:数组,每项 `{name, value, source_file}`,三个全必填——对应 6.1 里灌进 ssot 的三元组。
- `intra_findings`:数组,每项 `{id, severity, type, desc, evidence, suggest, role}`,全必填。其中 `severity` 是**枚举** `["critical","major","minor","待PM确认","NEI"]`。
- `cross_findings`:数组,每项比 intra 多一个 `vs_folder`(和哪个前序文件夹冲突),必填里有 `vs_folder` 但**没有 `role`**(cross 的责任人不一定能定到具体工程师,所以 role 非必填)。

注意一个刻意的不对称:`intra_findings` 的 required 含 `role`,`cross_findings` 的 required 不含 `role`。这反映真实约束——内部问题能定责任工程师,跨文件夹的承接问题往往跨多个角色,强制填 role 反而逼模型编。

### 6.2.3 为什么这么设计:字段名 ASCII、值可中文

这是本节最该写透的踩坑:**schema 的 `properties` 键(字段名)必须是纯 ASCII,否则结构化输出的 API 会直接 400 报错;但枚举值和实际填的内容可以是中文。**

看 `SCH` 就能验证这条规律:所有**键名**——`folder`、`files_read`、`parameters`、`name`、`value`、`source_file`、`intra_findings`、`severity`、`type`、`desc`、`evidence`、`suggest`、`role`、`cross_findings`、`vs_folder`——**全部是 ASCII 英文**;而 `severity` 的**枚举值**里大大方方写了中文 `"待PM确认"` 和 `"NEI"`。

为什么键名不能中文、值能中文:结构化输出底层把 schema 编译成约束解码的语法(grammar),字段名要进 JSON 的 key 位置并参与底层的标识符级处理,非 ASCII key 会触发校验失败返回 400;而枚举值只是 string 字面量的取值约束,UTF-8 中文完全合法。所以设计原则是:**骨架(键名)用 ASCII 保证 API 不报错,血肉(枚举值、desc/evidence/suggest 的实际内容)用中文保证可读性**——审核报告是给中文工程师看的,desc/evidence 必须中文。

`additionalProperties:false` 的作用是**封死模型加戏**:不允许它吐 schema 没定义的字段,保证回灌 ssot/priorFind 时 `r.parameters`、`r.intra_findings`、`r.cross_findings` 的形状 100% 可预测,第 68-70 行的 `for...push` 才敢直接取 `p.name/p.value/p.source_file`、`x.severity/x.type/x.desc/x.vs_folder`。

### 6.2.4 走一遍实例

12 号 agent 返回的一条 cross_finding(structured output 保证形状):

```json
{
  "id": "C12-03",
  "severity": "major",
  "type": "参数放宽",
  "desc": "设计输出清单温度范围 32~43℃ 较设计输入 32.0~42.9℃ 上限放宽 0.1℃",
  "vs_folder": "04 设计输入",
  "evidence": "设计输出清单.md 规格行: '测量范围 32~43℃'；vs 04 性能规格.md: '32.0℃~42.9℃'",
  "suggest": "设计输出清单上限改回 42.9℃ 或走变更评审"
}
```

回灌时第 70 行执行 `priorFind.push("[12 设计输出|关联→04 设计输入][major]参数放宽:设计输出清单温度范围 32~43℃ …".slice(0,160))`。下一个 agent(13 DMR转化)就在 findDigest 里看到这条,继续往 DMR 检验追。

### 6.2.5 边界与踩坑

- **`required` 全填 ≠ 模型一定填得对**——schema 只能强制"有这个字段且类型对",不能强制"evidence 真的是逐字原文"。PT9L 正是因为这个,在 `RULES`(自然语言)里再加一道"evidence 必须摘抄逐字原文、可被 grep 核验、否则判 NEI"——schema 管结构,prompt 管内容质量,两道都要。
- **枚举里塞了 `NEI`(No Evidence Indicator,无正文证据)是故意的逃生舱**:铁律是"无正文判 NEI 不编"。如果 severity 枚举只有 critical/major/minor,模型遇到"我怀疑但没正文证据"的情况会被迫硬塞一个严重度,制造误报。给它一个 `NEI` 出口,它就能诚实地说"这条没证据",下游再把 NEI 过滤掉或标灰。这是用 schema 设计来**主动降低误报**。
- **字段名一旦定下来,改名要同步改三处**:JS 回灌的 `p.name`/`x.severity`、Python 的 `MAP` 映射(下一节)、HTML 模板里的取值。这是跨语言(JS agent + Python 报告)共用一套字段约定的隐性耦合,改之前要 grep 全。

## 6.3 断点续跑 resume:已完成 agent 命中缓存秒回

### 6.3.1 解决什么问题

20 个 agent 串行,每个要读一整个文件夹的 MD、做几十条比对,单个 agent 几分钟,全链可能跑一两个小时。中途任何一次失败(网络、限流、手贱 Ctrl-C、机器睡眠)如果都要从 01 重跑,代价不可接受——前面跑好的十几个文件夹白费,而且重跑会消耗大量 token/费用。

### 6.3.2 原理与算法步骤

resume 的机制在编排框架层(`agent()`/`phase()`/`log()` 这些注入函数),脚本本身的写法是**幂等友好**的:`for` 循环里每个 `agent()` 调用都带了稳定的 `label`(PT7 是 `inc:${fo.f}`,PT9L 是 `pt9l:${fo.f}`)和 `phase`。框架以 `(phase, label)` 为键缓存每个 agent 的结构化结果。

- **首次跑**:某个 label 没缓存 → 真正调模型 → 结果写缓存。
- **resume 跑**:同一个 label 已有缓存 → `await agent(...)` **直接返回缓存结果,不调模型,秒回**。

所以 resume 时,前面已完成的文件夹会一个个"秒过"(命中缓存),累积器 `ssot`/`priorFind` 被这些缓存结果**重新填满到中断前的状态**,然后从第一个没缓存的文件夹接着真跑。脚本不需要写任何"读取进度文件、跳过已完成"的逻辑——`for` 照常从 `i=0` 走,只是前半截每个 `agent()` 都是缓存命中。

为什么累积器能被正确重建:第 66-71 行的回灌逻辑对缓存结果和新结果**一视同仁**——`if(r)` 拿到结果(不管来自缓存还是模型)就 push 进 ssot/priorFind。所以 resume 跑完前半截缓存后,ssot/priorFind 和当初顺序跑到那里时完全一致,后半截 agent 看到的前序信息没有任何差异。这是"串行 + 累积"能安全 resume 的根本原因:**状态全部从结果重建,没有藏在内存里跨 run 的隐式状态**。

### 6.3.3 为什么这么设计

- **为什么用稳定 label 当缓存键而不是序号 i**:label 绑定文件夹名(`inc:12 设计输出`),即使将来在 `FOLDERS` 中间插一个文件夹导致 i 错位,已跑过的文件夹仍按名字命中缓存。用 i 当键则一插就全错位、缓存全失效。
- **为什么 resume 也要把前半截"走一遍"而不是只跑剩下的**:因为后半截 agent 依赖完整的 ssot/priorFind。如果 resume 只从中断点 `i=12` 开始、不重建前 11 个的累积,12 号 agent 就看不到前序参数,关联全断。让前半截缓存秒回、顺便重建累积,是最省事也最正确的方式。
- **代价是 token 缓存换计算**:多存了结果,但省下的是重跑十几个 agent 的真实模型调用——这笔账永远划算。

### 6.3.4 走一遍实例

假设 PT7 跑到 `i=14`(15 设计变更01)时网络断了,前 14 个(01-14)已缓存。resume:

1. `i=0` 调 `agent(..., {label:"inc:01 立项阶段"})` → 命中缓存,秒回,push 进 ssot/priorFind。
2. … `i=13` 同理秒回。此时 ssot/priorFind 已恢复到含 01-14 全部参数和发现。
3. `i=14` 调 `agent(..., {label:"inc:15 设计变更01"})` → **未缓存**,真跑模型,15 号 agent 拿到完整的前 14 个累积,正常审"变更影响回溯"。
4. 之后 16-20 接着真跑。整个过程脚本代码一行没改。

### 6.3.5 边界与踩坑

- **最大的真实坑:中断没杀干净后台 agent,resume 会和残留进程打架。** 这是 MEMORY 里也记着的工作方式——这套审核是长任务、后台跑。如果只是前台 Ctrl-C 而后台 agent 进程还活着,resume 起新一轮时,旧 agent 可能还在写缓存/占用,导致状态错乱或重复。正确做法是**中断时先确认后台 agent 已终止,再 resume**;不能假设 Ctrl-C 就把整条链清干净了。
- **缓存命中"秒回"意味着 resume 不会重审已完成文件夹**——如果中断前某个文件夹其实跑得不好(比如那次模型抽得少),resume 不会自动重跑它,它的缓存结果会被原样采纳。要强制重审某个文件夹,得手动让它的 label 缓存失效(改 label 或清缓存)。这就是为什么 PT9L 直接做成**独立的"rerun"脚本**(换了 name=`pt9l-rerun-audit`、换了 RULES)——整体重跑用新 label 命名空间,而不是在旧缓存上修补。
- **resume 不解决"上游文件改了"**:如果中断期间你改了 04 文件夹的 MD,但 04 已缓存,resume 不会重读它。缓存是按 label 不按文件内容哈希,改了源文件要主动失效对应 label。

## 6.4 心跳 ScheduleWakeup 报活

### 6.4.1 解决什么问题

长任务(一两个小时的串行审核)跑在后台时,外层(用户/调度脚本)无法区分"还在认真跑"和"卡死/挂了"。没有心跳,要么过早判死去重启(浪费),要么干等到天荒地老(挂了也不知道)。MEMORY 里明确记着这是用户要的工作方式:**长任务每 2 分钟回 "🐱" 报活(ScheduleWakeup)**。

### 6.4.2 原理与算法步骤

机制:用 `ScheduleWakeup`(调度型唤醒)约每 2 分钟触发一次,让 agent 输出一个极简存活信号(🐱),然后继续干活。它和 6.1 的审核主循环是**正交**的——审核 for 循环照常跑,心跳是旁路的"我还活着"脉冲。每个 `log("✓ ${fo.f}: …")`(第 71 行)也是一种进度信号:外层从 log 看到"✓ 12 设计输出"就知道跑到第 12 个了。

步骤上:

1. 启动长任务,注册一个 ~2 分钟周期的 ScheduleWakeup。
2. 每到点,输出 🐱(或一行进度),证明进程没死、循环没卡。
3. 任务自然结束或失败时停止心跳。

### 6.4.3 为什么这么设计

- **为什么是固定周期的"心跳"而不是"每完成一个文件夹报一次"**:因为单个 agent 自己可能就跑好几分钟(尤其 PT9L 那几个标了"**大文件夹**"的 08/09/11)。如果只在文件夹完成时报活,大文件夹处理期间会有长时间静默,外层会误判死亡。固定 2 分钟心跳保证**即使单个 agent 跑很久也持续有脉冲**。
- **为什么信号要极简(🐱)**:报活只需要"有信号",不需要内容;极简信号开销最小、最不干扰主输出。进度细节交给 `log`。
- **为什么 2 分钟**:够长到不刷屏、够短到能及时发现卡死,是经验值。

### 6.4.4 走一遍实例

PT9L 跑到"08 T1样机"(大文件夹,要审整链闭环、可能跑 6-8 分钟):

- 00:00 log `✓ 07 软件…`,进入 08。
- 00:02 🐱(08 还在跑)
- 00:04 🐱
- 00:06 🐱
- 00:07 log `✓ 08 T1样机: 参数52 内部9 关联14`,进入 09。

外层全程看到稳定脉冲,知道没卡。

### 6.4.5 边界与踩坑

- **心跳证明"进程活着",不证明"在干正确的事"**——agent 可能卡在一个无意义的循环里还在发 🐱。心跳是存活探针,不是正确性探针,不能替代看 log 进度。
- **心跳和 6.3 的 resume 配合才完整**:心跳告诉你它死没死;死了之后靠 resume 续。两者缺一:只有心跳没 resume = 知道死了也得从头;只有 resume 没心跳 = 不知道啥时候该 resume。

## 6.5 裁决版 HTML:把几百条 finding 变成可逐条点选的网页

`gen_report_review_html.py` 把 agent 跑出来、落进 CSV 的错误总表,渲染成一个**单文件、纯前端、离线可用**的裁决网页。一句话定位:**让责任工程师在浏览器里逐条点"接受/不接受/待定"、自动本地存档、最后导出 CSV 给 PM 复核。**

### 6.5.1 解决什么问题

agent 产出的是 CSV 错误总表(几十上百条)。直接发 CSV 给工程师裁决有三个痛点:(1) CSV 在 Excel 里读"证据/出处"很难,工程师要自己去翻是哪个文件;(2) 没法逐条记"我接受还是不接受、为什么";(3) 多人/多天分批填,进度没法持久。这个 HTML 把这三件事一次解决:出处变成**可点开的本地文件链接**、每条带**单选 + 原因框**、选择**自动存 localStorage**、随时**导出/导入 CSV** 续填。而且它是**纯前端单 HTML**,双击就开,不需要起服务器、不依赖网络——这对在内网/离线环境给工程师传文件至关重要。

### 6.5.2 原理与算法步骤:localStorage 按"型号 + ID"存

裁决状态的持久化键设计在 JS 第 127 行:

```js
const KEY = 'dhf_review::' + MODEL;   // 例如 dhf_review::PT9L
let store = JSON.parse(localStorage.getItem(KEY) || '{}');
```

`MODEL` 由 Python 端注入(第 274 行 `const MODEL=json.dumps(model)`)。所以**每个型号一个独立 localStorage 命名空间**——PT7/PT9S/PT9L 的裁决互不覆盖,同一浏览器能同时存三套。

`store` 是个对象,键是**每条 finding 的 id**,值是 `{c, r}`(c=choice 裁决,r=reason 原因)。finding 的 id 在 Python 端第 241 行确定:`key = oid or f'{g}#{n}'`——优先用原始 ID(`oid`,来自 CSV 的"原ID"列),没有原 ID 就退化成 `阶段#序号`。这个 key 同时写进 HTML 的 `data-id`(第 260 行)和 radio 的 `name="d_{key}"`(第 269-271 行),三者一致,才能让"点选→存 store→回填"闭环。

存与回填的事件流(JS):

1. **点单选**:第 162-167 行 `change` 事件委托——命中 `.review input[type=radio]` 时,取卡片 `data-id`,写 `store[id].c = value`,`save()`(写 localStorage),`updateBar()`(刷进度条),`applyFilter()`。
2. **填原因**:第 168-170 行 `input` 事件——命中 `.reason` 时写 `store[id].r = value`,`save()`。
3. **开页回填**:第 153-161 行 `applyAll()`——遍历每张卡,从 `store[id]` 取出已存的 c/r,回填 radio 选中态和原因框、设 `data-d`(驱动卡片背景色:接受绿/不接受红/待定黄,CSS 第 108 行)。页面加载末尾(第 192 行)调一次 `applyAll()`,所以**关了再开,所有裁决还在**。

进度条 `updateBar()`(第 131-137 行):遍历 `store` 统计接受 a/不接受 r/待定 p,已裁决 `dec=a+r+p`,未定 `und=TOTAL-dec`,把进度写进 `#cnt` 文本、`#bar` 宽度设成 `dec/TOTAL*100%`。`TOTAL` 也是 Python 注入的(第 274 行,= 去重后 finding 总数)。

### 6.5.3 原理:导出/导入 CSV

**导出**(`exportCSV`,第 171-178 行):遍历 Python 注入的 `FINDINGS` 数组(第 274 行,每项 `{id,oid,stage,sev,type,desc}`),对每条从 `store` 取 c/r,拼成一行 CSV:`型号,序号,阶段,原ID,严重度,类型,问题摘要,裁决,原因`。每个字段做 CSV 转义(`"` → `""`,整体加引号)。最后 `new Blob(['\ufeff'+...], {type:'text/csv;charset=utf-8'})`——**前缀 `\ufeff`(UTF-8 BOM)**,这样 Excel 打开中文不乱码。文件名 `MODEL+'-裁决-'+日期+'.csv'`。

**导入**(`importCSV`,第 179-191 行):`FileReader` 读 CSV,去掉头部 BOM(`replace(/^\ufeff/,'')`),跳过表头第一行;每行用正则 `/("([^"]|"")*"|[^,]*)(,|$)/g` 切分(能处理带引号转义的字段),取第 1 列 id、第 7 列裁决 c、第 8 列原因 r;只要 id 且 (c 或 r) 就写回 `store[id]={c,r}`。最后 `save(); applyAll()` 把导入的裁决刷回页面,alert 报"已导入 N 条"。

这套导出/导入解决的是**协作和迁移**:一个工程师填一半导出 CSV,换台电脑导入续填;或者分人填、各自导出、合并;最终导出给 PM。状态既能本地自存(localStorage),又能落地成可传的 CSV——两条腿走路。

### 6.5.4 原理:File0N 翻译真实文件名 + 出处 file:// 本地链接 + 阶段 File 编号对照

这是这份 HTML 最"懂工程师"的一组功能,目的是**让证据里提到的文件能一键点开**。

agent 在 evidence 里经常用 `File01`/`File02` 这种相对编号指代文件(因为它读文件夹时按顺序给文件编号),工程师看到 `File03` 根本不知道是哪个文件。Python 端做了一套**编号→真实文件→可点链接**的翻译:

1. **建阶段文件索引**:`find_stage_folder(mdroot, stage)`(第 38-46 行)按阶段开头数字(`snum`,第 28-29 行用正则 `\s*(\d+)` 取阶段号)在 MD 根目录 `os.walk` 找到对应文件夹(跳过 `.assets`)。`list_stage_md`(第 47-50 行)列出该文件夹下排序后的所有 `.md`。
2. **建 File0N 映射**:第 233 行 `file0n = {f"File0{j+1}": fp for j,fp in enumerate(stage_fp)}`——把该阶段第 1/2/3… 个 md 文件映射成 `File01/File02/…`,和 agent 的编号约定对齐。
3. **阶段开头放对照表**:第 236-238 行,如果这阶段的 finding 用到了 File0N(`uses_f0n`,正则 `File\s?0?\d` 探测),就在阶段标题下渲染一条 `.fmap` 对照:`File01=<真实短名链接> · File02=… `(取前 6 个)。短名由 `short_name`(第 51-54 行)生成——砍掉 `PT9L--`/`Attachment 3 ` 这种前缀、截到 34 字符,让链接文字可读。
4. **证据里的 token 变 chip**:`extract_tokens(ev)`(第 71-77 行)用大正则 `FILE_RE`(第 70 行)从 evidence 里抠出文件 token——能匹配 `File 0?\d+`、各种带扩展名的文件名(`.md/.xls/.docx/.pdf/.hex/.MTP/.BIN` 等,且文件名部分允许中文 `一-鿿`)、以及 `PT\w*-[A-Z]{2,6}\d{0,2}` 这种物料/图号式串号;过滤掉 `no/No/grep/matches` 这种 grep 噪声,最多取 6 个。对每个 token:若是 `File0N` 就查 `file0n` 映射拿到真实路径、label 显示成 `File0N=短名`;否则用 `resolve_token`(第 55-68 行)在"本阶段文件 + 全语料"里按文件名/无扩展名/物料号正则/子串四级匹配找真实文件。
5. **生成 file:// 本地链接**:`to_href(p)`(第 34 行)= `"file:///" + urllib.parse.quote(路径反斜杠转正斜杠, safe="/:")`——把 Windows 绝对路径转成浏览器能认的 `file:///D:/AI_0415/...` URL。找到路径的 token 渲染成可点的蓝色 `.filechip`(第 250 行),点了在浏览器直接打开那个转换件;没找到的渲染成灰色不可点 `.dim` chip(第 251 行)。整条 finding 一个文件都没匹配到时,退而给一个"📂 打开本阶段文件夹"的链接(第 253 行),保证**至少能点到文件夹**。

### 6.5.5 走一遍实例

PT9L 的一条 finding,CSV 里证据列写着:`File03 性能规格: '32.0℃~42.9℃' vs 设计输出清单.md: '32~43℃'`,阶段是"04 设计输入E0"。生成 HTML 时:

1. `find_stage_folder` 按阶段号 4 在 `D:\AI_0415\03DHF\PT9L_MD` 下找到 `04 设计输入E0` 文件夹;`list_stage_md` 列出它下面排序的 md,假设 `File01=通用要求.md, File02=功能规格.md, File03=性能规格.md`。
2. 该阶段开头渲染 `.fmap`:`📎 本阶段 File 编号对照:File01=通用要求 · File02=功能规格 · File03=性能规格`(每个是 file:// 链接)。
3. 这条 finding 的 evidence 抠出两个 token:`File03` 和 `设计输出清单.md`。
4. `File03` → 查 `file0n` → 命中 `.../性能规格.md`,chip 显示 `📄 File03=性能规格`,可点;`设计输出清单.md` → `resolve_token` 在全语料里按文件名匹配到 `09-设计输出/设计输出清单.md`,chip 可点。
5. 工程师在网页上看到这条,点 `📄 File03=性能规格` 直接在浏览器打开那份转换件核对原文,然后点"❌ 不接受"并在原因框写"上限 42.9 是 EOL 笔误,实测 43",`store["该id"]={c:"不接受", r:"上限42.9是笔误…"}` 存进 localStorage,卡片变红,进度条 +1。
6. 全部裁完点"⬇ 导出裁决CSV",得到 `PT9L-裁决-2026-06-19.csv`,发给 PM。这份 CSV 又能反哺下一轮——6.1.3 提到的 PT9L `RULES` 里那串"已裁决误报清单"就是这么人工沉淀回 prompt 的。

### 6.5.6 边界与踩坑

- **`file://` 链接的浏览器安全限制**:现代浏览器默认禁止从 `file://` 的 HTML 跳到另一个 `file://`(或限制颇多),不同浏览器/设置行为不一致。链接生成是对的,但能不能点开取决于工程师本机的浏览器策略;离线环境一般可以,严格策略下可能被拦。这是纯前端单文件方案的固有代价(换来的是零部署)。
- **`resolve_token` 是启发式四级匹配,会有误匹配/漏匹配**:文件名重名(多个阶段都有"检测报告.md")时,子串匹配可能指到错的那个;物料号正则 `PT\w*-[A-Z]{2,6}\d{0,2}` 也可能匹配过宽。所以匹配不到时宁可降级成灰 chip 或"打开文件夹",**不强行给一个可能错的链接**——这和确定性算法"宁可低召回换近零误报"是同一种保守哲学。
- **File0N 映射依赖"agent 编号顺序 == Python `os.listdir`+`sorted` 顺序"**:两边都按文件名排序才对得齐。如果 agent 当初读文件的顺序和 `sorted` 不一致,File0N 会指错文件。这是个隐性约定,靠两边都用确定性排序来维持;一旦文件夹里增删文件,旧 CSV 里的 File0N 编号就会和新映射错位——所以 File0N 对照表是**和当次语料绑定的**,换语料要重新生成 HTML。
- **localStorage 是按浏览器 + 域 + MODEL 隔离的**:换浏览器、清缓存、或换 HTML 文件路径(file:// 的 origin 可能变)都可能丢本地存档——这正是导出 CSV 存在的意义,**localStorage 是草稿、CSV 才是可移交的成品**,工程师必须被告知"填完要导出"(note 里第 223 行那句"全部过完点导出CSV发我复核"就是在强调这点)。
- **去重在 Python 端做**(第 198-203 行 `seen`/`oid`):同一个 oid 只保留第一条,`TOTAL` 是去重后的数。如果 CSV 里 oid 有空值,会退化用 `序号+desc[:20]` 当 key,极端情况下可能误判重复——所以 agent 端给每条 finding 稳定唯一的 id 很重要(schema 里 `id` 必填就是为这个)。

---

源文件路径(均为绝对路径,供后续维护查阅):
- 增量串行编排:`D:\AI_0415\03DHF\_pt7_incremental_audit.js`
- 复审重跑(同骨架 + 逐字证据强制 + 裁决库过滤):`D:\AI_0415\03DHF\_pt9l_rerun_audit.js`
- 裁决版 HTML 生成器:`D:\AI_0415\03DHF\gen_report_review_html.py`

---

## 七、判定纪律、实证基准与已知边界

前六章讲的是"系统怎么把几百份文档拆开、抽干净、从多个角度扫一遍、再自己审自己"。这一章讲的是**裁判规则**——同样一处"对不上",凭什么判它是错、凭什么判它不是错。检查层和自验证层是引擎,本章是引擎之上的**判定宪法**:4 条铁律划定"什么才算错"的底线,3 条信条规定"凭什么这条结论可信",二者咬合成一套**宁可漏报、绝不冤判**的纪律。

为什么把"纪律"单独拎出来写一章而不是散在算法里?因为这套系统最大的风险从来不是"算法不够聪明",而是**判定标准漂移**:同一个工程师,昨天判"裁剪欧盟标准"是对的,今天换个型号又把它报成错;同一条"传感器 3 根线",A agent 觉得是缺陷、B agent 觉得正常。一旦判定标准不统一,报告里 100 条 findings 工程师会本能地不信——只要前 3 条是冤枉的,后 97 条真问题也一起被丢进垃圾桶。**审核系统的生死线是信任,而信任来自判定纪律的一致性,不是来自找到的问题多。** 所以这章每一条规则,都对应一个真实踩过的坑——是被冤判、被幻觉、被写法噪声骗过之后,才一条条立起来的。

本章三块:

- **7.1 四铁律**——划定"什么才算错"的边界(下游≥上游 / 正文封闭 NEI / 仅美国 / 一致性≠正确性)。
- **7.2 三信条**——规定"凭什么这条结论可信"(NEI 纪律 / 双向原文引用 / 逐条对抗证伪)。
- **7.3 实证基准**——三型号(PT9L / PT9S / PT7)的真实数字:问题数、有据率、维度轴增量、对抗证伪毙单率。
- **7.4 已知边界与踩坑清单**——诚实地写它做不到什么、踩过哪些坑、怎么修的。

---

### 7.1 四铁律:什么才算"错"

铁律回答一个最基础却最容易含糊的问题:**两处写得不一样,到底哪种不一样算错?** 如果不先把这个问题钉死,系统就会陷入两个极端——要么什么不一致都报(误报淹没真问题),要么什么都不敢报(漏掉致命的承接走样)。四条铁律就是在"敢报"和"克制"之间划的四道线。

#### 7.1.1 铁律一:下游 ≥ 上游(指标只能更严,不能更松)

##### 1. 解决什么问题

医疗器械的设计控制(design control)有一条不可动摇的物理事实:**信息沿设计流程从上游传到下游时,约束只能收紧,不能放宽**。立项时定了"工作电流 ≤10mA",到了设计输出、试产、设计确认,这个 10mA 只能变成 8mA(更严)或保持 10mA,**绝不能悄悄变成 12mA**。一旦放宽,意味着下游做出来的东西不再满足上游的设计输入——这是设计控制里最致命的一类错(FDA 21 CFR 820.30 的核心就是防这个)。

人工/朴素做法为什么不行?因为这种放宽**单看任何一份文件都正常**。看设计输出文件,写着"≤10mA",合规;看试产实测,写着"12.7mA 判合格",也像是在做事;看设计确认,又回写"≤10mA",还是合规。**只有把同一参数在三份文件里的取值横着拉成一行、再加上"流程方向"这个时间轴,放宽才暴露**。人眼在几百份文件里靠记忆做这件事,做不到。

##### 2. 原理与算法步骤

下游≥上游不是一个独立算法,而是**判定方向**——它叠加在子轴①(纵向阶段链)和子轴②(横向参数槽位)之上。机制是:

1. 系统在提取层已经把每个参数抽成 SSOT 长表的一行:`(阶段, 参数名, 值, 出处文件+行号)`。其中**阶段**字段是关键——它给每个取值打上了"在设计流程里的位置"(立项 < 设计输入 < 设计输出 < 试产/验证 < 设计确认 < 上市)。
2. 子轴①(纵向阶段链)顺设计流程把同一参数从立项追到上市,**逐段比"下游是否突破上游约束"**。
3. 判定规则:把上游取值解析成约束区间(借用 7.2 里 `check_params_numeric.py` 的区间/容差/边界解析能力),检查下游取值是否落在上游约束之内。
   - 下游 = 单点,落在上游区间内 → 合规。
   - 下游 = 区间,是上游区间的子集 → 合规(更严)。
   - 下游 = 区间/单点,**超出上游边界** → **判错(承接走样/参数放宽)**。
4. 这条规则同时触发"自相矛盾"判定:如果实测值(12.7mA)超出 spec(≤10mA)却被判"合格",这本身就是矛盾措辞维度的命中。

##### 3. 为什么这么设计

为什么要把"流程方向"做成硬约束而不是简单报"两处不一致"?因为**不一致是对称的,放宽是有方向的**。如果只报"10mA vs 12mA 不一致",工程师无法判断哪个是错的——也许 12mA 才是修正后的正确值。但叠加流程方向后,结论变成"下游(试产)突破了上游(设计输出)的约束",这是一个**有指向、有定性**的结论:不是"两边对不上",而是"下游违反了设计控制铁律"。方向把一个模糊的"不一致"升级成一个**可定性、可问责**的设计控制缺陷。

##### 4. 走一遍实例

源文档里的真实案例(工作电流):

```
06 设计输出:   工作电流 ≤10mA          ← 上游,约束 = (-∞, 10]
08 试产实测:   工作电流 12.7mA,判合格   ← 下游,单点 12.7
09 设计确认:   工作电流 ≤10mA          ← 回写,约束 = (-∞, 10]
```

判定走一遍:

- 08 的 12.7 落在 06 的约束 (-∞, 10] 之外 → **下游突破上游**(铁律一命中)。
- 12.7 > 10 却标"判合格" → **自相矛盾**(矛盾措辞维度命中)。
- 09 又回到 ≤10mA,与 08 实测的 12.7 矛盾 → 槽位里出现 ≥2 个归一后不同的值 → **同参数多版本**(子轴②命中)。

一处放宽,被三个角度同时抓住——这就是阶段轴+维度轴正交覆盖的价值。

##### 5. 边界与踩坑

- **方向判定依赖"阶段"字段抽得准**。如果提取层把一份文件的阶段标错(比如把"试产验证"误标成"设计输入"),方向就会反,可能把"合规的收紧"误判成"放宽"。这把判定的天花板再次压回到"抽取是天花板"。
- **它只看得到 SSOT 长表里有的参数**。PT9L 那批承接放宽,Tier1 数值检查器抓到 0 组——不是放宽不存在,而是那批冲突不在它的 408 行长表里(没抽出来)。这是低召回的诚实代价,召回靠 LLM 层补。
- **不是所有"下游更松"都是错**。比如下游明确记录了"经评审,放宽到 12mA,理由 XXX,签字 YYY"——这是合规的设计变更,不是走样。系统当前只能把它报成候选,**变更是否经过授权由工程师拍板**(这正好接到铁律四)。

#### 7.1.2 铁律二:正文封闭,无依据判 NEI(绝不编)

##### 1. 解决什么问题

审核里有一种最隐蔽、最致命的造假:**LLM 没在原文找到依据,但为了"完成任务",编一个看似合理的判断**。比如文件里根本没提某个签名,LLM 却写"签名缺失"——它怎么知道缺失?它没看见,所以它在猜。或者反过来,文件里没写某指标,LLM 自作主张"按惯例应该是 X" 然后拿 X 去比对。**这两种都是幻觉,而且是带着专业口吻的幻觉,最难识别。**

人工/朴素做法为什么不行?因为人在压力下也会"脑补"——审到第 80 份文件,记不清前面到底有没有写,凭印象判一个。LLM 把这种脑补放大了 100 倍。

##### 2. 原理与算法步骤

铁律二立了一个**封闭世界假设**:判定只能基于**文件正文里实际写了的字**,正文没写的,一律判 **NEI(No Enough Information,信息不足)**,既不硬判通过,也不编造缺失。具体规则:

1. **只认正文**。文件正文里能 grep 到的字,才是判定依据。
2. **正文没写 → 判 NEI**,不报"通过"也不报"违规"。
3. **电子版的特殊裁剪**:
   - **不查签名**——电子版 .doc/.docx 里没有手写签名这回事,签名审核是纸质件的事,电子版强行查签名就是无中生有。
   - **无日期不判**——如果文件里没有日期字段,就不对日期做任何判定(不判"日期缺失"也不判"日期对"),因为电子文档的日期常在文件属性里而非正文,正文无日期不等于真缺失。
4. NEI 在自验证层有专门的归类支撑(见 7.2 与 5.1):证据核验 `verify_findings.py` 把"某项缺失"类断言(含"无/未/缺/NEI"等 NEG 关键词)单独归成**"缺失断言"**,而不是误判成"可疑(幻觉)"。

##### 3. 为什么这么设计

封闭世界假设是**对抗幻觉的源头治理**。幻觉的本质是"模型用训练知识填补了原文的空白"。铁律二直接禁止填补:空白就是空白,标 NEI,交给人。这比事后用核验程序去抓幻觉更彻底——它从判定的入口就不允许脑补。

为什么 NEI 不直接判成"缺失/不合格"?因为**"正文没写"和"真的缺了"是两回事**。一份设计输入文件没写校准周期,可能是因为校准周期写在另一份专门的校准规程里——这不是缺失,是分工。把 NEI 一律当缺失报,会制造大量假阳性。NEI 是一个诚实的"我不知道,请人确认",而不是一个判断。

##### 4. 走一遍实例

证据核验初版踩的坑,正好演示这条:

```
finding: "全文无 880.2910 分类锚点"   ← 这是一个"缺失断言"
```

- 初版逻辑:从 finding 里提引文 → 去全语料 grep "880.2910" → **搜不到** → 判"可疑(疑似幻觉)"。
- 这是**冤判**:它本来就在说"这个东西不存在",当然搜不到,搜不到恰恰证明它说对了。
- 修复:加 NEG 关键词识别("无/未/缺/NEI"),命中 NEG 的 finding 单独归类为**"缺失断言"**,不进"可疑"桶。
- 效果:PT9L 假可疑从 **41 条降到 5 条真可疑**。

这就是铁律二在自验证层的落地:**缺失断言是合法的 NEI,不是幻觉**,但必须用另一套机制("确认缺失")去核它,而不是用"找引文"去核它。

##### 5. 边界与踩坑

- **NEI 多了会显得系统"不干活"**。如果一个型号 80% 的判定都是 NEI,报告读起来像在推诿。但这是诚实的代价——宁可标 NEI,不可编。
- **"缺失断言"自身仍可能错**:finding 说"全文无 X",但其实 X 写在某份没转换成功的文件里(覆盖缺口),那这条"缺失"是假的。所以缺失断言要和**覆盖台账**(1.2)交叉:只有在"已确认转换覆盖完整"的前提下,"全文无 X" 才成立。
- **签名/日期的裁剪是针对电子版的**。如果将来要审纸质件扫描图,这条裁剪要撤销,改走图纸分支的视觉审核。

#### 7.1.3 铁律三:仅美国——只有反向拿 EN/GB 当美国强制基准才算错

##### 1. 解决什么问题

这些型号**只卖美国市场**。DHF 里常常残留欧盟(EN)、中国(GB)标准的引用——因为模板是从全球版或国内版复制来的。这里有个极易犯的**对称性陷阱**:

- 一种判法(错):看到文件里"裁掉了 EN 60601、只留 IEC/FDA",报"缺失欧盟标准"——这是**冤判**。仅美国市场,欧盟标准本就非强制,正确裁剪它**恰恰是对的**。
- 另一种判法(对):看到文件把"EN 60601 / GB 9706"当成**美国市场的强制基准**来锚定——这才是**真错**,因为美国市场的强制基准是 FDA 21 CFR 和 IEC/ASTM/ISO 体系,拿欧盟/中国标准当美国的强制根,是法规根扎错了。

朴素做法为什么不行?朴素做法会把"出现了 EN/GB"一律当信号,然后**报错方向报反**——把"正确的裁剪"报成"缺失",把工程师正确的工作判成错误。这种冤判一旦发生,工程师会立刻对整个系统失去信任。

##### 2. 原理与算法步骤

铁律三的核心是**区分两种 EN/GB 出现方式,只报其中一种**:

1. **建立美国市场强制基线**(在自验证层 `audit_self_check.py` 第⑥项"仅美国法规基线锚定"里固化):美国市场该锚定的是 FDA 21 CFR 880.2910(分类)、807(510k)、801+UDI(标签)、ISO 80601-2-56、ASTM E1965、IEC 60601 等。
2. **扫描 EN/GB 出现的上下文**:
   - 如果 EN/GB 出现在"已裁剪 / 不适用 / 非本市场"的语境,或仅作历史参考 → **不报**(正确裁剪)。
   - 如果 EN/GB 出现在"适用标准 / 强制依据 / 设计基线"的语境,**替代了**本应出现的 FDA/IEC 锚点 → **报错**(法规根扎错)。
3. 这条规则在裁决库 `_adjudications.csv` 里有 seed:**"仅美国裁剪欧盟是对的"**——任何 agent 报"缺失欧盟标准"都会撞库报警,提示这很可能是冤判。

##### 3. 为什么这么设计

为什么不简单点,看到 EN/GB 就报、或者就不报?因为**信息在上下文里,不在关键词里**。同一个 "EN 60601" 字符串,出现在"本产品适用 EN 60601"是错(把欧盟标准当美国基准),出现在"EN 60601(欧盟,不适用本市场)"是对(正确标注裁剪)。判定必须看语境,这是 LLM 擅长而正则不擅长的活——所以这条铁律是 LLM 层的判定,确定性算法只负责粗筛"哪些文件出现了 EN/GB"。

把"仅美国裁剪欧盟是对的"写进裁决库 seed,是因为这个冤判**跨型号反复犯**:换个工程师、换个型号,又有人把正确裁剪报成缺失。写进裁决库后,它变成永久生效的约束,新型号自检自动撞库,不再重犯。

##### 4. 走一遍实例

```
场景 A(不报):某文件标准清单写 "IEC 60601-1, ASTM E1965, ISO 80601-2-56;
              EN 60601-1 仅欧盟适用,本产品不锚定"
  → EN 出现在"不适用"语境,且 FDA/IEC 锚点齐全 → 正确裁剪 → 不报。

场景 B(报错):PT7 全链 grep,无 880.2910 / UDI / 510k 路径锚点
  → 市场勾了美国,但 FDA 强制根一个都没扎 → 法规缺失(critical)。
  (注意:这里报的是"美国强制根缺失",不是"欧盟标准缺失"——方向正确。)
```

PT7 的真实结论是场景 B:**市场勾了美国,法规根却没扎**。报的是"该有的 FDA 锚点没有",而不是"该有的欧盟标准没有"——后者会是冤判。

##### 5. 边界与踩坑

- **语境判定靠 LLM,有误判风险**。如果一份文件写得含糊(既没明说裁剪也没明说强制),LLM 可能拿不准。这种交给人。
- **裁决库撞库偏松**:撞到"缺失欧盟标准"关键词只是报警提示,不等于一定是冤判——也可能这次真的是该有的对应美国标准缺了。命中是候选,人工瞄一眼确认(见 7.4)。
- **基线清单是型号品类绑定的**:额温计/体温计的美国强制基线(ASTM E1965、ISO 80601-2-56)和别的器械不一样。换品类要换基线,不能照搬。

#### 7.1.4 铁律四:一致性 ≠ 正确性

##### 1. 解决什么问题

这是整套系统**最重要的自我设限**,也是它和"专家系统"划清界限的地方。系统能做的,是判**"对不对得上、全不全"**(consistency & completeness);它**不能、也不应该**判"值本身工程上对不对"(correctness)。

举例:传感器到底该用 3 根线还是 4 个焊点?静音功能该用按钮还是拨动开关?这些是**工程正确性**问题,答案取决于电路设计、成本、可靠性权衡——是工程师和 PM 的领域判断,不是文档一致性能回答的。

朴素做法为什么不行?一个"什么都想判"的系统,会把"传感器 3 线"和"传感器 4 焊点"报成矛盾(其实 3 根线 4 个焊点完全可以共存,一根线焊两点),会把"静音是开关"报成"缺少静音按键"(其实人家设计就是拨动开关)。**这些硬报出来的"错误",每一条都在消耗工程师对系统的信任**。

##### 2. 原理与算法步骤

铁律四把系统的判定范围**显式限定在两类**:

1. **一致性(consistency)**:同一事实在多处的取值是否对得上(子轴②槽位、Tier1 数值/表格 diff、跨表对账)。
2. **完备性(completeness)**:该有的项是否都有(子轴④反向完备性、法规基线)。
3. **凡是落到"值本身工程对不对"的,一律不报为错误**,要么不报,要么降级成"信息项/待工程师确认"。
4. 这条铁律在裁决库 `_adjudications.csv` 里有多条 seed 固化:
   - **"传感器 4 焊点 vs 3 线不算矛盾"**
   - **"静音是拨动开关非缺键"**
   - **"一致性≠正确性"**(总纲条目本身)
5. 自检 `audit_self_check.py` 撞这些 seed,任何 agent 越界把工程正确性问题报成错误,都会被拦下报警。

##### 3. 为什么这么设计

为什么宁可"少判一类"也要守住这条线?因为**越界判工程正确性,是系统失信最快的途径**。工程师对"文档对不对得上"没有专业自尊——你说两处数字不一致,他会去查。但你对"传感器该用几根线"指手画脚,你侵入了他的专业领域,而且大概率判错,他会瞬间认定"这系统不懂工程",然后连真问题一起否掉。

**守住"只判一致性"这条线,系统才能在它真正擅长、且工程师真正需要的地方建立权威。** 它不和工程师抢专业判断,只做工程师做不动的体力活(跨几百份文件比对)——这是分工,也是信任的来源。

##### 4. 走一遍实例

```
候选:"风险分析说传感器 3 根线,但 BOM 说传感器有 4 个焊点 → 矛盾?"
  → 撞裁决库 seed "传感器 4 焊点 vs 3 线不算矛盾"
  → 报警:这是工程正确性(3 线如何焊 4 点),非文档一致性
  → 不报为错误 / 降级为信息项。

候选:"用户手册说静音功能,但面板没有静音按键 → 缺失?"
  → 撞 seed "静音是拨动开关非缺键"
  → 静音是拨动开关实现的,不是缺按键
  → 不报。
```

##### 5. 边界与踩坑

- **边界本身是模糊的**。有些问题游走在"一致性"和"正确性"之间:比如"两份文件对同一电路给了不同的元件型号"——这是一致性(对不对得上),但"哪个型号对"是正确性。系统报"两处型号不一致"(合法),不报"应该用哪个"(越界)。
- **降级而非删除**:工程正确性候选不是直接扔掉,而是降级成"信息项"留在报告里,供工程师参考——他可能正好需要被提醒"这里有个设计选择"。
- **裁决库 seed 是手工沉淀的**:每一条 seed 都是一次"工程师否掉误报"的结晶,需要人去喂。系统不会自己长出"这是工程正确性"的判断,得靠裁决库累积。

---

### 7.2 三信条:凭什么这条结论可信

如果说四铁律回答"什么算错",三信条回答的是**"凭什么相信你这条结论"**。铁律是判定标准,信条是**可信度保证机制**。三条信条互相咬合,构成一条完整的可信链:**有原文依据(信条二)→ 没依据就不报(信条一)→ 报了的也要被反驳一遍(信条三)**。

#### 7.2.1 信条一:NEI 纪律——无原文依据就不报

##### 1. 解决什么问题

这是铁律二在"可信度"维度的投影。铁律二说的是"判定只能基于正文"(判定标准),信条一说的是"作为一条 finding 输出之前,它必须有原文依据,否则不准进报告"(输出门槛)。两者一体两面:**无依据,既不硬判通过,也不编造缺失,更不能塞进报告凑数。**

解决的核心问题:**防止"为了显得勤奋而报"**。一个 agent 跑完没找到多少问题,会有"凑业绩"的冲动,编几条看似合理的。信条一把这条路堵死——没有可被 grep 的原文,这条 finding 就出不了门。

##### 2. 原理与算法步骤

NEI 纪律落在两个地方:

1. **输出门槛**:每条 finding 的 schema 强制带 `evidence` 字段,且 evidence 必须包含可被 grep 的逐字原文(不是 LLM 的转述)。
2. **三态而非二态**:判定结果允许是"违规 / 合规 / NEI"三态,不强迫二选一。找不到依据时合法地输出 NEI,而不是被迫在"违规/合规"里瞎猜一个。
3. 与证据核验联动:`verify_findings.py` 把无原文依据的 finding 分流到"缺失断言 / 无引文 / 可疑"三类,只有"有据"和"有据(部分)"才算站得住。

##### 3. 为什么这么设计

二态判定(只能"对"或"错")是幻觉的温床——它逼模型在没把握时也要给个答案,模型就会编。**三态判定给了模型一个诚实的出口**:不知道就说不知道(NEI)。这一个小小的设计,消除了大量"被逼出来的幻觉"。

##### 4. 走一遍实例

```
agent 通读"设计输入文件",想判"校准周期是否合规":
  - 文件正文 grep "校准" → 无命中
  - 二态系统:被迫猜 → "校准周期未定义,违规"(可能是冤判,校准规程在别的文件)
  - 三态系统(NEI 纪律):输出 "校准周期 NEI——本文件正文未提及,需查校准规程"
  → 不冤判,且给了人下一步查哪里。
```

##### 5. 边界与踩坑

- NEI 多了报告显得空(见 7.1.2 边界),这是诚实税。
- NEI 不是终点,是交接棒:它把"需要人确认"的点明确列出来,而不是悄悄略过。

#### 7.2.2 信条二:双向原文引用——每条 finding 都带可被 grep 的逐字原文

##### 1. 解决什么问题

这是**整个自验证体系能成立的物理前提**。如果 finding 里的证据是 LLM 转述的("文件大意是说工作电流偏大"),那就**无法用程序追回原文**,核验就成了空话。必须强制:每条结论都附**逐字、可 grep**的原文片段,核验程序才能拿这个片段去全语料里精确搜索,证明"这话原文真写了"。

"双向"指两个方向都要可追:**正向**(从 finding 能追回它引的那段原文)+ **反向**(从 finding 引的关联文件夹/出处能定位到具体文件行号)。

##### 2. 原理与算法步骤

信条二的落地就是证据核验 `verify_findings.py` 的算法(5.1),核心步骤:

1. **提取引文**:从每条 finding 的 evidence 里提取引号内(`'...'` / `"..."` / `『』`)、长度 **≥4 字**的片段,剔除纯文件名指针。
2. **归一化**:去空白、全角空格、竖线、引号括号——抹平标点和格式噪声。
3. **全语料精确子串搜索**:在**整个转换后的 .md 语料**里 grep 这个归一化引文。整段搜不到时,**退而求其次搜长片段窗口**(应对行号/标点漂移)。
4. **五分类**:
   - **有据**:引文在真实语料精确命中。
   - **有据(部分)**:整段没命中但长片段命中(多为行号/标点漂移,基本真实)。
   - **缺失断言**:finding 本身在说"某项缺失"(含 NEG 关键词"无/未/缺/NEI"),引文本就该搜不到 → 单独归类(对接铁律二)。
   - **可疑**:声称原文写了 X,但全语料找不到 → 编造/严重改写,重点复核。
   - **无引文**:纯结构/汇总判断,没有可 grep 的原文。
5. **有据率** = 有据 ÷ 全部 finding,这个百分比**直接量化"这批结论达没达标"**。

##### 3. 为什么这么设计

为什么要逐字、≥4 字、归一化后精确搜索?

- **逐字**:转述无法核验,逐字才能 grep。强制逐字引用,是从机制上堵死编造——你编不出一段全语料里不存在的原文还能通过核验。
- **≥4 字门槛**:太短的片段(1-3 字)在大语料里几乎必然命中,核验就失去意义(假阳性"有据")。≥4 字才有足够区分度。
- **归一化**:原文经过 Word→md 转换,空格/全角/竖线/标点会漂移。不归一化,真引文也会因为一个全角空格而搜不到(假"可疑")。归一化抹平噪声,只比对实质内容。
- **长片段窗口兜底**:即使归一化后,行号偏移、断句差异仍可能让整段搜不到。退而搜长片段,把"基本真实但有小漂移"的归到"有据(部分)",避免把它误杀成"可疑"。

##### 4. 走一遍实例

PT9L 重跑的真实数字,完整演示这条信条的威力:

```
PT9L 旧版:有据率 18%   ← 大量 finding 的 evidence 是转述,搜不到原文
  ↓ 强制逐字引用 + 重跑
PT9L 新版:有据率 84%,仅 2 条真可疑
```

18% → 84% 这一跳,不是找到了更多问题,而是**让每一条结论都变得可追、可信**。84% 这个数字,就是"这批结论达到了当前可信标准"的硬证据。剩下的 2 条"真可疑"是真正需要重点复核的——它们声称原文写了某句,但全语料搜不到。

##### 5. 边界与踩坑

- **"无引文"类无法核验**:纯结构判断(如"全链 7 个阶段缺第 4 阶段")没有可 grep 的单句原文,核验程序对它无能为力,只能靠别的机制。
- **归一化可能过度**:抹得太狠(连数字都归一)会让不同的值搜成同一个,产生假"有据"。当前归一化只动格式噪声,不动数字和实质字符。
- **有据率不是 100% 才合格**:84% 已达标,因为"缺失断言"和"无引文"是合法的不可 grep 类,它们不算幻觉。真正要清零的是"可疑"类。

#### 7.2.3 信条三:逐条对抗证伪——每条候选都送去被反驳

##### 1. 解决什么问题

信条二解决"这条 finding 引的原文是不是真的",但**引文真,不等于判断对**。原文确实写了"工作电流 12mA",引文核验通过——但也许 12mA 是另一个工况(动态电流)下的合法值,报"超 10mA spec" 是误报。**单个模型自说自话会自信过头**,会产出"证据为真、推理为假"的误报。

朴素做法(让同一个模型自己再检查一遍)不行——同一个模型的盲区是一致的,自己查自己查不出自己的偏见。

##### 2. 原理与算法步骤

信条三是 CoVe(Chain-of-Verification,验证链)式的多智能体对抗:

1. 每条候选 finding,派**另外几个独立 agent** 专门去**反驳**它。
2. 反驳 agent 的 prompt **默认倾向证伪**——它的任务不是"看看对不对",而是"找出这条为什么站不住"。
3. **多数反驳成立 → 毙掉**这条候选。
4. 留下来的,是经过"辩论"幸存的——report 出来的都是被反驳过仍站得住的。

##### 3. 为什么这么设计

为什么要"独立 agent"+"默认证伪倾向"两个条件同时满足?

- **独立**:独立视角的盲区和原 agent 不重叠,才能看见原 agent 看不见的反例。同一个 agent 自查等于没查。
- **默认证伪倾向**:如果反驳 agent 中立("评估对错"),它会倾向于附和(确认偏误)。强制它"默认这条是错的,去找证据推翻它",才能真正施加压力。这是用对抗压力对冲单模型的过度自信。

证伪比证实更有信息量:一条候选,被几个憋着劲要推翻它的 agent 反复攻击仍站得住,这种"幸存"是强信号。

##### 4. 走一遍实例

```
候选:"工作电流 12mA 超 spec ≤10mA"
  → 反驳 agent A:"12mA 是动态/瞬时电流,spec ≤10mA 指静态——限定词不同,不构成冲突"
  → 反驳 agent B:"查 SSOT,12mA 那行限定词是'动态',10mA 是'静态' → 不同槽位"
  → 多数反驳成立 → 毙掉。
```

这也解释了为什么 `check_params_numeric.py` 要按 **(规范参数名 + 限定词)** 分组(3.3.1 第 4 步)——限定词("静态/动态/物温/体温")就是用来防这类误报的。对抗证伪是这层防线的人类语义版本。

实测:对抗证伪**毙掉约 1/4 的候选**。系统诚实地承认,自己生成的候选里有约四分之一站不住——这个数字不是耻辱,是质量门有效工作的证据。

##### 5. 边界与踩坑

- **会误杀真问题(假证伪)**:反驳 agent 倾向证伪,偶尔会把真问题也驳掉。这是为了压误报付出的召回代价——宁可漏一两条真的,不放一堆假的。
- **成本高**:每条候选要派几个 agent 反驳,token 和时间成本是数倍。所以它放在候选生成之后做质量门,不是对所有原始信号都做。
- **1/4 是经验值**:不同型号、不同 agent 质量,毙单率会浮动。1/4 是三型号实测的量级,不是固定常数。

---

### 7.3 三型号实证基准

纪律说得再好,要看真实数据。下面是 PT9L / PT9S / PT7 三个型号跑通后的实测基准——所有数字都来自真实运行,包括那些不好看的(如 PT7 有据率只有 51%)。

#### 7.3.1 基准总表

| 型号 | 方法 | 问题数 | 证据有据率 | 关键备注 |
|---|---|---|---|---|
| **PT9L** | 阶段轴 → +维度轴 → **全量复审重跑** | 73 → 104 → **191** | 18% → **84%** | 重跑强制逐字引用,达当前标准;Tier1 数值检查抓 **0 组**(诚实:冲突不在 408 行长表里) |
| **PT9S** | 阶段轴 + 维度轴 | 146 → **169** | **76%** | Tier1 抓 **2 组**数值冲突(工作电流、低压阈值);Tier2 抓螺钉 **10 vs 9** |
| **PT7** | **增量双轴**(边写边审) | **286** | 51% | 含 **141 条**跨文件夹关联问题;模板残留扫出 **131 处**命中 |

> 说明:用户任务里给到的 PT7 概数 "286" 与源文档表格一致;另有一处提及 "PT7 286" 系同一数。三型号问题数依方法演进逐级增长,有据率随"强制逐字引用"纪律到位而提升。

#### 7.3.2 怎么读这张表:三个轨迹

**轨迹一:问题数随方法演进逐级增长(PT9L 73→104→191)**

- **73**:只跑阶段轴(纵向阶段链 + 4 子轴)。
- **104**:加上维度轴(7 维度横扫),**净增 +31**。
- **191**:全量复审重跑(强制逐字引用 + 更彻底的覆盖)。

这条轨迹说明:**找到的问题数主要由方法的覆盖广度决定,不是由模型变聪明决定**。同一批文件,换个正交角度扫,就多出几十条真问题。

**轨迹二:有据率随"逐字引用"纪律到位而跃升(PT9L 18%→84%)**

这是信条二(双向原文引用)的直接量化。旧版 18% 不是问题报错了,是**证据是转述、追不回原文**。重跑强制逐字引用后跳到 84%。**有据率是这套系统唯一的"自我打分"——它量化了"这批结论可不可信"。**

**轨迹三:维度轴相对纯阶段轴的净增 +54**

跨 PT9L(73→104,+31)和 PT9S(146→169,+23)合计,维度轴比纯阶段轴**净增 +54 条**经去重+证伪确认的真问题。增量最大的恰是阶段轴最薄弱的维度:

| 维度 | 维度轴净增条数 | 为什么阶段轴抓不到 |
|---|---|---|
| 可追溯断链 | **+13** | 阶段轴顺流程查,看不见"非相邻阶段间的断裂" |
| BOM 对账 | **+9** | 阶段轴不专门横扫所有 BOM |
| 角色串联 | **+9** | 阶段轴按流程而非按"人"聚类 |
| 矛盾措辞 | **+8** | 全局同类毛病,阶段轴一段段查会漏 |

这张子表是"**阶段轴与维度轴正交、盲区不重叠**"的硬证据:维度轴挖出的,正好是阶段轴结构上看不见的那几类。

#### 7.3.3 Tier1/Tier2 确定性算法的实证(诚实的低召回)

- **PT9S 数值检查 `check_params_numeric.py` 抓 2 组**真冲突(工作电流、低压阈值)——确定性、近零误报。
- **PT9L 数值检查抓 0 组**——**这是诚实,不是失败**:PT9L 那批数值冲突不在它的 408 行 SSOT 长表里(没抽出来)。这条 0 直接印证了"**抽取是天花板**":Tier1 只看得到长表里的参数,抽漏了就查不到。
- **PT9S 跨表对账 Tier2 `check_bom_crosswalk.py` 抓螺钉 ABOM=10 vs WI=9**——确定性复现了原本只有 LLM 发现的冲突。但 Tier2 **非近零误报**(LLM 抽 WI 散文有瑕疵),定位为"低置信候选生成器"。
- **模板残留 `check_residue.py`**:PT7 扫出 **131 处**命中(44 异类品类 / 85 异类型号 / 2 占位符)——纯正则,机械全扫。

**对抗证伪毙单率:约 1/4**。三型号实测,候选里约四分之一被独立 agent 反驳毙掉。

#### 7.3.4 最重要的实证结论:系统病可复现 → 方法可迁移

三个型号**系统性复现同款病灶**:

1. **模板残留**(从老型号复制没改干净)
2. **法规缺失**(卖美国没扎 FDA 强制根)
3. **参数放宽**(下游突破上游)

同样三类病在三个独立型号上反复出现,证明这**不是某个型号的偶发问题,而是这类 DHF 的系统性病灶**——因此**审核方法是可迁移的**:在 PT9L 上立的纪律、踩的坑、沉淀的裁决库 seed,换到 PT9S / PT7 直接生效。这是这套系统最有价值的资产——不是某一次审核的结果,而是一套**越用越准、可累积、跨型号永久生效**的判定纪律与裁决库。

---

### 7.4 已知边界与踩坑清单(诚实)

一份技术文档如果只写"它能做什么",是不可信的。下面诚实列出它**做不到什么、踩过哪些坑、怎么修的**。这些边界不是缺陷的辩解,是使用这套系统的**前提条件**——不知道边界就用,会把它的输出当成它给不了的保证。

#### 7.4.1 范围边界:它不判什么

**B1. 一致性 ≠ 正确性(铁律四)** ——系统只判"对不对得上、全不全",**不判值本身工程上对不对**,交工程师/PM。明确不越界。传感器几根线、静音是按钮还是开关这类,不当错误硬报。这是设计选择,不是漏洞。

#### 7.4.2 召回边界:确定性算法宁可漏不可冤

**B2. Tier1 近零误报但低召回** ——`check_params_numeric.py` / `check_table_diff.py` **只看得到 SSOT 长表里的参数**;抽漏了就查不到(PT9L 抓 0 组就是这么来的)。召回靠 LLM 层补,**不夸大确定性算法的覆盖**。这是刻意的取舍:确定性算法的价值在于"它报的几乎一定对",为此宁可低召回。

**B3. 跨异构表对账非近零误报** ——Tier2 `check_bom_crosswalk.py` 的 WI 散文靠 LLM 抽取,有瑕疵(踩过的坑:"下盖=3" 误挂、范围差异被降级成信息项)。所以 Tier2 整体**降级成"人审候选生成器",不直接当结论**。低置信 → 进人工复核。

#### 7.4.3 覆盖边界:缺口必须显式,绝不静默

**B4. 空文件夹 = critical 缺口,不是"没查到"** ——这是最危险的踩坑。如 **PT9S DMR 转化 13/16 文件夹全空** = 设计转换根本没完成,必须报为**严重缺口(critical)**,而不是"这部分没发现问题"。**0 个文件被读到 ≠ 0 个问题**——后者是"查全了没问题",前者是"根本没东西可查"。覆盖台账(1.2)就是专门防这个:把"清单应有 vs 实际有 vs 转换成功"三方对账,任何一方对不上都显式列出。

**B5. 转换失败必须显式记录,不静默吞掉** ——PT7 有 1 份旧 .xls 格式损坏转换失败,记为**覆盖缺口而非假装查过**(PT7 133 成功 1 失败)。对比 PT9S 200/200 全成功。**静默吞掉一个转换失败,等于谎报"这份查过了"**——这是审核可信度的红线。

#### 7.4.4 工程边界:踩过的实现坑

**B6. schema 字段名必须 ASCII** ——中文 key 触发 API 400(已全改 ASCII;值可以中文)。这个坑卡过整条多智能体流水线——agent 返回结构化 JSON 时,只要 key 是中文,API 直接 400,整批结果丢失。改成 `id/severity/type/desc/evidence/suggest/role` 全 ASCII 后解决。

**B7. 长任务必然撞限额** ——这套审核动辄几小时,**必然**撞会话限额。靠**断点续跑(resume)**:已完成的 agent 命中缓存秒回,只重跑未完成的。**踩坑:用户中断主对话会连带杀掉后台正在跑的 agent**——需要再 resume,缓存让前序秒回,不至于前功尽弃。没有 resume 这套系统在工程上不可用。

#### 7.4.5 自验证边界:防漂移机制自身也偏松

**B8. 裁决库撞库偏松(宁多报)** ——`_adjudications.csv` 用关键词组撞库,**命中只是"候选"**,需人工瞄一眼确认是否真重报。实测 PT7/PT9L 命中的几条都只是顺带提及、非重犯。设计上故意偏松:**漏掉一个真重报的代价,远大于多提示一个假命中的代价**。同理,自检 `audit_self_check.py` 的 8 项 tripwire 也故意宁多报(某维度 0 条就报"可能整类忘查"),宁可让人多核对几个假警报,不放过一次真漏查。

#### 7.4.6 边界总览

| 编号 | 边界 | 类型 | 应对 |
|---|---|---|---|
| B1 | 不判工程正确性 | 范围 | 交工程师,降级为信息项 |
| B2 | Tier1 低召回 | 召回 | LLM 层补召回 |
| B3 | Tier2 非近零误报 | 召回/精度 | 降级为人审候选 |
| B4 | 空文件夹 = critical | 覆盖 | 覆盖台账显式报缺口 |
| B5 | 转换失败 | 覆盖 | 显式记录,不静默 |
| B6 | schema 中文 key → 400 | 工程 | 字段名全 ASCII |
| B7 | 长任务撞限额 | 工程 | resume + 缓存 |
| B8 | 裁决库/自检偏松 | 自验证 | 命中为候选,人工确认 |

这八条边界贯穿一个共同的诚实原则:**系统的每一处"我不能/我没查到",都必须显式说出来,而不是伪装成"没问题"**。一个会把"没查"伪装成"没问题"的审核系统,比没有审核系统更危险——它制造的是虚假的安全感。这套系统的全部纪律,最终都服务于一件事:**让它的每一句结论,都配得上工程师的信任。**

---
