{
  "document": {
    "title": "EN 62366-1: 2015+A1:2020 Usability Engineering Checklist/Test Report",
    "doc_type": "检测报告/测试报告"
  },
  "tests": [
    {
      "test_id": "4.1.2",
      "item": "Information for SAFETY as RISK CONTROL measure - perceivable, understandable, supports correct use",
      "expected_value": "Information for safety is perceivable, understandable, and supports correct use by intended users in intended use environment",
      "actual_result": "See usability engineering file (document no. CE-PT9L-12, version 1.0) and User guide (document no. PT9L-SMSY01, version 1.0)",
      "pass_criteria": "P"
    },
    {
      "test_id": "4.2",
      "item": "USABILITY ENGINEERING FILE",
      "expected_value": "Results of the usability engineering process stored in the usability engineering file",
      "actual_result": "see section 1.3 of Usability Engineering File (document no. CE-PT9L-12, version 1.0)",
      "pass_criteria": "P"
    },
    {
      "test_id": "4.3",
      "item": "Tailoring of the USABILITY ENGINEERING effort",
      "expected_value": "Level of effort and methods vary based on: size/complexity of UI, severity of harm, extent of use specification, presence of UIOUP, extent of modification",
      "actual_result": "See section 1.4 of Usability engineering file (document no. CE-PT9L-12, version 1.0); The usability engineering process performed.",
      "pass_criteria": "P"
    },
    {
      "test_id": "5.1",
      "item": "Prepare USE SPECIFICATION",
      "expected_value": "USE SPECIFICATION shall include: intended medical indication, intended patient population, intended part of body/tissue, intended user profile, use environment, operating principle",
      "actual_result": "Described in section 2.1 in Usability Engineering File (document no. CE-PT9L-12)",
      "pass_criteria": "P"
    },
    {
      "test_id": "5.2",
      "item": "Identify USER INTERFACE characteristics related to SAFETY and potential USE ERRORS",
      "expected_value": "Identification of UI characteristics related to safety as part of risk analysis per ISO 14971:2019, 5.3; identification of use errors related to UI",
      "actual_result": "see section 3.1.2, 3.1, 3.1.1, 3.1.3 of the Usability engineering file (document no. CE-PT9L-12, version 1.0); See Usability Engineering File (document no. CE-PT9L-12)",
      "pass_criteria": "P"
    },
    {
      "test_id": "5.3",
      "item": "Identify known or foreseeable HAZARDS and HAZARDOUS SITUATIONS",
      "expected_value": "Identification of known/foreseeable hazards and hazardous situations affecting patients, users or others, as part of risk analysis per ISO 14971:2019, 5.4",
      "actual_result": "See section 4.1 of the Usability Engineering File (document no. CE-PT9L-12); See attached Table 5.3; See risk management report in PT9L-FXGB01 V1.0",
      "pass_criteria": "P"
    }
  ],
  "identifiers": [
    {
      "id_type": "Usability Engineering File Document No.",
      "value": "CE-PT9L-12, version 1.0"
    },
    {
      "id_type": "User Guide Document No.",
      "value": "PT9L-SMSY01, version 1.0"
    },
    {
      "id_type": "Risk Management Report Document No.",
      "value": "PT9L-FXGB01 V1.0"
    }
  ],
  "semantic_fragments": [
    {
      "fragment_type": "behavioral_spec",
      "content": "When, in accordance with the priorities of 4.1.2, information for SAFETY is used as a RISK CONTROL measure, the MANUFACTURER shall subject this information to the USABILITY ENGINEERING PROCESS to determine that the information is perceivable by, understandable to, and supports CORRECT USE of the MEDICAL DEVICE by USERS of the intended USER PROFILES in the context of the intended USE ENVIRONMENT. Conscious disregard of such information for SAFETY by the USER is considered to be an intentional act or intentional omission of an act that is counter to or violates NORMAL USE and is also beyond any further reasonable means of USER INTERFACE-related RISK CONTROL by the MANUFACTURER (i.e. ABNORMAL USE).",
      "topic_tags": [
        "safety information",
        "risk control",
        "usability engineering",
        "abnormal use",
        "correct use"
      ],
      "related_subjects": [
        "CE-PT9L-12",
        "PT9L-SMSY01",
        "EN 62366-1:2015+A1:2020"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "The level of effort and the choice of methods and tools used to perform the USABILITY ENGINEERING PROCESS may vary based on: a) the size and COMPLEXITY of the USER INTERFACE; b) the SEVERITY of the HARM associated with the use of the MEDICAL DEVICE; c) the extent or complexity of the USE SPECIFICATION; d) the presence of USER INTERFACE OF UNKNOWN PROVENANCE; and e) the extent of the modification to an existing MEDICAL DEVICE USER INTERFACE that had been subjected to the USABILITY ENGINEERING PROCESS.",
      "topic_tags": [
        "usability engineering",
        "tailoring",
        "user interface",
        "risk",
        "complexity"
      ],
      "related_subjects": [
        "CE-PT9L-12",
        "EN 62366-1:2015+A1:2020 clause 4.3"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "During the identification of HAZARDS and HAZARDOUS SITUATIONS (clause 5.3), the following shall be considered: USE SPECIFICATION including USER PROFILE(S) (see 5.1); information on HAZARDS and HAZARDOUS SITUATIONS known for existing USER INTERFACES of MEDICAL DEVICES of a similar type, if available; and identified USE ERRORS (see 5.2).",
      "topic_tags": [
        "hazard identification",
        "hazardous situations",
        "use errors",
        "risk analysis",
        "ISO 14971"
      ],
      "related_subjects": [
        "CE-PT9L-12",
        "PT9L-FXGB01",
        "ISO 14971:2019"
      ]
    }
  ]
}