{
  "document": {
    "title": "EN 62366-1: 2015+A1:2020 Compliance Test Report",
    "doc_type": "检测报告/测试报告"
  },
  "tests": [
    {
      "test_id": "5.4",
      "item": "Identify and describe HAZARD-RELATED USE SCENARIOS",
      "expected_value": "MANUFACTURER shall identify and describe reasonably foreseeable HAZARD-RELATED USE SCENARIOS associated with identified HAZARDS and HAZARDOUS SITUATIONS; description shall include all TASKS, their sequences, and SEVERITY of associated HARM",
      "actual_result": "See section 5.1 of Usability Engineering File (document no. CE-PT9L-12); See attached Table 5.4",
      "pass_criteria": "P"
    },
    {
      "test_id": "5.5",
      "item": "Select the HAZARD-RELATED USE SCENARIOS for SUMMATIVE EVALUATION",
      "expected_value": "MANUFACTURER shall select HAZARD-RELATED USE SCENARIOS to be included in SUMMATIVE EVALUATION; summary of selection scheme, rationale and results stored in USABILITY ENGINEERING FILE",
      "actual_result": "See attached Table 5.5; See section 5.2 and 4.1 of Usability Engineering File (document no. CE-PT9L-12)",
      "pass_criteria": "P"
    },
    {
      "test_id": "5.6",
      "item": "Establish USER INTERFACE SPECIFICATION",
      "expected_value": "MANUFACTURER shall establish and maintain a USER INTERFACE SPECIFICATION considering USE SPECIFICATION, known/foreseeable USE ERRORS, and HAZARD-RELATED USE SCENARIOS; shall include testable technical requirements, indication of ACCOMPANYING DOCUMENTATION, and indication of MEDICAL DEVICE-specific training",
      "actual_result": "See attached Table 5.6; See section 5.3 of Usability Engineering File (document no. CE-PT9L-12)",
      "pass_criteria": "P"
    },
    {
      "test_id": "5.7",
      "item": "Establish USER INTERFACE EVALUATION plan",
      "expected_value": "MANUFACTURER shall establish and maintain a USER INTERFACE EVALUATION plan for the USER INTERFACE SPECIFICATION",
      "actual_result": "See section 7 of Usability Engineering File (document no. CE-PT9L-12)",
      "pass_criteria": "P"
    },
    {
      "test_id": "5.7.1",
      "item": "General - USER INTERFACE EVALUATION plan",
      "expected_value": "Plan shall document objective and identify method of planned FORMATIVE and SUMMATIVE EVALUATIONS; if USABILITY TESTS employed, document USER GROUPS, test environment, ACCOMPANYING DOCUMENTATION provision, and training requirements",
      "actual_result": "See Usability Engineering File (document no. CE-PT9L-12)",
      "pass_criteria": "P"
    },
    {
      "test_id": "5.7.2",
      "item": "FORMATIVE EVALUATION planning",
      "expected_value": "USER INTERFACE evaluation plan for FORMATIVE EVALUATION shall address evaluation methods being used",
      "actual_result": "See attached Table 5.7; See section 7.1 of Usability Engineering File (document no. CE-PT9L-12)",
      "pass_criteria": "P"
    }
  ],
  "identifiers": [
    {
      "id_type": "Usability Engineering File document number",
      "value": "CE-PT9L-12"
    },
    {
      "id_type": "Standard",
      "value": "EN 62366-1: 2015+A1:2020"
    }
  ],
  "semantic_fragments": [
    {
      "fragment_type": "behavioral_spec",
      "content": "Clause 5.4 requires the MANUFACTURER to identify and describe the reasonably foreseeable HAZARD-RELATED USE SCENARIOS associated with the identified HAZARDS and HAZARDOUS SITUATIONS. The description of each identified HAZARD-RELATED USE SCENARIO shall include all TASKS and their sequences as well as the SEVERITY of the associated HARM. The results of this identification shall be stored in the USABILITY ENGINEERING FILE.",
      "topic_tags": [
        "hazard-related use scenarios",
        "usability engineering",
        "EN 62366-1",
        "hazard identification",
        "severity"
      ],
      "related_subjects": [
        "CE-PT9L-12",
        "Table 5.4"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Clause 5.5 requires the MANUFACTURER to select the HAZARD-RELATED USE SCENARIOS to be included in the SUMMATIVE EVALUATION. Selection options include: all HAZARD-RELATED USE SCENARIOS; a subset based on SEVERITY of potential HARM that could be caused by USE ERROR (e.g. for which medical intervention would be needed); or a subset based on SEVERITY of potential HARM and other circumstances specific to the MEDICAL DEVICE and the MANUFACTURER. A summary of any selection scheme, the rationale for its use and the results of applying it shall be stored in the USABILITY ENGINEERING FILE.",
      "topic_tags": [
        "summative evaluation",
        "hazard-related use scenarios",
        "use error",
        "severity",
        "selection scheme"
      ],
      "related_subjects": [
        "CE-PT9L-12",
        "Table 5.5"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Clause 5.6 requires the MANUFACTURER to establish and maintain a USER INTERFACE SPECIFICATION. The specification shall consider: the USE SPECIFICATION (see 5.1); the known or foreseeable USE ERRORS associated with the MEDICAL DEVICE (see 5.2); and the HAZARD-RELATED USE SCENARIOS (see 5.4). The USER INTERFACE SPECIFICATION shall include: testable technical requirements relevant to the USER INTERFACE, including requirements for parts associated with selected RISK CONTROL measures; an indication as to whether ACCOMPANYING DOCUMENTATION is required; and an indication as to whether MEDICAL DEVICE-specific training is required. The USER INTERFACE SPECIFICATION shall be stored in the USABILITY ENGINEERING FILE and may be integrated into other specifications.",
      "topic_tags": [
        "user interface specification",
        "risk control",
        "accompanying documentation",
        "medical device training",
        "use errors"
      ],
      "related_subjects": [
        "CE-PT9L-12",
        "Table 5.6"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Clause 5.7.1 specifies that the USER INTERFACE EVALUATION plan shall: a) document the objective and identify the method of any planned FORMATIVE EVALUATIONS and SUMMATIVE EVALUATIONS; b) if USABILITY TESTS are employed, document which USER GROUPS are intended to be included in the test, document the test environment and other conditions of use based on the USE SPECIFICATION, specify whether ACCOMPANYING DOCUMENTATION is provided during the test, and specify whether MEDICAL DEVICE-specific training is provided prior to the test and the minimum elapsed time between training and the beginning of the test. USER INTERFACE EVALUATION methods may be quantitative or qualitative and may be performed in a laboratory setting, simulated USE ENVIRONMENT or actual USE ENVIRONMENT. The plan may be integrated into other plans and shall be stored in the USABILITY ENGINEERING FILE.",
      "topic_tags": [
        "user interface evaluation plan",
        "formative evaluation",
        "summative evaluation",
        "usability test",
        "user groups",
        "test environment"
      ],
      "related_subjects": [
        "CE-PT9L-12",
        "Table 5.7"
      ]
    }
  ]
}