{
  "document": {
    "title": "PT9L Checklist of IEC 62366-1 2021",
    "doc_type": "检测报告/测试报告"
  },
  "tests": [
    {
      "test_id": "Table 5.7-a",
      "item": "USER INTERFACE EVALUATION plan - the evaluation method being used and a rationale that the method produces OBJECTIVE EVIDENCE",
      "expected_value": "Document reference in Usability Engineering File",
      "actual_result": "Section '7.2 summative evaluation plan'",
      "pass_criteria": "P",
      "instrument": "Usability Engineering File CE-PT9L-12"
    },
    {
      "test_id": "Table 5.7-b",
      "item": "USER INTERFACE EVALUATION plan - which part of the USER INTERFACE is being evaluated",
      "expected_value": "Document reference in Usability Engineering File",
      "actual_result": "Section '7.2 summative evaluation plan'",
      "pass_criteria": "P",
      "instrument": "Usability Engineering File CE-PT9L-12"
    },
    {
      "test_id": "Table 5.7-c",
      "item": "USER INTERFACE EVALUATION plan - criteria for determining whether the information for SAFETY is perceivable, understandable and supports CORRECT USE of the MEDICAL DEVICE (4.1.3)",
      "actual_result": "--",
      "pass_criteria": "N/A"
    },
    {
      "test_id": "Table 5.7-d",
      "item": "USER INTERFACE EVALUATION plan - the availability of the ACCOMPANYING DOCUMENTATION and provision of training during the SUMMATIVE EVALUATION",
      "expected_value": "Document reference in Usability Engineering File",
      "actual_result": "Section '7.2 summative evaluation plan'",
      "pass_criteria": "P",
      "instrument": "Usability Engineering File CE-PT9L-12"
    },
    {
      "test_id": "Table 5.7-e1",
      "item": "USABILITY TEST - how the characteristics of the test participants are representative of the intended USER PROFILES",
      "expected_value": "Document reference in Usability Engineering File",
      "actual_result": "Section '7.2 summative evaluation plan'",
      "pass_criteria": "P",
      "instrument": "Usability Engineering File CE-PT9L-12"
    },
    {
      "test_id": "Table 5.7-e2",
      "item": "USABILITY TEST - justifying how the test participants are grouped into distinct USER GROUPS for the purpose of determining the number of test participants",
      "expected_value": "Document reference in Usability Engineering File",
      "actual_result": "Section '7.2 summative evaluation plan'",
      "pass_criteria": "P",
      "instrument": "Usability Engineering File CE-PT9L-12"
    },
    {
      "test_id": "Table 5.7-e3",
      "item": "USABILITY TEST - the test environment and conditions of use and a rationale for how they are adequately representative of the intended USE ENVIRONMENT",
      "expected_value": "Document reference in Usability Engineering File",
      "actual_result": "Section '7.2 summative evaluation plan'",
      "pass_criteria": "P",
      "instrument": "Usability Engineering File CE-PT9L-12"
    },
    {
      "test_id": "Table 5.7-e4",
      "item": "USABILITY TEST - the definition of CORRECT USE for each HAZARD-RELATED USE SCENARIO",
      "expected_value": "Document reference in Usability Engineering File",
      "actual_result": "Section '7.2 summative evaluation plan'",
      "pass_criteria": "P",
      "instrument": "Usability Engineering File CE-PT9L-12"
    },
    {
      "test_id": "Table 5.7-e5",
      "item": "USABILITY TEST - the method of collecting data during the USABILITY TEST for the subsequent analysis of observed USE ERRORS and use difficulties",
      "expected_value": "Document reference in Usability Engineering File",
      "actual_result": "Section '7.2 summative evaluation plan'",
      "pass_criteria": "P",
      "instrument": "Usability Engineering File CE-PT9L-12"
    }
  ],
  "test_reports": [
    {
      "report_id": "PT9L Checklist of IEC 62366-1 2021",
      "conclusion": "END OF IEC62366-1 REPORT. All applicable items in Table 5.7 (Usability Engineering File Results Table: User Interface Evaluation Plan) reviewed; items a, b, d, e1-e5 passed (P); item c marked N/A."
    }
  ],
  "identifiers": [
    {
      "id_type": "Usability Engineering File Reference",
      "value": "CE-PT9L-12"
    },
    {
      "id_type": "Standard",
      "value": "IEC 62366-1 2021"
    }
  ],
  "products": [
    {
      "product_id": "PT9L",
      "name": "PT9L Medical Device"
    }
  ],
  "semantic_fragments": [
    {
      "fragment_type": "behavioral_spec",
      "content": "Table 5.7 USABILITY ENGINEERING FILE RESULTS TABLE: USER INTERFACE EVALUATION PLAN. The checklist covers the following requirements per IEC 62366-1: (a) evaluation method and rationale for objective evidence; (b) identification of which part of the USER INTERFACE is being evaluated; (c) criteria for determining whether safety information is perceivable, understandable and supports correct use (4.1.3) - marked N/A; (d) availability of accompanying documentation and training provision during summative evaluation; (e) for usability test: representative characteristics of test participants vs intended USER PROFILES, grouping of participants into USER GROUPS, test environment and conditions of use representative of intended USE ENVIRONMENT, definition of CORRECT USE for each HAZARD-RELATED USE SCENARIO, and method of collecting data for analysis of USE ERRORS and use difficulties. All applicable items reference Usability Engineering File CE-PT9L-12, Section '7.2 summative evaluation plan', and are marked as PASS (P).",
      "topic_tags": [
        "usability engineering",
        "IEC 62366-1",
        "summative evaluation",
        "user interface evaluation",
        "usability test",
        "hazard-related use scenario",
        "correct use",
        "user profile"
      ],
      "related_subjects": [
        "CE-PT9L-12",
        "PT9L",
        "IEC 62366-1 2021"
      ]
    }
  ]
}