{
  "document": {
    "title": "IEC60601-1 Compliance Test Report",
    "standard": "IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021",
    "page_range": "16-17 of 182"
  },
  "regulations": [
    {
      "id": "IEC60601-1:2005+AMD1:2012+AMD2:2020",
      "name": "IEC 60601-1 Medical Electrical Equipment - General Requirements for Basic Safety and Essential Performance",
      "version": "2005+AMD1:2012+AMD2:2020"
    },
    {
      "id": "EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021",
      "name": "EN 60601-1 European version",
      "version": "2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021"
    },
    {
      "id": "IEC60529",
      "name": "IEC 60529 Degrees of Protection Provided by Enclosures (IP Code)"
    },
    {
      "id": "ISO7010-W001",
      "name": "ISO 7010-W001 Safety Sign"
    }
  ],
  "tests": [
    {
      "clause": "7.2.7",
      "requirement": "RATED input in amps or volt-amps (A, VA)",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "7.2.7",
      "requirement": "RATED input in amps or volt-amps, or in watts when power factor exceeds 0.9 (A, VA, W)",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "7.2.7",
      "requirement": "RATED input for one or more RATED voltage ranges provided for upper and lower limits when range(s) is/are greater than ±10% of the mean value",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "7.2.7",
      "requirement": "Input at mean value of range marked when range limits do not differ by more than 10% from mean value (A, VA, W)",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "7.2.7",
      "requirement": "Marking includes long-time and most relevant momentary volt-ampere ratings when provided, each plainly identified in ACCOMPANYING DOCUMENTS (VA)",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "7.2.7",
      "requirement": "Marked input of ME EQUIPMENT with means for connection of supply conductors includes RATED and marked output (A, VA, W)",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "7.2.8",
      "requirement": "Output connectors",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "7.2.8.1",
      "requirement": "See 16.9.2.1 b) for MULTIPLE SOCKET-OUTLETS integral with ME EQUIPMENT",
      "result": "No socket-outlet",
      "verdict": "N/A"
    },
    {
      "clause": "7.2.8.2",
      "requirement": "Output connectors are marked, except for MULTIPLE SOCKET-OUTLETS or connectors intended for specified ACCESSORIES or equipment",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "7.2.8.2",
      "requirement": "Rated Voltage (V), Rated Current (A)",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "7.2.8.2",
      "requirement": "Rated Power (W), Output Frequency (Hz)",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "7.2.9",
      "requirement": "ME EQUIPMENT or its parts marked with IP environmental Code per IEC 60529 according to classification in 6.3 (Table D.3, Code 2); marking optional for ME EQUIPMENT or parts rated IPX0",
      "result": "Classified IP22",
      "verdict": "P"
    },
    {
      "clause": "7.2.10",
      "requirement": "Degrees of protection against electric shock classified in 6.2 for all APPLIED PARTS marked with relevant symbols",
      "result": "Type BF applied part",
      "verdict": "P"
    },
    {
      "clause": "7.2.10",
      "requirement": "TYPE B APPLIED PARTS with symbol 19 of Table D.1 (IEC 60417-5840, 2002-10)",
      "result": "No type B applied part",
      "verdict": "N/A"
    },
    {
      "clause": "7.2.10",
      "requirement": "TYPE BF APPLIED PARTS with symbol 20 of Table D.1 (IEC 60417-5333, 2002-10)",
      "result": "Symbol 20 used",
      "verdict": "P"
    },
    {
      "clause": "7.2.10",
      "requirement": "TYPE CF APPLIED PARTS with symbol 21 of Table D.1 (IEC 60417-5335, 2002-10)",
      "result": "No type CF applied part",
      "verdict": "N/A"
    },
    {
      "clause": "7.2.10",
      "requirement": "DEFIBRILLATION-PROOF APPLIED PARTS marked with symbols 25-27 of Table D.1 (IEC 60417-5841, IEC 60417-5334, or IEC 60417-5336, all 2002-10)",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "7.2.10",
      "requirement": "Proper symbol marked adjacent to or on connector for APPLIED PART",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "7.2.10",
      "requirement": "SAFETY SIGN 2 of Table D.2 (ISO 7010-W001) placed near relevant outlet when protection against cardiac defibrillator discharge is partly in the PATIENT cable",
      "result": "No such protection.",
      "verdict": "N/A"
    },
    {
      "clause": "7.2.10",
      "requirement": "Explanation indicating protection against cardiac defibrillator discharge depends on use of proper cables included in instructions for use",
      "result": "See above",
      "verdict": "N/A"
    },
    {
      "clause": "7.2.11",
      "requirement": "ME EQUIPMENT not marked to the contrary assumed to be suitable for CONTINUOUS OPERATION",
      "result": "Continuous operation",
      "verdict": "P"
    },
    {
      "clause": "7.2.11",
      "requirement": "DUTY CYCLE for ME EQUIPMENT intended for non-CONTINUOUS OPERATION appropriately marked to provide maximum on and off time",
      "result": "See above",
      "verdict": "N/A"
    },
    {
      "clause": "7.2.12",
      "requirement": "Type and full rating of a fuse marked adjacent to ACCESSIBLE fuse-holder",
      "result": "No accessible fuse-holder",
      "verdict": "N/A"
    },
    {
      "clause": "7.2.12",
      "requirement": "Fuse type",
      "result": "See above",
      "verdict": "N/A"
    },
    {
      "clause": "7.2.12",
      "requirement": "Voltage (V) and Current (A) rating",
      "result": "See above",
      "verdict": "N/A"
    },
    {
      "clause": "7.2.12",
      "requirement": "Operating speed (s) and Breaking capacity",
      "result": "See above",
      "verdict": "N/A"
    },
    {
      "clause": "7.2.13",
      "requirement": "A SAFETY SIGN CLEARLY LEGIBLE and visible after INSTALLATION in NORMAL USE applied to a prominent location of EQUIPMENT that produces physiological effects capable of causing HARM to PATIENT or OPERATOR",
      "result": "No physiological effects.",
      "verdict": "N/A"
    },
    {
      "clause": "7.2.13",
      "requirement": "Nature of HAZARD and precautions for avoiding or minimizing the associated RISK described in instructions for use",
      "result": "See above",
      "verdict": "N/A"
    },
    {
      "clause": "7.2.14",
      "requirement": "HIGH VOLTAGE TERMINAL DEVICES on outside of ME EQUIPMENT accessible without TOOL marked with symbol 24 of Table D.1 (IEC 60417-5036, 2002-10)",
      "result": "No high voltage terminal devices.",
      "verdict": "N/A"
    },
    {
      "clause": "7.2.15",
      "requirement": "Requirements for cooling provisions marked (e.g., supply of water or air)",
      "result": "No special requirements for cooling provisions.",
      "verdict": "N/A"
    },
    {
      "clause": "7.2.16",
      "requirement": "ME EQUIPMENT with limited mechanical stability",
      "result": "refer to 9.4 for detail.",
      "verdict": "P"
    },
    {
      "clause": "7.2.17",
      "requirement": "Packaging marked with special handling instructions for transport and/or storage",
      "result": "No special instruction",
      "verdict": "N/A"
    }
  ],
  "identifiers": [
    {
      "id": "IEC60417-5172",
      "description": "Symbol 9 of Table D.1 - CLASS II ME EQUIPMENT symbol",
      "date": "2003-02"
    },
    {
      "id": "IEC60417-5840",
      "description": "Symbol 19 of Table D.1 - TYPE B APPLIED PARTS",
      "date": "2002-10"
    },
    {
      "id": "IEC60417-5333",
      "description": "Symbol 20 of Table D.1 - TYPE BF APPLIED PARTS",
      "date": "2002-10"
    },
    {
      "id": "IEC60417-5335",
      "description": "Symbol 21 of Table D.1 - TYPE CF APPLIED PARTS",
      "date": "2002-10"
    },
    {
      "id": "IEC60417-5841",
      "description": "Symbol 25 of Table D.1 - DEFIBRILLATION-PROOF APPLIED PARTS",
      "date": "2002-10"
    },
    {
      "id": "IEC60417-5334",
      "description": "Symbol 26 of Table D.1 - DEFIBRILLATION-PROOF APPLIED PARTS",
      "date": "2002-10"
    },
    {
      "id": "IEC60417-5336",
      "description": "Symbol 27 of Table D.1 - DEFIBRILLATION-PROOF APPLIED PARTS",
      "date": "2002-10"
    },
    {
      "id": "IEC60417-5036",
      "description": "Symbol 24 of Table D.1 - HIGH VOLTAGE TERMINAL DEVICES",
      "date": "2002-10"
    },
    {
      "id": "ISO7010-W001",
      "description": "SAFETY SIGN 2 of Table D.2 - Warning sign for cardiac defibrillator protection"
    }
  ],
  "semantic_fragments": [
    {
      "fragment_type": "behavioral_spec",
      "content": "The ME EQUIPMENT is classified as IP22 per IEC 60529, uses TYPE BF APPLIED PARTS with Symbol 20 (IEC 60417-5333), is intended for CONTINUOUS OPERATION, has no accessible fuse-holder, no high voltage terminal devices, no special cooling provisions, no socket-outlets, no type B or type CF applied parts, no defibrillation-proof applied parts, and no special packaging instructions. Limited mechanical stability is addressed in clause 9.4.",
      "topic_tags": [
        "IP22",
        "TYPE BF",
        "continuous operation",
        "applied parts",
        "marking requirements",
        "IEC60601-1"
      ],
      "related_subjects": [
        "7.2.9",
        "7.2.10",
        "7.2.11",
        "7.2.16",
        "IEC60601-1"
      ]
    }
  ]
}