{
  "document": {
    "title": "IEC60601-1 Compliance Test Report",
    "standard": "IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021",
    "page_range": "54-55 of 182"
  },
  "tests": [
    {
      "clause": "9.2.4(g)",
      "requirement": "Means for stopping of movements operate as a result of one single action",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "9.2.4(h)",
      "requirement": "Emergency stopping device provided with an actuator in red and easily distinguishable and identifiable from other controls",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "9.2.4(i)",
      "requirement": "An actuator interrupting/opening mechanical movements marked on or immediately adjacent to face of actuator with symbol 18 of Table D.1 (symbol IEC 60417-5638, 2002-10) or 'STOP'",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "9.2.4(j)",
      "requirement": "Emergency stopping device, once actuated, maintained ME EQUIPMENT in disabled condition until a deliberate action, different from that used to actuate it, was performed",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "9.2.4(k)",
      "requirement": "Emergency stopping device is suitable for its application",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "9.2.5",
      "requirement": "Means provided to permit quick and safe release of PATIENT in event of breakdown of ME EQUIPMENT or failure of power supply, activation of a RISK CONTROL measure, or emergency stopping",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "9.2.5",
      "requirement": "Uncontrolled or unintended movement of ME EQUIPMENT that could result in an unacceptable RISK prevented",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "9.2.5",
      "requirement": "Situations where PATIENT is subjected to unacceptable RISKS due to proximity of moving parts, removal of normal exit routes, or other HAZARDS prevented",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "9.2.5",
      "requirement": "Measures provided to reduce RISK to an acceptable level when after removal of counterbalanced parts, other parts of ME EQUIPMENT can move in a hazardous way",
      "result": "No counterbalanced part",
      "verdict": "N/A"
    },
    {
      "clause": "9.3",
      "requirement": "Rough surfaces, sharp corners and edges of ME EQUIPMENT that could result in injury or damage avoided or covered",
      "result": "Refer to the RM report.",
      "verdict": "P"
    },
    {
      "clause": "9.4",
      "requirement": "Instability HAZARDS",
      "result": null,
      "verdict": "P"
    },
    {
      "clause": "9.4.1",
      "requirement": "ME EQUIPMENT, other than FIXED, for placement on a surface did not overbalance (tip over) or move unexpectedly in NORMAL USE",
      "result": null,
      "verdict": "P"
    },
    {
      "clause": "9.4.2",
      "requirement": "Instability – overbalance",
      "result": null,
      "verdict": "P"
    },
    {
      "clause": "9.4.2.1",
      "requirement": "ME EQUIPMENT or its parts did not overbalance when prepared per ACCOMPANYING DOCUMENTS, or when not specified, as in 9.4.2.2, and placed on a 10° inclined plane from horizontal consisting of a hard and flat surface (e.g., concrete floor covered with 2 to 4 mm thick vinyl material)",
      "result": "See Appended Table 9.4.2.1",
      "verdict": "P"
    },
    {
      "clause": "9.4.2.2",
      "requirement": "Instability excluding transport – ME EQUIPMENT or its parts prepared based on a) to g), inclusive, did not overbalance when placed in different positions of NORMAL USE, except transport positions, on a 5° inclined plane from horizontal (hard and flat surface)",
      "result": "See Appended Table 9.4.2.2",
      "verdict": "P"
    },
    {
      "clause": "9.4.2.2",
      "requirement": "A warning provided, stating 'Transport only under conditions described in instructions for use or marked on ME EQUIPMENT with an indication of RESIDUAL RISK if ME EQUIPMENT or its parts overbalances' when overbalance occurred during 10° inclined plane test",
      "result": null,
      "verdict": "P"
    },
    {
      "clause": "9.4.2.3",
      "requirement": "Instability from horizontal and vertical forces",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "9.4.2.3(a)",
      "requirement": "ME EQUIPMENT or its parts with a mass of 25 kg or more, other than FIXED ME EQUIPMENT for use on floor, did not overbalance due to pushing or resting",
      "result": "Less than 25 kg",
      "verdict": "N/A"
    },
    {
      "clause": "9.4.2.3(a)",
      "requirement": "Surfaces of ME EQUIPMENT or its parts where a RISK of overbalancing exists from pushing, leaning, resting etc., permanently marked with a CLEARLY LEGIBLE warning of the RISK (e.g., SAFETY SIGN 5 of Table D.2, SAFETY SIGN ISO 7010-P017) and visible during NORMAL USE",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "9.4.2.3(a)",
      "requirement": "ME EQUIPMENT did not overbalance when placed on a horizontal plane, and a force of 15% of its weight, but not more than 150 N, applied in different directions, except a direction with an upward component",
      "result": null,
      "verdict": "P"
    },
    {
      "clause": "9.4.2.3(b)",
      "requirement": "ME EQUIPMENT or its parts, other than FIXED ME EQUIPMENT, for use on the floor or on a table, did not overbalance due to sitting or stepping",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "9.4.2.3(b)",
      "requirement": "ME EQUIPMENT or its parts, other than FIXED ME EQUIPMENT, for use on the floor or on a table, where a RISK of overbalancing exists due to sitting or stepping permanently marked with a CLEARLY LEGIBLE warning of the RISK (e.g., SAFETY SIGNS 6 and 7 of Table D.2, SAFETY SIGNS ISO 7010-P018, or ISO 7010-P019 as appropriate) and visible during NORMAL USE",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "9.4.2.3(b)",
      "requirement": "ME EQUIPMENT did not overbalance when placed on a horizontal plane, and a constant force of 800 N applied at the point of maximum moment to working surfaces, offering a foothold or sitting surface of a min 20 x 20 cm area, and at a height 1 m from the floor",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "9.4.2.4",
      "requirement": "Castors and wheels",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "9.4.2.4.1",
      "requirement": "Means used for transportation of MOBILE ME EQUIPMENT (e.g., castors or wheels) did not result in an unacceptable RISK when MOBILE ME EQUIPMENT moved or parked in NORMAL USE",
      "result": "No castors and wheels",
      "verdict": "N/A"
    }
  ],
  "regulations": [
    {
      "id": "IEC60601-1:2005+AMD1:2012+AMD2:2020",
      "description": "Medical electrical equipment general safety requirements"
    },
    {
      "id": "EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021",
      "description": "European standard for medical electrical equipment general safety requirements"
    },
    {
      "id": "IEC 60417-5638:2002-10",
      "description": "Symbol for stop/interrupting mechanical movements (symbol 18 of Table D.1)"
    },
    {
      "id": "ISO 7010-P017",
      "description": "Safety sign – Do not push"
    },
    {
      "id": "ISO 7010-P018",
      "description": "Safety sign – Do not sit"
    },
    {
      "id": "ISO 7010-P019",
      "description": "Safety sign – Do not step"
    }
  ],
  "semantic_fragments": [
    {
      "fragment_type": "behavioral_spec",
      "content": "Emergency stopping device requirements: (g) Means for stopping of movements operate as a result of one single action; (h) Emergency stopping device provided with an actuator in red and easily distinguishable and identifiable from other controls; (i) An actuator interrupting/opening mechanical movements marked with symbol 18 of Table D.1 (IEC 60417-5638) or 'STOP'; (j) Once actuated, maintained ME EQUIPMENT in disabled condition until a deliberate action different from that used to actuate it was performed; (k) Emergency stopping device is suitable for its application. All items marked N/A.",
      "topic_tags": [
        "emergency stop",
        "mechanical movement",
        "actuator",
        "safety"
      ],
      "related_subjects": [
        "9.2.4",
        "IEC60601-1"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Patient release requirements per clause 9.2.5: Means provided to permit quick and safe release of PATIENT in event of breakdown of ME EQUIPMENT or failure of power supply, activation of a RISK CONTROL measure, or emergency stopping. Uncontrolled or unintended movement of ME EQUIPMENT that could result in unacceptable RISK prevented. Situations where PATIENT is subjected to unacceptable RISKS due to proximity of moving parts, removal of normal exit routes, or other HAZARDS prevented. Note: No counterbalanced parts in this equipment. All items N/A.",
      "topic_tags": [
        "patient release",
        "power failure",
        "emergency",
        "risk control",
        "counterbalanced parts"
      ],
      "related_subjects": [
        "9.2.5",
        "IEC60601-1",
        "risk management"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "Instability from horizontal and vertical forces (clause 9.4.2.3): Equipment with mass less than 25 kg – requirements for ME EQUIPMENT with mass of 25 kg or more (did not overbalance due to pushing or resting) are N/A. Equipment does not have castors and wheels – clause 9.4.2.4.1 is N/A. Equipment did not overbalance when placed on horizontal plane with force of 15% of weight (not more than 150 N) applied in different directions except upward – verdict P.",
      "topic_tags": [
        "instability",
        "overbalance",
        "mass",
        "force",
        "castors",
        "N/A"
      ],
      "related_subjects": [
        "9.4.2.3",
        "9.4.2.4",
        "IEC60601-1"
      ]
    }
  ]
}