{
  "document": {
    "title": "IEC 60601-1 / EN 60601-1 Test Report",
    "identifier": "ETX202303-07-078-02",
    "product_reference": "PT9L",
    "page_range": "72-73 of 182",
    "standards": [
      "IEC60601-1:2005+AMD1:2012+AMD2:2020",
      "EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021"
    ]
  },
  "regulations": [
    {
      "id": "IEC60601-1:2005+AMD1:2012+AMD2:2020",
      "description": "Medical electrical equipment - General requirements for basic safety and essential performance"
    },
    {
      "id": "EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021",
      "description": "European harmonized version of IEC 60601-1"
    },
    {
      "id": "ISO 11135-1",
      "description": "Sterilization of health-care products - Ethylene oxide"
    },
    {
      "id": "ISO 11137-1",
      "description": "Sterilization of health-care products - Radiation"
    },
    {
      "id": "ISO 17665-1",
      "description": "Sterilization of health-care products - Moist heat"
    },
    {
      "id": "ISO 10993",
      "description": "Biological evaluation of medical devices"
    },
    {
      "id": "IEC 60601-1-8",
      "description": "Alarm systems for medical electrical equipment"
    },
    {
      "id": "IEC 60601-1-3",
      "description": "Radiation protection in diagnostic X-ray equipment"
    }
  ],
  "tests": [
    {
      "clause": "11.6",
      "requirement": "ME EQUIPMENT, ME SYSTEMS and their parts or ACCESSORIES intended to be sterilized assessed and documented according to ISO 11135-1, ISO 11137-1, or ISO 17665-1 as appropriate",
      "result": "No sterilization required",
      "verdict": "N/A"
    },
    {
      "clause": "11.6",
      "requirement": "After the test, ME EQUIPMENT complied with the appropriate dielectric strength and LEAKAGE CURRENT tests and there was no deterioration resulting in an unacceptable RISK",
      "result": "No sterilization required",
      "verdict": "N/A"
    },
    {
      "clause": "11.6",
      "requirement": "RISKS associated with compatibility of substances used with ME EQUIPMENT addressed in RISK MANAGEMENT PROCESS as confirmed by examination of RISK MANAGEMENT FILE",
      "result": "F T",
      "verdict": "N/A"
    },
    {
      "clause": "11.7",
      "requirement": "ME EQUIPMENT, ME SYSTEM, and ACCESSORIES coming into direct or indirect contact with biological tissues, cells, or body fluids assessed and documented per ISO 10993",
      "result": "D R A",
      "verdict": "N/E"
    },
    {
      "clause": "11.8",
      "requirement": "Interruption and restoration of power supply did not result in a loss of BASIC SAFETY or ESSENTIAL PERFORMANCE",
      "result": null,
      "verdict": "P"
    },
    {
      "clause": "12",
      "requirement": "ACCURACY OF CONTROLS AND INSTRUMENTS AND PROTECTION AGAINST HAZARDOUS OUTPUTS",
      "result": null,
      "verdict": "P"
    },
    {
      "clause": "12.1",
      "requirement": "RISKS associated with accuracy of controls and instruments stated in RISK MANAGEMENT PROCESS confirmed by RISK MANAGEMENT FILE review",
      "result": "See Appended RM Results Table 12.1",
      "verdict": "N/A"
    },
    {
      "clause": "12.2",
      "requirement": "Risk of poor usability, including identification, marking, and documents addressed in a USABILITY ENGINEERING",
      "result": "Refer to usability test report",
      "verdict": "P"
    },
    {
      "clause": "12.3",
      "requirement": "MANUFACTURER implemented an ALARM SYSTEM that complies with IEC 60601-1-8",
      "result": "Not evaluate in this report",
      "verdict": "N/E"
    },
    {
      "clause": "12.4",
      "requirement": "Protection against hazardous output",
      "result": null,
      "verdict": "P"
    },
    {
      "clause": "12.4.1",
      "requirement": "RISKS associated with hazardous output arising from intentional exceeding of safety limits addressed in RISK MANAGEMENT PROCESS as confirmed in RISK MANAGEMENT FILE",
      "result": "No such hazardous output",
      "verdict": "N/A"
    },
    {
      "clause": "12.4.2",
      "requirement": "When applicable, need for indication of parameters associated with hazardous output addressed in RISK MANAGEMENT PROCESS",
      "result": "See Appended RM Results Table 12.4.2",
      "verdict": "P"
    },
    {
      "clause": "12.4.3",
      "requirement": "RISKS associated with accidental selection of excessive output values for ME EQUIPMENT with a multi-purpose unit designed to provide low and high-intensity outputs for different treatments addressed in RISK MANAGEMENT PROCESS, confirmed in RISK MANAGEMENT FILE",
      "result": "F A See above R D",
      "verdict": "N/A"
    },
    {
      "clause": "12.4.4",
      "requirement": "When applicable, RISKS associated with incorrect output addressed in RISK MANAGEMENT PROCESS as confirmed by review of RISK MANAGEMENT FILE",
      "result": "See Appended RM Results",
      "verdict": "N/A"
    },
    {
      "clause": "12.4.5",
      "requirement": "Diagnostic or therapeutic radiation",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "12.4.5.1",
      "requirement": "Adequate provisions to protect OPERATORS, PATIENTS, other persons and sensitive devices in vicinity of unwanted or excessive radiation emitted by ME EQUIPMENT designed to produce radiation for diagnostic/therapeutic purposes",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "12.4.5.1",
      "requirement": "Radiation safety ensured by compliance with requirements of appropriate standards",
      "result": null,
      "verdict": "N/A"
    },
    {
      "clause": "12.4.5.2",
      "requirement": "ME EQUIPMENT and ME SYSTEMS designed to produce X-radiation for diagnostic imaging purposes complied with IEC 60601-1-3",
      "result": "No such X-rays",
      "verdict": "N/A"
    },
    {
      "clause": "12.4.5.3",
      "requirement": "RISKS associated with radiotherapy addressed in RISK MANAGEMENT PROCESS as confirmed by review of RISK MANAGEMENT FILE",
      "result": "See above",
      "verdict": "N/A"
    },
    {
      "clause": "12.4.5.4",
      "requirement": "RISKS associated with ME EQUIPMENT producing diagnostic or therapeutic radiation other than diagnostic X-rays and radiotherapy addressed in RISK MANAGEMENT PROCESS as confirmed by examination of RISK MANAGEMENT FILE",
      "result": "See above",
      "verdict": "N/A"
    },
    {
      "clause": "12.4.6",
      "requirement": "When applicable, RISKS associated with diagnostic or therapeutic acoustic pressure addressed in RISK MANAGEMENT PROCESS as confirmed in RISK MANAGEMENT FILE",
      "result": "See above",
      "verdict": "N/A"
    },
    {
      "clause": "13",
      "requirement": "HAZARDOUS SITUATIONS AND FAULT CONDITIONS",
      "result": null,
      "verdict": "P"
    },
    {
      "clause": "13.1",
      "requirement": "Specific HAZARDOUS SITUATIONS",
      "result": null,
      "verdict": "P"
    },
    {
      "clause": "13.1.1",
      "requirement": "None of HAZARDOUS SITUATIONS in 13.1.2-13.1.4, inclusive, occurred when SINGLE FAULT CONDITIONS applied, one at a time, as in 4.7 and 13.2",
      "result": null,
      "verdict": "P"
    },
    {
      "clause": "13.1.2",
      "requirement": "Emissions, deformation of ENCLOSURE or exceeding maximum temperature",
      "result": null,
      "verdict": "P"
    }
  ],
  "semantic_fragments": [
    {
      "fragment_type": "behavioral_spec",
      "content": "Clause 11.6: RISKS associated with compatibility of substances used with ME EQUIPMENT shall be addressed in RISK MANAGEMENT PROCESS as confirmed by examination of RISK MANAGEMENT FILE. For this device, result marked as 'F T' and verdict N/A, indicating sterilization-related substance compatibility is not applicable.",
      "topic_tags": [
        "risk management",
        "substance compatibility",
        "sterilization",
        "IEC 60601-1 clause 11.6"
      ],
      "related_subjects": [
        "RISK MANAGEMENT FILE",
        "RISK MANAGEMENT PROCESS"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Clause 11.7: ME EQUIPMENT, ME SYSTEM, and ACCESSORIES coming into direct or indirect contact with biological tissues, cells, or body fluids shall be assessed and documented per ISO 10993. Verdict is N/E (Not Evaluated), result marked 'D R A'.",
      "topic_tags": [
        "biocompatibility",
        "ISO 10993",
        "biological contact",
        "IEC 60601-1 clause 11.7"
      ],
      "related_subjects": [
        "ISO 10993",
        "biological tissues",
        "body fluids"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Clause 12.3: MANUFACTURER implemented an ALARM SYSTEM that complies with IEC 60601-1-8. This clause is marked as 'Not evaluate in this report' with verdict N/E, indicating alarm system evaluation is out of scope for this test report.",
      "topic_tags": [
        "alarm system",
        "IEC 60601-1-8",
        "not evaluated",
        "IEC 60601-1 clause 12.3"
      ],
      "related_subjects": [
        "IEC 60601-1-8",
        "ALARM SYSTEM"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Clause 12.4.3: RISKS associated with accidental selection of excessive output values for ME EQUIPMENT with a multi-purpose unit designed to provide low and high-intensity outputs for different treatments shall be addressed in RISK MANAGEMENT PROCESS and confirmed in RISK MANAGEMENT FILE. Result: 'F A See above R D', Verdict: N/A.",
      "topic_tags": [
        "hazardous output",
        "multi-purpose unit",
        "risk management",
        "IEC 60601-1 clause 12.4.3"
      ],
      "related_subjects": [
        "RISK MANAGEMENT FILE",
        "RISK MANAGEMENT PROCESS",
        "multi-purpose unit"
      ]
    },
    {
      "fragment_type": "scope_limitation",
      "content": "Multiple sub-clauses under 12.4.5 (Diagnostic or therapeutic radiation) are all marked N/A, including X-radiation (12.4.5.2 - 'No such X-rays'), radiotherapy (12.4.5.3), and other diagnostic/therapeutic radiation (12.4.5.4). This indicates the device under test does not produce diagnostic or therapeutic radiation.",
      "topic_tags": [
        "radiation",
        "X-ray",
        "radiotherapy",
        "not applicable",
        "IEC 60601-1 clause 12.4.5"
      ],
      "related_subjects": [
        "IEC 60601-1-3",
        "diagnostic imaging",
        "radiotherapy"
      ]
    }
  ]
}