{
  "document": {
    "title": "IEC 60601-1 / EN 60601-1 Test Report",
    "document_number": "ETX202303-07-078-02",
    "product_code": "PT9L",
    "page_range": "88-89 of 182",
    "standard": "IEC60601-1:2005+AMD1:2012+AMD2:2020 / EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021"
  },
  "regulations": [
    {
      "id": "IEC60601-1",
      "full_reference": "IEC60601-1:2005+AMD1:2012+AMD2:2020",
      "description": "Medical electrical equipment general safety requirements"
    },
    {
      "id": "EN60601-1",
      "full_reference": "EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021",
      "description": "European harmonized version of IEC60601-1"
    },
    {
      "id": "IEC60601-1-11",
      "description": "Requirements for ME equipment used in home healthcare environments"
    },
    {
      "id": "IEC60529",
      "description": "Degrees of protection provided by enclosures (IP Code)"
    }
  ],
  "tests": [
    {
      "clause": "15.4.6",
      "description": "Axial force test on rotating or movable parts of controls",
      "requirement": "No unexpected change of the controlled parameter from axial force of 60 N (electrical components) or 100 N (other components) applied for 1 min",
      "verdict": "N/A"
    },
    {
      "clause": "15.4.7",
      "description": "Cord-connected HAND-HELD and foot-operated control devices",
      "verdict": "N/A"
    },
    {
      "clause": "15.4.7.1a",
      "description": "HAND-HELD control devices of ME EQUIPMENT complied with 15.3.4.1",
      "result_remark": "No such devices",
      "verdict": "N/A"
    },
    {
      "clause": "15.4.7.1b",
      "description": "Foot-operated control device supported actuating force of 1350 N for 1 min applied over 30 mm diameter area in NORMAL USE with no damage causing unacceptable RISK",
      "verdict": "N/A"
    },
    {
      "clause": "15.4.7.2",
      "description": "Control device turned in all possible abnormal positions and placed on flat surface; no unacceptable RISK caused by changing control setting when accidentally placed in abnormal position",
      "verdict": "N/A"
    },
    {
      "clause": "15.4.7.3a",
      "description": "Foot-operated control device is at least IPX1 and complies with IEC 60529",
      "result_remark": "No foot-operated control device",
      "verdict": "N/A"
    },
    {
      "clause": "15.4.7.3b",
      "description": "ENCLOSURE of foot operated control devices containing electrical circuits is at least IPX6 and complies with IEC 60529 if liquids likely in NORMAL USE",
      "result_remark": "No foot-operated control device",
      "verdict": "N/A"
    },
    {
      "clause": "15.4.8",
      "description": "Aluminium wires less than 16 mm² in cross-sectional area are not used",
      "result_remark": "No aluminium wires",
      "verdict": "P"
    },
    {
      "clause": "15.4.9a",
      "description": "Oil container in PORTABLE ME EQUIPMENT allows for expansion and is adequately sealed to prevent loss of oil in any position",
      "result_remark": "No oil container",
      "verdict": "N/A"
    },
    {
      "clause": "15.4.9b",
      "description": "Oil containers in MOBILE ME EQUIPMENT sealed to prevent loss of oil during transport",
      "verdict": "N/A"
    },
    {
      "clause": "15.4.9c",
      "description": "Partially sealed oil-filled ME EQUIPMENT provided with means for checking oil level to detect leakage",
      "verdict": "N/A"
    },
    {
      "clause": "15.5",
      "description": "MAINS SUPPLY TRANSFORMERS OF ME EQUIPMENT and transformers providing separation in accordance with 8.5",
      "verdict": "N/A"
    },
    {
      "clause": "15.5.1",
      "description": "Overheating of transformers",
      "verdict": "N/A"
    },
    {
      "clause": "15.5.1.1",
      "description": "Transformers protected against overheating in event of short circuit or overload of output windings; windings did not open, no HAZARDOUS SITUATION, max winding temperatures did not exceed Table 31 values",
      "result_remark": "No any transformer used in the ME equipment.",
      "verdict": "N/A"
    },
    {
      "clause": "15.5.1.1 (dielectric)",
      "description": "Dielectric strength test of 8.8.3 conducted on transformer after short circuit and overload tests",
      "verdict": "N/A"
    },
    {
      "clause": "15.5.1.2",
      "description": "Transformer output winding short circuited; test continued until protective device operated or THERMAL STABILITY achieved",
      "verdict": "N/A"
    },
    {
      "clause": "15.5.1.3",
      "description": "Multiple overload tests conducted on windings with more than one protective device to evaluate worst-case NORMAL USE loading and protection",
      "verdict": "N/A"
    },
    {
      "clause": "15.5.2",
      "description": "Transformers operating above 1 kHz tested per clause 8.8.3; windings with adequate insulation to prevent internal short-circuits; dielectric strength tests with no breakdown or detectable deterioration",
      "verdict": "N/A"
    },
    {
      "clause": "15.5.3",
      "description": "Transformers forming MEANS OF PROTECTION as required by 8.5: displacement prevention of end turns, protective earth screens with insulated overlap ≥3 mm, exit of wires with double sleeving (2 MOPs, wall thickness ≥0.3 mm extending 20 mm from windings), insulation between primary and secondary complies with 8.8.2",
      "verdict": "N/A"
    }
  ],
  "requirements": [
    {
      "clause": "15.4.8",
      "description": "Aluminium wires less than 16 mm² in cross-sectional area shall not be used in ME equipment"
    },
    {
      "clause": "15.5.3",
      "sub_requirements": [
        "Means provided to prevent displacement of end turns beyond the inter-winding insulation",
        "Protective earth screens with a single turn have insulated overlap not less than 3 mm and width at least equal to axial winding length of primary side",
        "Exit of wires from internal windings of toroid transformers protected with double sleeving providing 2 MOPs and total wall thickness of 0.3 mm extending 20 mm from the windings",
        "Insulation between primary and secondary windings complies with 8.8.2"
      ]
    }
  ],
  "identifiers": [
    {
      "type": "report_number",
      "value": "ETX202303-07-078-02"
    },
    {
      "type": "product_code",
      "value": "PT9L"
    }
  ]
}