{
  "document": {
    "standard": "IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021",
    "page_range": "94-96 of 182",
    "doc_type": "compliance_test_report"
  },
  "requirements": [
    {
      "clause": "16.9.2.1",
      "description": "CREEPAGE and CLEARANCES complied with 8.9",
      "verdict": "N/A"
    },
    {
      "clause": "16.9.2.1",
      "description": "CLASS I equipment, PROTECTIVE EARTH CONDUCTOR connected to earthing contacts in socket-outlets",
      "verdict": "N/A"
    },
    {
      "clause": "16.9.2.1",
      "description": "PROTECTIVE EARTH TERMINALS and PROTECTIVE EARTH CONNECTIONS comply with 8.6",
      "verdict": "N/A"
    },
    {
      "clause": "16.9.2.1",
      "description": "ENCLOSURE complied with 8.4.2 d)",
      "verdict": "N/A"
    },
    {
      "clause": "16.9.2.1",
      "description": "MAINS TERMINAL DEVICES and wiring complied with 8.11.4, when applicable",
      "verdict": "N/A"
    },
    {
      "clause": "16.9.2.1",
      "description": "RATINGS of components are not in conflict with conditions of use",
      "verdict": "N/A"
    },
    {
      "clause": "16.9.2.1",
      "description": "Electrical terminals and connectors of MULTIPLE SOCKET-OUTLETS prevent incorrect connection of accessible connectors removable without a TOOL",
      "verdict": "N/A"
    },
    {
      "clause": "16.9.2.1",
      "description": "POWER SUPPLY CORD complied with 8.11.3",
      "verdict": "N/A"
    },
    {
      "clause": "16.9.2.1d",
      "description": "Additional requirements applied when MULTIPLE SOCKET-OUTLET combined with a separating transformer: Separating transformer complied with this standard or IEC 61558-2-1, except requirements of maximum RATED output power of 1 kVA and degree of protection IPX4 were not applied",
      "verdict": "N/A"
    },
    {
      "clause": "16.9.2.1d",
      "description": "Separating transformer is CLASS I",
      "verdict": "N/A"
    },
    {
      "clause": "16.9.2.1d",
      "description": "Degree of protection against ingress of water specified as in IEC 60529",
      "verdict": "N/A"
    },
    {
      "clause": "16.9.2.1d",
      "description": "Separating transformer assembly marked according to 7.2 and 7.3",
      "verdict": "N/A"
    },
    {
      "clause": "16.9.2.1d",
      "description": "MULTIPLE SOCKET-OUTLET permanently connected to separating transformer, or socket-outlet of separating transformer assembly cannot accept MAINS PLUGS as identified in IEC/TR 60083",
      "verdict": "N/A"
    },
    {
      "clause": "16.9.2.2",
      "description": "The impedance between the protective earth pin in the MAINS PLUG and any part that is PROTECTIVELY EARTHED did not exceed 200 mΩ for each part of the ME SYSTEM that shares a MAINS CONNECTION when tested per 8.6.4",
      "verdict": "N/A"
    },
    {
      "clause": "16.9.2.2",
      "description": "Removal of any single item of equipment in ME SYSTEM will not interrupt the protective earthing of any other part without simultaneous disconnection of electrical supply to that part",
      "verdict": "N/A"
    },
    {
      "clause": "16.9.2.2",
      "description": "Additional PROTECTIVE EARTH CONDUCTORS can be detachable only by use of a TOOL",
      "verdict": "N/A"
    },
    {
      "clause": "16.9.2.3",
      "description": "Conductors connecting different items within an ME SYSTEM protected against mechanical damage",
      "verdict": "N/A"
    },
    {
      "clause": "17",
      "description": "ELECTROMAGNETIC COMPATIBILITY OF ME EQUIPMENT AND ME SYSTEMS",
      "verdict": "N/E",
      "result_remark": "Not evaluated in this report, see EMC test report."
    },
    {
      "clause": "17",
      "description": "RISKS associated with electromagnetic phenomena at locations where ME EQUIPMENT or ME SYSTEM is to be used as stated in ACCOMPANYING DOCUMENTS addressed in RISK MANAGEMENT PROCESS",
      "verdict": "N/E",
      "result_remark": "See EMC test report."
    },
    {
      "clause": "17",
      "description": "Introduction of electromagnetic phenomena into environment by ME EQUIPMENT or ME SYSTEM that might degrade performance of other devices, electrical equipment, and systems",
      "verdict": "N/E",
      "result_remark": "See EMC test report."
    },
    {
      "clause": "G.2 (ANNEX G)",
      "description": "Protection against hazards of ignition of flammable anesthetic mixtures - Locations and basic requirements",
      "verdict": "N/A"
    },
    {
      "clause": "G.2.1",
      "description": "Parts of CATEGORY APG ME EQUIPMENT in which a FLAMMABLE ANESTHETIC MIXTURE WITH AIR occurs are CATEGORY AP or APG ME EQUIPMENT and complied with G.3, G.4, and G.5",
      "verdict": "N/A"
    },
    {
      "clause": "G.2.2",
      "description": "FLAMMABLE AESTHETIC MIXTURE WITH AIR occurring due to a leakage or discharge of a FLAMMABLE AESTHETIC MIXTURE WITH OXYGEN or NITROUS OXIDE from an ENCLOSURE considered 5 to 25 cm from point of occurrence",
      "verdict": "N/A"
    },
    {
      "clause": "G.2.3",
      "description": "A FLAMMABLE AESTHETIC MIXTURE WITH OXYGEN or NITROUS OXIDE contained in a completely/partly enclosed ME EQUIPMENT part and in PATIENT'S respiratory tract 5 cm from an ENCLOSURE part where leakage or discharge occurs",
      "verdict": "N/A"
    },
    {
      "clause": "G.2.4",
      "description": "ME EQUIPMENT or parts thereof specified for use with FLAMMABLE AESTHETIC MIXTURE WITH AIR (in a location as in G.2.2) are CATEGORY AP or APG ME EQUIPMENT and complied with G.4 and G.5",
      "verdict": "N/A"
    },
    {
      "clause": "G.2.5",
      "description": "ME EQUIPMENT or parts thereof for use with FLAMMABLE AESTHETIC MIXTURE WITH OXYGEN OR NITROUS OXIDE (location per G.2.2) are CATEGORY APG ME EQUIPMENT and comply with G.4 and G.6",
      "verdict": "N/A"
    },
    {
      "clause": "G.2 (general)",
      "description": "ME EQUIPMENT in G.2.4 to G.2.5 met appropriate tests of G.3-G.5 conducted after tests of 11.6.6 and 11.6.7",
      "verdict": "N/A"
    },
    {
      "clause": "G.3.1",
      "description": "CATEGORY APG ME EQUIPMENT prominently marked with a green-coloured band 2 cm wide with letters 'APG' according to symbol 23 in Table D.1",
      "verdict": "N/A"
    },
    {
      "clause": "G.3.1",
      "description": "Length of green-coloured band is 4 cm, and size of marking is as large as possible for particular case",
      "verdict": "N/A"
    },
    {
      "clause": "G.3.1",
      "description": "When above marking not possible, relevant information included in instructions for use",
      "verdict": "N/A"
    },
    {
      "clause": "G.3.1",
      "description": "Marking complied with tests and criteria of 7.1.2 and 7.1.3",
      "verdict": "N/A"
    },
    {
      "clause": "G.3.2",
      "description": "CATEGORY AP ME EQUIPMENT prominently marked with a green-coloured circle 2 cm in diameter, with characters 'AP' according to symbol 22 in Table D.1",
      "verdict": "N/A"
    },
    {
      "clause": "G.3.2",
      "description": "Marking is as large as possible for the particular case",
      "verdict": "N/A"
    },
    {
      "clause": "G.3.2",
      "description": "When above marking not possible, the relevant information included in instructions for use",
      "verdict": "N/A"
    }
  ],
  "regulations": [
    {
      "id": "IEC60601-1:2005+AMD1:2012+AMD2:2020",
      "description": "Medical electrical equipment - General requirements for basic safety and essential performance"
    },
    {
      "id": "EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021",
      "description": "European version of IEC 60601-1"
    },
    {
      "id": "IEC 61558-2-1",
      "description": "Safety of transformers - Particular requirements for separating transformers"
    },
    {
      "id": "IEC 60529",
      "description": "Degrees of protection provided by enclosures (IP Code)"
    },
    {
      "id": "IEC/TR 60083",
      "description": "Plugs and socket-outlets for domestic and similar general use standardized in member countries of IEC"
    }
  ],
  "semantic_fragments": [
    {
      "fragment_type": "constraint_statement",
      "content": "Clause 17 - ELECTROMAGNETIC COMPATIBILITY: RISKS associated with items addressed in RISK MANAGEMENT PROCESS including electromagnetic phenomena at locations where ME EQUIPMENT or ME SYSTEM is to be used, and introduction of electromagnetic phenomena into environment by ME EQUIPMENT or ME SYSTEM that might degrade performance of other devices, electrical equipment, and systems. Note: Not evaluated in this report; see separate EMC test report.",
      "topic_tags": [
        "EMC",
        "electromagnetic compatibility",
        "risk management",
        "ME system",
        "N/E"
      ],
      "related_subjects": [
        "EMC test report",
        "RISK MANAGEMENT PROCESS",
        "ACCOMPANYING DOCUMENTS"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "ANNEX G - PROTECTION AGAINST HAZARDS OF IGNITION OF FLAMMABLE ANESTHETIC MIXTURES: All clauses G.2 through G.3.2 are marked N/A, indicating the equipment is not intended for use with flammable anesthetic mixtures. This includes requirements for CATEGORY AP and APG equipment markings (green-coloured band/circle), location-based safety requirements for flammable mixtures with air, oxygen, or nitrous oxide, and marking requirements per symbols 22 and 23 in Table D.1.",
      "topic_tags": [
        "flammable anesthetic",
        "CATEGORY AP",
        "CATEGORY APG",
        "ignition hazard",
        "N/A",
        "marking"
      ],
      "related_subjects": [
        "Table D.1",
        "G.3",
        "G.4",
        "G.5",
        "G.6",
        "7.1.2",
        "7.1.3"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "Clause 16.9.2.2: Protective earthing requirements for ME SYSTEM - The impedance between the protective earth pin in the MAINS PLUG and any PROTECTIVELY EARTHED part must not exceed 200 mΩ for each part sharing a MAINS CONNECTION (per 8.6.4). Removal of any single item must not interrupt protective earthing of any other part without simultaneous disconnection of electrical supply. Additional PROTECTIVE EARTH CONDUCTORS can only be detachable with use of a TOOL. All items marked N/A.",
      "topic_tags": [
        "protective earthing",
        "ME system",
        "impedance",
        "200 mΩ",
        "MAINS PLUG",
        "TOOL"
      ],
      "related_subjects": [
        "8.6.4",
        "16.9.2.2"
      ]
    }
  ]
}