{
  "document": {
    "title": "IEC60601-1 Compliance Test Report",
    "standard": "IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021",
    "page_range": "97-98 of 182"
  },
  "regulations": [
    {
      "id": "IEC60601-1",
      "full_reference": "IEC60601-1:2005+AMD1:2012+AMD2:2020",
      "en_reference": "EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021"
    },
    {
      "id": "ISO 2882",
      "context": "Electrical resistance limits of antistatic materials"
    },
    {
      "id": "ISO 1853",
      "context": "Measurement method for antistatic materials"
    },
    {
      "id": "ISO 2878",
      "context": "Measurement method for antistatic materials"
    },
    {
      "id": "ISO 23529",
      "context": "Measurement method for antistatic materials"
    },
    {
      "id": "IEC 60079-0",
      "context": "Pressurized enclosures for flammable mixture environments"
    },
    {
      "id": "IEC 60079-2",
      "context": "Pressurized enclosures"
    },
    {
      "id": "IEC 60079-5",
      "context": "Sand-filled enclosures"
    },
    {
      "id": "IEC 60079-6",
      "context": "Oil immersed equipment"
    }
  ],
  "tests": [
    {
      "clause": "G.3.3",
      "description": "Marking on major part of ME EQUIPMENT for CATEGORY AP or APG parts, not repeated on detachable parts that can only be used with the marked equipment",
      "verdict": "N/A"
    },
    {
      "clause": "G.3.4",
      "description": "ACCOMPANYING DOCUMENTS contain indication enabling RESPONSIBLE ORGANIZATION to distinguish between CATEGORY AP and APG parts",
      "verdict": "N/A"
    },
    {
      "clause": "G.3.5",
      "description": "Marking clearly indicates which parts are CATEGORY AP or APG when only certain ME EQUIPMENT parts are CATEGORY AP or APG",
      "verdict": "N/A"
    },
    {
      "clause": "G.4",
      "description": "Common requirements for CATEGORY AP and CATEGORY APG ME EQUIPMENT",
      "verdict": "N/A"
    },
    {
      "clause": "G.4.1a",
      "description": "CREEPAGE and CLEARANCES between points of POWER SUPPLY CORD connection according to Table 12 for one MEANS OF PATIENT PROTECTION",
      "verdict": "N/A"
    },
    {
      "clause": "G.4.1b",
      "description": "Connections protected against accidental disconnection in NORMAL USE, or connection/disconnection only with a TOOL (excluding circuits in G.5.3 and G.6.3)",
      "verdict": "N/A"
    },
    {
      "clause": "G.4.1c",
      "description": "CATEGORY AP and APG not provided with a DETACHABLE POWER SUPPLY CORD, except when circuit complied with G.5.3 and G.6.3",
      "verdict": "N/A"
    },
    {
      "clause": "G.4.2a",
      "description": "Opening of ENCLOSURE providing protection against penetration of gases or vapours only possible with a TOOL",
      "verdict": "N/A"
    },
    {
      "clause": "G.4.2b",
      "description": "ENCLOSURE complies with requirements to minimize arcing and sparking due to penetration of foreign objects: no openings on top covers except for controls; side openings prevent penetration of 4mm diameter rod; base plate openings prevent penetration of 12mm diameter rod",
      "verdict": "N/A"
    },
    {
      "clause": "G.4.2c",
      "description": "Short circuiting conductor to conductive part without explosive gases, where insulation may contact FLAMMABLE AESTHETIC MIXTURE WITH OXYGEN or NITROUS OXIDE, ignitable gases, or oxygen, did not result in loss of integrity, unacceptable temperature, or HAZARDOUS SITUATION",
      "verdict": "N/A"
    },
    {
      "clause": "G.4.3a",
      "description": "Electrostatic charges prevented on CATEGORY AP and APG ME EQUIPMENT by combination of appropriate measures: use of antistatic materials, provision of electrically conductive paths to conductive floor, protective earth or potential equalization system",
      "verdict": "N/A"
    },
    {
      "clause": "G.4.3b",
      "description": "Electrical resistance limits of aesthetic tubing, mattresses and pads, castor tires, and other antistatic material complied with ISO 2882 based on measurements per ISO 1853, ISO 2878 and ISO 23529",
      "verdict": "N/A"
    },
    {
      "clause": "G.4.4",
      "description": "Corona cannot be produced by components or parts operating at more than 2000 V a.c. or 2400 V d.c. not included in ENCLOSURES complying with G.5.4 or G.5.5",
      "verdict": "N/A"
    },
    {
      "clause": "G.5",
      "description": "Requirements and tests for CATEGORY AP ME EQUIPMENT, parts and components",
      "verdict": "N/A"
    },
    {
      "clause": "G.5.1",
      "description": "ME EQUIPMENT, its parts or components do not ignite FLAMMABLE AESTHETIC MIXTURES WITH AIR under NORMAL USE and CONDITIONS based on compliance with G.5.2 to G.5.5; alternatively complied with IEC 60079-0 for pressurized, sand-filled, or oil immersed enclosures",
      "verdict": "N/A"
    },
    {
      "clause": "G.5.2",
      "description": "ME EQUIPMENT in contact with gas mixtures in NORMAL USE not producing sparks and not resulting in surface temperatures above 150°C (restricted airflow) or 200°C (unrestricted vertical air circulation) measured at 25°C",
      "verdict": "N/A"
    },
    {
      "clause": "G.5.3",
      "description": "ME EQUIPMENT producing sparks in NORMAL USE complied with temperature requirements of G.5.2 and Umax and Imax occurring in their circuits",
      "verdict": "N/A"
    }
  ],
  "requirements": [
    {
      "id": "G.3.3",
      "description": "Marking on major part of ME EQUIPMENT for CATEGORY AP or APG, not repeated on detachable parts usable only with marked equipment",
      "clause": "G.3.3"
    },
    {
      "id": "G.3.4",
      "description": "Accompanying documents must enable RESPONSIBLE ORGANIZATION to distinguish between CATEGORY AP and APG parts",
      "clause": "G.3.4"
    },
    {
      "id": "G.3.5",
      "description": "Marking must clearly indicate which parts are CATEGORY AP or APG when only certain parts have that category",
      "clause": "G.3.5"
    },
    {
      "id": "G.4.1",
      "description": "Creepage and clearances per Table 12; connections protected against accidental disconnection; no detachable power supply cord for CATEGORY AP/APG",
      "clause": "G.4.1"
    },
    {
      "id": "G.4.2",
      "description": "Enclosure openings only accessible with tool; enclosure minimizes arcing/sparking; side openings <4mm rod; base openings <12mm rod",
      "clause": "G.4.2"
    },
    {
      "id": "G.4.3",
      "description": "Electrostatic charges must be prevented; antistatic material resistance per ISO 2882",
      "clause": "G.4.3"
    },
    {
      "id": "G.4.4",
      "description": "No corona from components operating above 2000V AC or 2400V DC outside compliant enclosures",
      "clause": "G.4.4"
    },
    {
      "id": "G.5.1",
      "description": "ME EQUIPMENT must not ignite FLAMMABLE AESTHETIC MIXTURES WITH AIR in NORMAL USE",
      "clause": "G.5.1"
    },
    {
      "id": "G.5.2",
      "description": "Surface temperature limits: 150°C restricted, 200°C unrestricted airflow at 25°C ambient, no spark generation",
      "clause": "G.5.2"
    },
    {
      "id": "G.5.3",
      "description": "Spark-producing equipment must comply with G.5.2 temperature requirements and Umax/Imax circuit requirements",
      "clause": "G.5.3"
    }
  ],
  "semantic_fragments": [
    {
      "fragment_type": "behavioral_spec",
      "content": "For CATEGORY AP and APG ME EQUIPMENT, electrostatic charges must be prevented by a combination of appropriate measures including: use of antistatic materials with limited electrical resistance as specified in G.4.3b; and provision of electrically conductive paths from ME EQUIPMENT or its parts to a conductive floor, protective earth or potential equalization system, or via wheels to an antistatic floor of medical room.",
      "topic_tags": [
        "electrostatic",
        "CATEGORY AP",
        "CATEGORY APG",
        "antistatic",
        "conductive path"
      ],
      "related_subjects": [
        "G.4.3",
        "ISO 2882",
        "ISO 1853",
        "ISO 2878",
        "ISO 23529"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "ME EQUIPMENT, its parts or components producing sparks in NORMAL USE and CONDITIONS must comply with temperature requirements of G.5.2, and Umax and Imax occurring in their circuits. Alternatively, equipment may comply with IEC 60079-0 requirements for pressurized enclosures (IEC 60079-2), sand-filled enclosures (IEC 60079-5), or oil immersed equipment (IEC 60079-6), together with the main standard excluding G.5.2 to G.5.5.",
      "topic_tags": [
        "CATEGORY AP",
        "flammable mixture",
        "spark",
        "temperature limit",
        "IEC 60079"
      ],
      "related_subjects": [
        "G.5.1",
        "G.5.2",
        "G.5.3",
        "IEC 60079-0",
        "IEC 60079-2",
        "IEC 60079-5",
        "IEC 60079-6"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "ENCLOSURE requirements for CATEGORY AP/APG: No openings on top covers except for openings for controls covered by control knobs; openings in side-covers must prevent penetration of a solid cylindrical test rod of 4mm diameter applied in all possible directions without appreciable force; openings in base plates must prevent penetration of a solid cylindrical test rod of 12mm diameter applied in all directions without appreciable force.",
      "topic_tags": [
        "enclosure",
        "CATEGORY AP",
        "opening",
        "ingress protection",
        "test rod"
      ],
      "related_subjects": [
        "G.4.2",
        "arcing",
        "sparking"
      ]
    }
  ]
}