{
  "document": {
    "report_number": "ETX2023-07-078-02",
    "page_range": "107-109 of 182",
    "applicable_standards": [
      "IEC60601-1:2005+AMD1:2012+AMD2:2020",
      "EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021"
    ]
  },
  "identifiers": [
    {
      "id": "PT9L-FXGB01 V1.0",
      "type": "document_number",
      "description": "Risk Management Report"
    },
    {
      "id": "PT9L-FXPJ01 V1.0",
      "type": "document_number",
      "description": "Risk Assessment Report"
    },
    {
      "id": "ETX2023-07-078-02",
      "type": "report_number",
      "description": "Test/Evaluation Report Number"
    }
  ],
  "regulations": [
    {
      "id": "IEC60601-1:2005+AMD1:2012+AMD2:2020",
      "type": "standard",
      "description": "Medical electrical equipment general requirements for basic safety and essential performance"
    },
    {
      "id": "EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021",
      "type": "standard",
      "description": "European version of IEC60601-1"
    },
    {
      "id": "ISO 14971",
      "type": "standard",
      "description": "Application of risk management to medical devices"
    }
  ],
  "review_items": [
    {
      "clause": "7.2",
      "section": "RM Results - Risk Management Report",
      "document_ref": "PT9L-FXGB01 V1.0",
      "description": "Risk control option analysis recorded.",
      "verdict": "P"
    },
    {
      "clause": "7.3",
      "section": "RM Results - Risk Management Report",
      "document_ref": "PT9L-FXGB01 V1.0",
      "description": "a. Risk control measures recorded. b. Effectiveness of risk control measures verified and recorded. c. Implementation of risk control measures verified and recorded.",
      "verdict": "P"
    },
    {
      "clause": "7.4",
      "section": "RM Results - Risk Management Report",
      "document_ref": "PT9L-FXGB01 V1.0",
      "description": "Residual risk evaluated.",
      "verdict": "P"
    },
    {
      "clause": "7.5",
      "section": "RM Results - Risk Management Report",
      "document_ref": "PT9L-FXGB01 V1.0",
      "description": "All residual risk is acceptable.",
      "verdict": "P"
    },
    {
      "clause": "7.6a",
      "section": "RM Results - Risk Management Report",
      "document_ref": "PT9L-FXGB01 V1.0",
      "description": "Review of all risk controls for impact on new Hazards recorded. No new risk arising.",
      "verdict": "P"
    },
    {
      "clause": "7.6b",
      "section": "RM Results - Risk Management Report",
      "document_ref": "PT9L-FXGB01 V1.0",
      "description": "Estimated risks affected by the introduction of the risk control measurement.",
      "verdict": "P"
    },
    {
      "clause": "7.7",
      "section": "RM Results - Risk Management Report",
      "document_ref": "PT9L-FXGB01 V1.0",
      "description": "Risk from all identified hazards assessed.",
      "verdict": "P"
    },
    {
      "clause": "8",
      "section": "RM Results - Risk Management Report",
      "document_ref": "PT9L-FXGB01 V1.0",
      "description": "Overall residual risk evaluated.",
      "verdict": "P"
    },
    {
      "clause": "9",
      "section": "RM Results - Risk Management Report",
      "document_ref": "PT9L-FXGB01 V1.0",
      "description": "Review of the risk management process carried out.",
      "verdict": "P"
    },
    {
      "clause": "4.3",
      "section": "TABLE: ESSENTIAL PERFORMANCE",
      "description": "List of ESSENTIAL PERFORMANCE functions",
      "verdict": "P"
    },
    {
      "clause": "4.3 Item 1",
      "section": "Essential Performance",
      "document_ref": "PT9L-FXPJ01 V1.0",
      "description": "Limits of the error of the thermometer",
      "verdict": "P"
    },
    {
      "clause": "4.5",
      "section": "RM RESULTS TABLE: Equivalent Safety for ME Equipment of ME System",
      "description": "N/A",
      "verdict": "N/A"
    },
    {
      "clause": "4.6 - 5.2",
      "section": "RM RESULTS TABLE: ME Equipment or system parts contacting the patient",
      "document_ref": "PT9L-FXPJ01 V1.0",
      "description": "The probe is defined as applied parts.",
      "verdict": "P"
    },
    {
      "clause": "4.6 - 5.3",
      "section": "RM RESULTS TABLE: ME Equipment or system parts contacting the patient",
      "document_ref": "PT9L-FXPJ01 V1.0",
      "description": "Hazards are addressed.",
      "verdict": "P"
    },
    {
      "clause": "4.6 - 5.4",
      "section": "RM RESULTS TABLE: ME Equipment or system parts contacting the patient",
      "document_ref": "PT9L-FXPJ01 V1.0",
      "description": "Risk of each hazardous situation are estimated.",
      "verdict": "P"
    },
    {
      "clause": "4.6 - 6",
      "section": "RM RESULTS TABLE: ME Equipment or system parts contacting the patient",
      "document_ref": "PT9L-FXPJ01 V1.0",
      "description": "Risks of each hazardous situation are evaluated.",
      "verdict": "P"
    },
    {
      "clause": "4.6 - 7.2",
      "section": "RM RESULTS TABLE: ME Equipment or system parts contacting the patient",
      "document_ref": "PT9L-FXPJ01 V1.0",
      "description": "Risk reduction measures are defined.",
      "verdict": "P"
    },
    {
      "clause": "4.6 - 7.3",
      "section": "RM RESULTS TABLE: ME Equipment or system parts contacting the patient",
      "document_ref": "PT9L-FXPJ01 V1.0",
      "description": "Risk control measures are defined.",
      "verdict": "P"
    },
    {
      "clause": "4.6 - 7.4",
      "section": "RM RESULTS TABLE: ME Equipment or system parts contacting the patient",
      "document_ref": "PT9L-FXGB01 V1.0",
      "description": "Risk controls measure implementation is defined.",
      "verdict": "P"
    },
    {
      "clause": "4.6 - 7.5",
      "section": "RM RESULTS TABLE: ME Equipment or system parts contacting the patient",
      "document_ref": "PT9L-FXGB01 V1.0",
      "description": "Residual risk level is defined.",
      "verdict": "Silia gel pad"
    },
    {
      "clause": "4.7 - 5.2",
      "section": "RM RESULTS TABLE: Single Fault Condition for ME Equipment",
      "document_ref": "PT9L-FXGB01 V1.0",
      "description": "Intended use and identification of characteristics related to safety issue analysed and recorded.",
      "verdict": "P"
    },
    {
      "clause": "4.7 - 5.3",
      "section": "RM RESULTS TABLE: Single Fault Condition for ME Equipment",
      "document_ref": "PT9L-FXGB01 V1.0",
      "description": "Hazard analysis recorded.",
      "verdict": "P"
    },
    {
      "clause": "4.7 - 5.4",
      "section": "RM RESULTS TABLE: Single Fault Condition for ME Equipment",
      "document_ref": "PT9L-FXGB01 V1.0",
      "description": "Risk estimation recorded.",
      "verdict": "P"
    },
    {
      "clause": "4.8 - 5.2",
      "section": "RM RESULTS TABLE: Components of ME Equipment",
      "document_ref": "PT9L-FXGB01 V1.0",
      "description": "Intended use and identification of characteristics related to safety issue analysed and recorded.",
      "verdict": "P"
    },
    {
      "clause": "4.8 - 5.3",
      "section": "RM RESULTS TABLE: Components of ME Equipment",
      "document_ref": "PT9L-FXGB01 V1.0",
      "description": "Hazard analysis recorded.",
      "verdict": "P"
    },
    {
      "clause": "4.8 - 5.4",
      "section": "RM RESULTS TABLE: Components of ME Equipment",
      "document_ref": "PT9L-FXGB01 V1.0",
      "description": "Risk estimation recorded.",
      "verdict": "P"
    },
    {
      "clause": "4.8 - 6",
      "section": "RM RESULTS TABLE: Components of ME Equipment",
      "document_ref": "PT9L-FXGB01 V1.0",
      "description": "Risk evaluation recorded.",
      "verdict": "P"
    },
    {
      "clause": "4.8 - 7.2",
      "section": "RM RESULTS TABLE: Components of ME Equipment",
      "document_ref": "PT9L-FXGB01 V1.0",
      "description": "Risk control option analysis recorded.",
      "verdict": "P"
    },
    {
      "clause": "4.8 - 7.3",
      "section": "RM RESULTS TABLE: Components of ME Equipment",
      "document_ref": "PT9L-FXGB01 V1.0",
      "description": "a. Risk control measures recorded. b. Effectiveness of risk control measures verified and recorded. c. Implementation of risk control measures verified and recorded.",
      "verdict": "P"
    },
    {
      "clause": "4.8 - 7.4",
      "section": "RM RESULTS TABLE: Components of ME Equipment",
      "document_ref": "PT9L-FXGB01 V1.0",
      "description": "Residual risk evaluated.",
      "verdict": "P"
    },
    {
      "clause": "4.8 - 7.5",
      "section": "RM RESULTS TABLE: Components of ME Equipment",
      "document_ref": "PT9L-FXGB01 V1.0",
      "description": "All residual risk is acceptable.",
      "verdict": "N/A"
    },
    {
      "clause": "4.9",
      "section": "RM RESULTS TABLE: Use of components with high-integrity characteristics",
      "description": "N/A",
      "verdict": "N/A"
    }
  ],
  "components": [
    {
      "name": "Probe",
      "description": "Defined as applied part; component of ME equipment contacting the patient",
      "notes": "Probe is defined as applied parts per Risk Assessment Report PT9L-FXPJ01 V1.0"
    },
    {
      "name": "Silia gel pad",
      "description": "Component referenced in context of residual risk level definition for ME equipment parts contacting the patient"
    }
  ],
  "semantic_fragments": [
    {
      "fragment_type": "constraint_statement",
      "content": "ESSENTIAL PERFORMANCE is performance, the absence or degradation of which, would result in an unacceptable risk.",
      "topic_tags": [
        "essential performance",
        "risk",
        "IEC60601-1",
        "safety"
      ],
      "related_subjects": [
        "PT9L-FXPJ01 V1.0",
        "Risk Assessment Report",
        "thermometer error limits"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Section 4.3 Essential Performance: The identified essential performance function is 'Limits of the error of the thermometer', referenced in Risk Assessment Report DN: PT9L-FXPJ01 V1.0.",
      "topic_tags": [
        "essential performance",
        "thermometer",
        "error limits",
        "risk assessment"
      ],
      "related_subjects": [
        "PT9L-FXPJ01 V1.0",
        "IEC60601-1",
        "4.3"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Section 4.6 RM Results Table - ME Equipment or system parts contacting the patient: The probe is defined as an applied part. Hazards are addressed. Risk of each hazardous situation is estimated. Risks of each hazardous situation are evaluated. Risk reduction measures are defined. Risk control measures are defined. Risk controls measure implementation is defined. Residual risk level is defined (Silia gel pad). Referenced documents: PT9L-FXPJ01 V1.0 and PT9L-FXGB01 V1.0.",
      "topic_tags": [
        "applied part",
        "probe",
        "risk control",
        "residual risk",
        "hazard",
        "ME equipment",
        "patient contact"
      ],
      "related_subjects": [
        "PT9L-FXPJ01 V1.0",
        "PT9L-FXGB01 V1.0",
        "ISO 14971",
        "4.6"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Section 4.7 RM Results Table - Single Fault Condition for ME Equipment: Intended use and identification of characteristics related to safety issues analysed and recorded. Hazard analysis recorded. Risk estimation recorded. All results pass (P). Referenced document: PT9L-FXGB01 V1.0.",
      "topic_tags": [
        "single fault condition",
        "hazard analysis",
        "risk estimation",
        "safety",
        "ME equipment"
      ],
      "related_subjects": [
        "PT9L-FXGB01 V1.0",
        "ISO 14971",
        "4.7"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Section 4.8 RM Results Table - Components of ME Equipment: Intended use and characteristics related to safety analysed and recorded. Hazard analysis recorded. Risk estimation recorded. Risk evaluation recorded. Risk control option analysis recorded. Risk control measures recorded with effectiveness verified. Residual risk evaluated. All residual risk acceptable (N/A verdict for 7.5). Referenced document: PT9L-FXGB01 V1.0.",
      "topic_tags": [
        "components",
        "ME equipment",
        "risk control",
        "residual risk",
        "hazard evaluation"
      ],
      "related_subjects": [
        "PT9L-FXGB01 V1.0",
        "ISO 14971",
        "4.8"
      ]
    },
    {
      "fragment_type": "scope_limitation",
      "content": "Section 4.5 RM RESULTS TABLE: Equivalent Safety for ME Equipment of ME System - Result: N/A. Section 4.9 RM RESULTS TABLE: Use of components with high-integrity characteristics - Result: N/A. These sections are not applicable for this device.",
      "topic_tags": [
        "equivalent safety",
        "high-integrity components",
        "N/A",
        "scope"
      ],
      "related_subjects": [
        "ISO 14971",
        "ME system",
        "4.5",
        "4.9"
      ]
    }
  ]
}