{
  "document": {
    "report_no": "ETX2023-07-078-02",
    "page_range": "110-111 of 182",
    "standard": "IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021"
  },
  "regulations": [
    {
      "id": "IEC60601-1:2005+AMD1:2012+AMD2:2020",
      "name": "IEC 60601-1 Medical electrical equipment - General requirements for basic safety and essential performance",
      "version": "2005+AMD1:2012+AMD2:2020"
    },
    {
      "id": "EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021",
      "name": "EN 60601-1 Medical electrical equipment - General requirements for basic safety and essential performance",
      "version": "2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021"
    },
    {
      "id": "ISO 14971",
      "name": "ISO 14971 Medical devices - Application of risk management to medical devices"
    }
  ],
  "tests": [
    {
      "clause": "4.11",
      "title": "Power Input",
      "verdict": "N/A",
      "details": [
        {
          "condition": "Main unit - Normal operation",
          "rating": "6V, 1.0A"
        },
        {
          "condition": "AC/DC adapter - Normal operation, connected to main unit until continuous operation"
        }
      ]
    },
    {
      "clause": "5.1",
      "title": "Type Tests (Risk Management)",
      "verdict": "N/A",
      "standard_ref": "ISO 14971",
      "sub_items": [
        {
          "iso14971_clause": "4.2"
        },
        {
          "iso14971_clause": "4.3"
        },
        {
          "iso14971_clause": "4.4"
        }
      ]
    },
    {
      "clause": "5.4a",
      "title": "RM RESULTS TABLE: Other Conditions",
      "verdict": "P",
      "sub_items": [
        {
          "iso14971_clause": "5.2",
          "document_ref": "Risk Assessment Report DN: PT9L-FXPJ01 V1.0",
          "result": "Intended use is defined",
          "verdict": "P"
        },
        {
          "iso14971_clause": "5.3",
          "document_ref": "Risk Assessment Report DN: PT9L-FXPJ01 V1.0",
          "result": "Hazards are identified",
          "verdict": "P"
        },
        {
          "iso14971_clause": "5.4",
          "document_ref": "Risk Assessment Report DN: PT9L-FXPJ01 V1.0",
          "result": "Risks of each hazardous situation are estimated",
          "verdict": "P"
        }
      ]
    },
    {
      "clause": "5.9.2",
      "title": "Determination of ACCESSIBLE parts",
      "verdict": "P",
      "items": [
        {
          "location": "Enclosure outside",
          "determination_method": "visual"
        },
        {
          "location": "The probe",
          "determination_method": "visual"
        },
        {
          "location": "Battery compartment",
          "determination_method": "visual"
        }
      ],
      "note": "Determination methods: visual; rigid test finger; jointed test finger; test hook"
    },
    {
      "clause": "7.1.2",
      "title": "Legibility of Marking",
      "verdict": "P",
      "items": [
        {
          "marking_type": "Outside Markings (Clause 7.2)",
          "ambient_illuminance": "Between 100lx and 1500lx",
          "result": "Reads the marking correctly"
        },
        {
          "marking_type": "Inside Markings (Clause 7.3)",
          "ambient_illuminance": "Between 100lx and 1500lx",
          "result": "No such parts"
        },
        {
          "marking_type": "Controls & Instruments (Clause 7.4)",
          "ambient_illuminance": "Between 100lx and 1500lx",
          "result": "Reads the marking correctly"
        },
        {
          "marking_type": "Safety Signs (Clause 7.5)",
          "ambient_illuminance": "Between 100lx and 1500lx",
          "result": "Reads the marking correctly"
        },
        {
          "marking_type": "Symbols (Clause 7.6)",
          "ambient_illuminance": "Between 100lx and 1500lx",
          "result": "Reads the marking correctly"
        }
      ]
    },
    {
      "clause": "7.1.3",
      "title": "Durability of Marking Test",
      "verdict": "P",
      "items": [
        {
          "characteristic": "Material of Marking Label",
          "value": "PET",
          "verdict": "P"
        },
        {
          "characteristic": "Ink/other printing material or process",
          "value": "Oiliness",
          "verdict": "P"
        },
        {
          "characteristic": "Material (composition) of Warning Label",
          "value": "No warning label used",
          "verdict": "N/A"
        },
        {
          "characteristic": "Ink/other printing material or process (Warning Label)",
          "value": "No other material",
          "verdict": "N/A"
        },
        {
          "characteristic": "Other",
          "value": "None",
          "verdict": "N/A"
        }
      ]
    }
  ],
  "identifiers": [
    {
      "type": "report_number",
      "value": "ETX2023-07-078-02"
    },
    {
      "type": "risk_assessment_document",
      "value": "PT9L-FXPJ01 V1.0",
      "description": "Risk Assessment Report"
    }
  ],
  "semantic_fragments": [
    {
      "fragment_type": "behavioral_spec",
      "content": "Observer, with a visual acuity of 0 on the log Minimum Angle of Resolution (log MAR) scale or 6/6 (20/20) and is able to read N6 of the Jaeger test card in normal room lighting condition (~500lx), reads marking at ambient illuminance least favourable level in the range of 100 lx to 1,500 lx. The ME EQUIPMENT or its part was positioned so that the viewpoint was the intended position of the OPERATOR or if not defined at any point within the base of a cone subtended by an angle of 30° to the axis normal to the centre of the plane of the marking and at a distance of 1 m.",
      "topic_tags": [
        "legibility",
        "marking",
        "visual acuity",
        "illuminance",
        "operator position",
        "IEC60601-1 Clause 7.1.2"
      ],
      "related_subjects": [
        "7.1.2 Legibility of Marking",
        "IEC60601-1"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "Power input for main unit: Normal operation at 6V, 1.0A. AC/DC adapter tested under normal operation conditions connected to the main unit until continuous operation.",
      "topic_tags": [
        "power input",
        "operating conditions",
        "voltage",
        "current",
        "AC/DC adapter"
      ],
      "related_subjects": [
        "4.11 Power Input",
        "main unit",
        "AC/DC adapter"
      ]
    }
  ]
}