{
  "document": {
    "report_no": "ETX2023-07-078-02",
    "total_pages": 182,
    "current_pages": "126-128",
    "standard": "IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021"
  },
  "regulations": [
    {
      "id": "IEC60601-1",
      "name": "IEC 60601-1:2005+AMD1:2012+AMD2:2020",
      "equivalent": "EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021"
    },
    {
      "id": "ISO14971",
      "name": "ISO 14971",
      "context": "Risk Management Framework reference standard"
    },
    {
      "id": "ISO13852:1996",
      "name": "ISO 13852:1996",
      "context": "Measurement of gap according to Table 20 for moving parts safety"
    }
  ],
  "identifiers": [
    {
      "type": "document_number",
      "value": "PT9L-FXGB01 V1.0",
      "description": "Risk Management Report Document Number"
    },
    {
      "type": "report_number",
      "value": "ETX2023-07-078-02",
      "description": "Test/Evaluation Report Number"
    }
  ],
  "tests": [
    {
      "clause": "8.10.2",
      "name": "RM RESULTS TABLE: Fixing of wiring",
      "verdict": "P",
      "items": [
        {
          "iso14971_clause": "5.3",
          "doc_ref": "PT9L-FXGB01 V1.0",
          "result": "Hazards are addressed",
          "verdict": "P"
        },
        {
          "iso14971_clause": "5.4",
          "doc_ref": "PT9L-FXGB01 V1.0",
          "result": "Risks of each hazardous situation are estimated",
          "verdict": "P"
        },
        {
          "iso14971_clause": "6",
          "doc_ref": "PT9L-FXGB01 V1.0",
          "result": "Risks of each hazardous situation are evaluated",
          "verdict": "P"
        },
        {
          "iso14971_clause": "7.2",
          "doc_ref": "PT9L-FXGB01 V1.0",
          "result": "Risk control measures are defined",
          "verdict": "P"
        }
      ]
    },
    {
      "clause": "8.10.5",
      "name": "RM RESULTS TABLE: Mechanical protection of wiring",
      "verdict": "P",
      "items": [
        {
          "iso14971_clause": "5.3",
          "doc_ref": "PT9L-FXGB01 V1.0",
          "result": "Hazards are addressed",
          "verdict": "P"
        },
        {
          "iso14971_clause": "5.4",
          "doc_ref": "PT9L-FXGB01 V1.0",
          "result": "Risks of each hazardous situation are estimated",
          "verdict": "P"
        },
        {
          "iso14971_clause": "6",
          "doc_ref": "PT9L-FXGB01 V1.0",
          "result": "Risks of each hazardous situation are evaluated",
          "verdict": "P"
        },
        {
          "iso14971_clause": "7.2",
          "doc_ref": "PT9L-FXGB01 V1.0",
          "result": "Risk control measures are defined",
          "verdict": "P"
        },
        {
          "iso14971_clause": "7.3",
          "doc_ref": "",
          "result": "",
          "verdict": ""
        },
        {
          "iso14971_clause": "7.4",
          "doc_ref": "",
          "result": "",
          "verdict": ""
        },
        {
          "iso14971_clause": "7.5",
          "doc_ref": "",
          "result": "",
          "verdict": ""
        }
      ]
    },
    {
      "clause": "8.11.3.5",
      "name": "TABLE: Cord anchorages",
      "verdict": "N/A",
      "columns": [
        "Cord under test",
        "Mass of equipment (kg)",
        "Pull (N)",
        "Torque (Nm)",
        "Remarks"
      ]
    },
    {
      "clause": "8.11.3.6",
      "name": "TABLE: Cord guard",
      "verdict": "N/A",
      "columns": [
        "Cord under test",
        "Test mass",
        "Measured curvature",
        "Remarks"
      ]
    },
    {
      "clause": "9.2.1",
      "name": "RM RESULTS TABLE: HAZARDS associated with moving parts - General",
      "verdict": "N/A",
      "items": [
        {
          "iso14971_clause": "4.2",
          "doc_ref": "",
          "result": "",
          "verdict": ""
        },
        {
          "iso14971_clause": "4.3",
          "doc_ref": "",
          "result": "",
          "verdict": ""
        },
        {
          "iso14971_clause": "4.4",
          "doc_ref": "",
          "result": "",
          "verdict": ""
        },
        {
          "iso14971_clause": "5",
          "doc_ref": "",
          "result": "",
          "verdict": ""
        },
        {
          "iso14971_clause": "6.2",
          "doc_ref": "",
          "result": "",
          "verdict": ""
        },
        {
          "iso14971_clause": "6.3",
          "doc_ref": "",
          "result": "",
          "verdict": ""
        },
        {
          "iso14971_clause": "6.4",
          "doc_ref": "",
          "result": "",
          "verdict": ""
        },
        {
          "iso14971_clause": "6.5",
          "doc_ref": "",
          "result": "",
          "verdict": ""
        }
      ]
    },
    {
      "clause": "9.2.2.2",
      "name": "TABLE: Measurement of gap 'a' according to Table 20 (ISO 13852:1996)",
      "verdict": "N/A",
      "note": "In general, gaps for adults used, except when the device is specifically designed for use with children, values for children applied.",
      "gap_measurements": [
        {
          "part_of_body": "Body",
          "allowable_adult_gap_mm": ">500",
          "allowable_children_gap_mm": ">500"
        },
        {
          "part_of_body": "Head",
          "allowable_adult_gap_mm": ">300 or <120",
          "allowable_children_gap_mm": ">300 or <60"
        },
        {
          "part_of_body": "Leg",
          "allowable_adult_gap_mm": ">180",
          "allowable_children_gap_mm": ">180"
        },
        {
          "part_of_body": "Foot",
          "allowable_adult_gap_mm": ">120 or <35",
          "allowable_children_gap_mm": ">120 or <25"
        },
        {
          "part_of_body": "Toes",
          "allowable_adult_gap_mm": ">50",
          "allowable_children_gap_mm": ">50"
        },
        {
          "part_of_body": "Arm",
          "allowable_adult_gap_mm": ">120",
          "allowable_children_gap_mm": ">120"
        },
        {
          "part_of_body": "Hand, wrist, fist",
          "allowable_adult_gap_mm": ">100",
          "allowable_children_gap_mm": ">100"
        },
        {
          "part_of_body": "Finger",
          "allowable_adult_gap_mm": ">25 or <8",
          "allowable_children_gap_mm": ">25 or <4"
        }
      ]
    },
    {
      "clause": "9.2.3.2",
      "name": "TABLE: Over-travel End Stop Test",
      "verdict": "N/A",
      "columns": [
        "ME EQUIPMENT end stop",
        "Test Condition (cycles, load, speed)",
        "Remarks"
      ]
    },
    {
      "clause": "9.2.4",
      "name": "RM RESULTS TABLE: Emergency stopping devices",
      "verdict": "N/A",
      "items": [
        {
          "iso14971_clause": "4.2",
          "doc_ref": "",
          "result": "",
          "verdict": ""
        },
        {
          "iso14971_clause": "4.3",
          "doc_ref": "",
          "result": "",
          "verdict": ""
        },
        {
          "iso14971_clause": "4.4",
          "doc_ref": "",
          "result": "",
          "verdict": ""
        },
        {
          "iso14971_clause": "5",
          "doc_ref": "",
          "result": "",
          "verdict": ""
        },
        {
          "iso14971_clause": "6.2",
          "doc_ref": "",
          "result": "",
          "verdict": ""
        },
        {
          "iso14971_clause": "6.3",
          "doc_ref": "",
          "result": "",
          "verdict": ""
        },
        {
          "iso14971_clause": "6.4",
          "doc_ref": "",
          "result": "",
          "verdict": ""
        },
        {
          "iso14971_clause": "6.5",
          "doc_ref": "",
          "result": "",
          "verdict": ""
        },
        {
          "iso14971_clause": "6.6",
          "doc_ref": "",
          "result": "",
          "verdict": ""
        }
      ]
    },
    {
      "clause": "9.2.5",
      "name": "RM RESULTS TABLE: Release of patient",
      "verdict": "N/A"
    },
    {
      "clause": "9.4.2.1",
      "name": "TABLE: Instability—overbalance in transport position",
      "verdict": "P",
      "items": [
        {
          "preparation": "With transportation position",
          "test_condition": "10° inclined within transportation package",
          "result": "No overbalance",
          "verdict": "P"
        }
      ]
    }
  ],
  "requirements": [
    {
      "clause": "7.3",
      "standard": "ISO 14971",
      "description": "Risk control measures recorded. Effectiveness of risk control measures verified and recorded. Implementation of risk control measures verified and recorded.",
      "doc_ref": "PT9L-FXGB01 V1.0",
      "verdict": "P"
    },
    {
      "clause": "7.4",
      "standard": "ISO 14971",
      "description": "Residual risk evaluated.",
      "doc_ref": "PT9L-FXGB01 V1.0",
      "verdict": "P"
    },
    {
      "clause": "7.5",
      "standard": "ISO 14971",
      "description": "All residual risk is acceptable.",
      "doc_ref": "No such analysis",
      "verdict": "N/A"
    }
  ],
  "semantic_fragments": [
    {
      "fragment_type": "constraint_statement",
      "content": "Measurement of gap 'a' according to Table 20 (ISO 13852:1996): In general, gaps for adults used, except when the device is specifically designed for use with children, values for children applied. Gap requirements vary by body part: Body >500mm, Head >300 or <120mm (adult) / >300 or <60mm (children), Leg >180mm, Foot >120 or <35mm (adult) / >120 or <25mm (children), Toes >50mm, Arm >120mm, Hand/wrist/fist >100mm, Finger >25 or <8mm (adult) / >25 or <4mm (children).",
      "topic_tags": [
        "moving parts",
        "gap measurement",
        "mechanical safety",
        "ISO 13852",
        "children safety"
      ],
      "related_subjects": [
        "9.2.2.2",
        "ISO 13852:1996",
        "IEC60601-1"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Instability overbalance test in transport position (clause 9.4.2.1): Device prepared in transportation position, subjected to 10° incline within transportation package. Result: No overbalance. Verdict: Pass.",
      "topic_tags": [
        "instability",
        "transport position",
        "overbalance",
        "mechanical safety"
      ],
      "related_subjects": [
        "9.4.2.1",
        "IEC60601-1"
      ]
    }
  ]
}