{
  "document": {
    "title": "Risk Analysis Report",
    "doc_type": "风险分析报告",
    "version": "V1.0"
  },
  "persons": [
    {
      "name": "Cong Ming",
      "title": "Technical Director / Group Leader"
    },
    {
      "name": "Hou Guangwei",
      "title": "Project Leader / Hardware design director / Software design director / Mechanical design director"
    },
    {
      "name": "Wan Long",
      "title": "Hardware design personnel"
    },
    {
      "name": "Ma Jun",
      "title": "Software design personnel"
    },
    {
      "name": "Liu Zhao",
      "title": "Mechanical design personnel"
    },
    {
      "name": "Meng Zhaojun",
      "title": "Process design personnel"
    },
    {
      "name": "Zhang Xun",
      "title": "Quality management personnel"
    },
    {
      "name": "Zhao Yiping",
      "title": "Sales personnel"
    },
    {
      "name": "Wang Yanhong",
      "title": "Certification personnel"
    },
    {
      "name": "Gao Kejian",
      "title": "People with medical background"
    },
    {
      "name": "Cong Ming",
      "title": "Technical Director / Group Leader"
    },
    {
      "name": "Hou Guangwei",
      "title": "Project Leader / Hardware Design Director / Software Design Director / Mechanical Design Director"
    },
    {
      "name": "Wan Long",
      "title": "Hardware Design Personnel"
    },
    {
      "name": "Ma Jun",
      "title": "Software Design Personnel"
    },
    {
      "name": "Liu Zhao",
      "title": "Mechanical Design Personnel"
    },
    {
      "name": "Meng Zhaojun",
      "title": "Process Design Personnel"
    },
    {
      "name": "Zhang Xun",
      "title": "Quality Management Personnel"
    },
    {
      "name": "Zhao Yiping",
      "title": "Sales Personnel"
    },
    {
      "name": "Wang Yanhong",
      "title": "Certification Personnel"
    },
    {
      "name": "Gao Kejian",
      "title": "People with Medical Background"
    }
  ],
  "identifiers": [
    {
      "id_type": "文档编号",
      "value": "PT2L(美亚)-SGFP01 V1.0"
    },
    {
      "id_type": "项目编号",
      "value": "2020-002-WX02"
    },
    {
      "id_type": "风险管理计划文件编号",
      "value": "PT2L-FXJH01 V1.0"
    }
  ],
  "products": [
    {
      "product_id": "PT2L",
      "name": "Infrared Forehead Thermometer"
    },
    {
      "name": "PT2L"
    }
  ],
  "semantic_fragments": [
    {
      "fragment_type": "scope_limitation",
      "content": "The Infrared Forehead Thermometer is intended for the intermittent measurement of body temperature from the forehead skin surface on people of all ages. It can be used by consumers in the household environment and by health care providers.",
      "topic_tags": [
        "预期用途",
        "额温计",
        "红外测温",
        "适用人群",
        "使用环境"
      ],
      "related_subjects": [
        "PT2L",
        "Risk Assessment Report"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "When the PT2L infrared thermometer project was launched, we planned risk management activities for the product and formulated a risk management plan. Currently, the PT2L infrared thermometer is in the feasibility review stage of design changes. The purpose of this risk management review is to determine whether the design changes of the PT2L infrared thermometer will generate new risks or affect the original risks, and to analyze and evaluate, and propose a risk control plan to ensure that the product risk is minimized during the design changes.",
      "topic_tags": [
        "风险管理计划",
        "设计变更",
        "可行性评审",
        "风险控制"
      ],
      "related_subjects": [
        "PT2L",
        "PT2L-FXJH01 V1.0"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "Criteria for risk evaluation: Please find the document Risk Management Plan (PT2L-FXJH01 V1.0) for the risk acceptance criteria. Severity levels: 1 negligible; 2 minor; 3 Serious; 4 Critical; 5 Catastrophic. Probability levels: 6 Frequent; 5 Probable; 4 Occasional; 3 Remote; 2 Improbable; 1 Few.",
      "topic_tags": [
        "风险评价准则",
        "严重度",
        "可能性",
        "风险接受准则"
      ],
      "related_subjects": [
        "PT2L-FXJH01 V1.0",
        "Risk Assessment Report"
      ]
    },
    {
      "fragment_type": "design_rationale",
      "content": "Bibliography and questions from the following standards are used to identify medical device characteristics that could impact on safety and intended use: Annex A of ISO/TR 24971:2020, IEC 60601-1:2005+AMD1:2012+AMD2:2020 Edition 3.2, IEC 60601-1-2:2014+A1:2020 edition 4.1, IEC 60601-1-11:2015+A1:2020.",
      "topic_tags": [
        "标准引用",
        "ISO/TR 24971",
        "IEC 60601-1",
        "IEC 60601-1-2",
        "IEC 60601-1-11",
        "安全特征识别"
      ],
      "related_subjects": [
        "PT2L",
        "Risk Assessment Report"
      ]
    },
    {
      "fragment_type": "scope_limitation",
      "content": "Bibliography / Referenced Standards: Safety: IEC 60601-1:2005+AMD1:2012+AMD2:2020 edition 3.2, IEC 60601-1-11:2015+A1:2020; EMC: IEC 60601-1-2:2014+A1:2020 edition 4.1; Risk Management: ISO 14971:2019 / EN ISO 14971:2019, ISO/TR24971:2020; Specialized standard: ISO 80601-2-56:2017/Amd1:2018, ASTM E1965-98(2016).",
      "topic_tags": [
        "引用标准",
        "IEC 60601-1",
        "ISO 14971",
        "EMC",
        "风险管理"
      ],
      "related_subjects": [
        "PT2L",
        "风险分析报告"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "ISO/TR 24971:2020 Annex A 特性识别问卷回答摘要：\n- A.2.1 预期用途：PT2L用于体温测量，不建议用于测量部位有局部病变（如炎症、外伤、术后等）的人员；不用于维持或支持生命；信息安全失效可影响数据保密性及性能/可用性；未授权访问或数据丢失可影响设备安全。涉及危害：电能、机械能、生物制剂、化学制剂、免疫制剂、数据、功能性。\n- A.2.2 非植入设备。\n- A.2.3 与患者皮肤短时接触。涉及危害：化学制剂、免疫制剂。\n- A.2.4 不与其他材料/组件接触，不与组织或体液接触，未使用动物源性材料。\n- A.2.5 从患者获取红外线（电磁波），测量时间有限，能量水平不高于同类设备。涉及危害：电磁波。\n- A.2.6 不用于物质输送或提取。\n- A.2.7 不处理生物材料。\n- A.2.8 非无菌供应。\n- A.2.9 需要常规清洁和消毒探头。涉及危害：生物制剂、化学制剂、免疫制剂。\n- A.2.10 不改变患者环境。\n- A.2.11 测量体温。涉及危害：数据、功能性。\n- A.2.12 不进行分析处理。\n- A.2.13 不与其他医疗器械、药品或医疗技术联合使用。\n- A.2.14 存在非预期能量输出，包括非电离辐射、电能和热能；无非预期物质输出。涉及危害：辐射能、电能、热能。\n- A.2.15 对温度、湿度、电磁干扰、大气压、振动、灰尘、光线和昆虫等环境因素敏感。涉及危害：辐射能、功能性。\n- A.2.16 通过电磁辐射、电池使用和报废影响环境。涉及危害：辐射能、化学制剂。\n- A.2.17 需要电池作为消耗品/附件。涉及危害：功能性、热能。\n- A.2.18 需要由经过培训的专业人员进行校准。涉及危害：功能性。",
      "topic_tags": [
        "特性识别",
        "预期用途",
        "危害识别",
        "ISO/TR 24971",
        "Annex A",
        "体温测量",
        "PT2L"
      ],
      "related_subjects": [
        "PT2L",
        "风险分析报告",
        "ISO 14971",
        "ISO/TR24971:2020"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "A.2.19: 医疗器械包含软件。对于非联网型号，无需安装和验证。但对于应用App连接型号或蓝牙型号，需要进行软件安装和验证。A.2.20: 仅具有蓝牙功能的型号允许访问信息。A.2.21: 医疗器械存储体温测量数据。A.2.22: 仅有使用寿命，无限定货架寿命。A.2.23: 存在延迟或长期使用效果，如标签磨损。A.2.24: 不受机械力影响。A.2.25: 使用寿命由元器件老化决定。A.2.26: 非一次性使用设备。A.2.27: 需要对医疗器械本身进行适当处置，并对存储数据进行充分处理。A.2.28: 无需特殊培训或技能。A.2.29: 安全使用信息通过制造商提供的用户手册直接提供给最终用户，无需额外培训。A.2.30: 未建立或引入新的制造工艺。A.2.31: 成功应用不依赖于用户界面的可用性。A.2.31.1: 用户界面设计特征不会导致使用错误。A.2.31.2: 不在可能因干扰导致使用错误的紧急医疗环境中使用。A.2.31.3: 无连接部件或附件。A.2.31.4: 无控制界面。A.2.31.5: 医疗器械显示测量值和警告信息。A.2.31.6: 仅有简单按钮或直接控制操作，不通过菜单控制。A.2.31.7: 成功使用不依赖于用户的知识、技能和能力。A.2.31.8: 不由有特殊需求的人员使用。A.2.31.9: 用户界面不允许访问受限操作模式，因此无法启动未经授权的操作。",
      "topic_tags": [
        "软件",
        "蓝牙",
        "数据存储",
        "使用寿命",
        "用户界面",
        "安全使用信息"
      ],
      "related_subjects": [
        "软件危害",
        "数据",
        "功能性",
        "电能"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "A.2.32: 医疗器械包含技术报警系统。A.2.33: 可能的误用方式包括：用于非预期人群、不当环境、不当维护或连接失败。A.2.34: 为便携式设备。A.2.35: 医疗器械的使用依赖于基本性能。A.2.36: 启动测量后，医疗器械自动执行测量过程，遇到问题时发出误警报。A.2.37: 医疗器械的输出不作为确定临床行动的输入。",
      "topic_tags": [
        "报警系统",
        "误用",
        "便携式",
        "基本性能",
        "自主性",
        "临床决策"
      ],
      "related_subjects": [
        "功能性",
        "机械能"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "IEC 60601-1相关问题：4.3 基本性能：依据ISO 80601-2-56:2017+A1:2018/EN ISO 80601-2-56:2017/A1:2020 第201.4.3.101、201.101.2条，临床温度计的准确度为基本性能。4.4 预期服务寿命为5年。4.5 标准要求的风险控制措施或测试方法无需替代手段。4.6 施力部分为按键，外壳也可被触摸，但按键和外壳无需满足施力部分要求。4.7 单一故障条件（除标准13.2条识别的以外）包括：温度限制装置故障。4.8 所有元器件按照其规定额定值和标准使用。4.9 无高完整性特性部件。5.1 不会发生同时故障的组合。",
      "topic_tags": [
        "基本性能",
        "服务寿命",
        "IEC 60601-1",
        "单一故障条件",
        "温度限制装置",
        "施力部分"
      ],
      "related_subjects": [
        "风险控制",
        "功能性",
        "电能"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "7.2.2 Identification: The foreseeable misuse of marking of label was considered. 7.2.13 Physiological effects (safety signs and warning): The EUT is not producing physiological effects. 7.2.17 Protective packaging: Have special handling instruction for transportation or storage needed. Premature removal of packaging does not pose an unacceptable risk to the product or accessories. 7.3.3 Batteries: Lithium battery has warning labels. Dry battery has no warning labels. 7.4.2 Control devices: The switches indicated by symbols. 7.5 Safety signs: Warning, Prohibition, Mandatory action are used.",
      "topic_tags": [
        "标识",
        "标签",
        "包装",
        "电池警告",
        "安全标志",
        "控制装置"
      ],
      "related_subjects": [
        "IEC 60601-1",
        "标签设计",
        "包装设计"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "7.9.2.4 Electrical power source: Whether the leakage of the battery would lead to an unacceptable risk? Does loss of power pose an unacceptable risk? Yes, include: Low battery; Battery leakage - the risk of battery leakage is acceptable, the instruction manual should include a 'warning to remove the battery if it is not possible to use the ME device for a certain period of time'; Loss of power can lead to unacceptable risk, design to allow for rapid release of pressure when loss of power.",
      "topic_tags": [
        "电源",
        "电池泄漏",
        "断电风险",
        "低电量",
        "压力释放"
      ],
      "related_subjects": [
        "风险控制",
        "使用说明书",
        "断电保护设计"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "8.8.4.1 What type(s) of insulation for the medical device require specific test protocols, other than these required by the IEC/EN 60601-1, for verifying their resistance to heat during the expected service life of the medical device? Reinforced insulation case. 8.10.1 What components of the medical device are securely mounted for the expected service lifetime of the medical device? Inner lead component.",
      "topic_tags": [
        "绝缘",
        "加强绝缘",
        "耐热性",
        "固定部件",
        "内部导线"
      ],
      "related_subjects": [
        "IEC 60601-1",
        "绝缘设计",
        "机械完整性"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "9.2.1 Moving parts: Moving part cannot be touched. 9.2.3.1 Unintended movement: Controls are positioned, recessed, or protected by other means so that they cannot be accidentally actuated - Yes, No unacceptable risk is created. 9.6.1 Noise and vibration levels generated by the medical device: ≦80dBA. 9.6.2.2 Parts that are source of infrasound and ultrasound: No source of infrasound and ultrasound.",
      "topic_tags": [
        "运动部件",
        "意外触发",
        "噪声",
        "振动",
        "次声波",
        "超声波"
      ],
      "related_subjects": [
        "机械安全",
        "噪声限值",
        "IEC 60601-1"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "10.6 What parts of the medical device produce infrared radiation? Infrared probe. All other radiation sources (X-radiation 10.1.2, alpha/beta/gamma/neutron 10.2, microwave 10.3, visible electromagnetic 10.5, ultraviolet 10.7) are confirmed as not present in the device.",
      "topic_tags": [
        "红外辐射",
        "红外探头",
        "辐射",
        "无X射线",
        "无微波",
        "无紫外线"
      ],
      "related_subjects": [
        "辐射安全",
        "红外探头设计",
        "IEC 60601-1"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "8.5.2.2: No type-B applied part device. 8.5.2.3: No patient leads. 8.6.3: No moving parts that are protectively earthed. 9.2.2.1: No trapping zone. 9.2.2.4: No guards required. 9.2.2.6: No parts used to position the patient. 9.2.4: No emergency stopping device. 9.2.5: No means for releasing the patient quickly. 9.5.1: No expelled parts. 9.7.2: No pneumatic or hydraulic parts. 9.7.7: No pressure relief devices. 9.8.1/9.8.2/9.8.3.1/9.8.5: No structural support parts. 10.1.2/10.2/10.3/10.5/10.7: No relevant radiation sources. 11.1.1 (table 23/24): No applied parts covering more than 10% of body surface area.",
      "topic_tags": [
        "不适用项",
        "B型应用部分",
        "病人导线",
        "保护接地",
        "机械危害",
        "气压液压",
        "结构支撑",
        "体表覆盖"
      ],
      "related_subjects": [
        "IEC 60601-1",
        "风险分析",
        "适用性确认"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "11.1.3: 测试角落对医疗器械及附近表面加热的影响（考虑使用条件）：影响医疗器械附近的通风。接触概率与接触时长：测量体温时必须接触按键和外壳，外壳接触时间<1分钟，按键接触时间<1分钟，温度符合IEC 60601-1表22和表23的要求。",
      "topic_tags": [
        "温度",
        "接触时间",
        "外壳",
        "按键",
        "IEC 60601-1"
      ],
      "related_subjects": [
        "温度风险",
        "接触安全"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "11.6.5: 防水和防尘等级为IP22，防止水或颗粒物进入医疗设备及系统。",
      "topic_tags": [
        "IP22",
        "防护等级",
        "液体防护",
        "颗粒防护"
      ],
      "related_subjects": [
        "环境防护",
        "设备安全"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "11.6.6: 多次清洁/消毒后医疗器械及其零部件和附件不受损坏，在预期使用寿命内多次清洁/消毒后不损坏。",
      "topic_tags": [
        "清洁",
        "消毒",
        "使用寿命",
        "耐久性"
      ],
      "related_subjects": [
        "清洁消毒风险"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "11.6.7: 正常使用和可预见误用中无需灭菌的部件。",
      "topic_tags": [
        "灭菌",
        "无菌要求"
      ],
      "related_subjects": [
        "生物相容性风险"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "11.3: 设备功耗小于15W，不存在火灾风险，无构成防火外壳的零件。",
      "topic_tags": [
        "防火",
        "功耗",
        "火灾风险"
      ],
      "related_subjects": [
        "火灾风险控制"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "12.1: 医疗器械控制器和仪表精度相关风险：体温测量不准确，导致用户获得错误结果。",
      "topic_tags": [
        "测量精度",
        "体温",
        "错误结果",
        "风险"
      ],
      "related_subjects": [
        "测量准确性风险"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "14.1 可编程电气医疗系统（PEMS）通用要求：存在测量不准确、不适当报警的风险。14.6.1 已知和可预见危险识别：测量不准确、不适当报警。14.6.2 风险控制措施：软件验证报告。14.7 需求规范：体温计误差限值。14.8 架构：保护性设计。14.9 设计与实现：软件验证报告。14.10 验证：软件验证报告。14.11 PEMS验证：软件验证报告。",
      "topic_tags": [
        "PEMS",
        "软件验证",
        "测量不准确",
        "报警",
        "风险控制"
      ],
      "related_subjects": [
        "软件风险",
        "可编程系统",
        "软件验证报告"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "15.4.3.1: 电池仓或外壳中存在孔洞、间隙等结构，为充电或放电时可能排出气体的电池提供通风外壳。15.4.3.2: 电池连接。15.4.3.3: 无过充电保护部件。",
      "topic_tags": [
        "电池",
        "通风",
        "充放电",
        "过充保护"
      ],
      "related_subjects": [
        "电池安全风险"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "Excluded environments: The device cannot be used near active HF SURGICAL EQUIPMENT and the RF shielded room of an ME SYSTEM for magnetic resonance imaging, where the intensity of EM DISTURBANCES is high.",
      "topic_tags": [
        "excluded environments",
        "HF surgical equipment",
        "MRI",
        "electromagnetic disturbances",
        "IEC 60601-1-2"
      ],
      "related_subjects": [
        "electromagnetic compatibility",
        "intended use environment"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "BASIC SAFETY pass/fail criteria for immunity testing includes: ACCESSIBLE PARTS including APPLIED PARTS, CREEPAGE DISTANCES and AIR CLEARANCES, Dielectric strength, Measurements of LEAKAGE CURRENTS and PATIENT AUXILIARY CURRENTS.",
      "topic_tags": [
        "immunity testing",
        "pass/fail criteria",
        "basic safety",
        "leakage current",
        "IEC 60601-1-2",
        "risk management"
      ],
      "related_subjects": [
        "electromagnetic compatibility",
        "risk management file"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Operating modes during immunity testing: Emission - The EUT was configured to measure its highest possible emission level, test conditions adapted per instructions for use. Immunity - The EUT was configured to have its highest possible susceptibility against tested phenomena, test conditions adapted per instructions for use.",
      "topic_tags": [
        "immunity testing",
        "emission testing",
        "operating modes",
        "EUT configuration",
        "IEC 60601-1-2 clause 8.7"
      ],
      "related_subjects": [
        "electromagnetic compatibility",
        "risk analysis"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "IMMUNITY TEST LEVELS (IEC 60601-1-2 clause 8.9): The environment of intended use is Professional healthcare facility environment and Home healthcare environment, which will not alter the EM disturbance levels specified in the collateral standard. The electromagnetic immunity tests were performed on the thermometer as defined in the user manual.",
      "topic_tags": [
        "immunity test levels",
        "professional healthcare facility",
        "home healthcare environment",
        "intended use environment",
        "IEC 60601-1-2"
      ],
      "related_subjects": [
        "electromagnetic compatibility",
        "intended use"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Proximity fields from RF wireless communications equipment (IEC 60601-1-2 clause 8.10): No additional frequencies and communications are encountered. Electromagnetic immunity tests were performed on the thermometer as defined in the user manual.",
      "topic_tags": [
        "RF wireless immunity",
        "proximity fields",
        "IEC 60601-1-2 clause 8.10"
      ],
      "related_subjects": [
        "electromagnetic compatibility"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Proximity magnetic fields in the frequency range 9 kHz to 13.56 MHz (IEC 60601-1-2 clause 8.11): This product does not have any components or circuitry susceptible to magnetic fields.",
      "topic_tags": [
        "magnetic field immunity",
        "9kHz to 13.56MHz",
        "IEC 60601-1-2 clause 8.11"
      ],
      "related_subjects": [
        "electromagnetic compatibility"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "EMC testing configuration for products of different series: Products of different series will be tested separately. If products belong to the same series (e.g., similar circuit, similar function), the product which can cover comprehensive circuit and functions will be selected for testing.",
      "topic_tags": [
        "EMC test configuration",
        "product series",
        "IEC 60601-1-2 clause 4.3.1"
      ],
      "related_subjects": [
        "electromagnetic compatibility",
        "test plan"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Environmental conditions of transport and storage (IEC 60601-1-11:2015+A1:2020 clause 4.2.2): Based on regulations ISO 80601-2-56:2017/Amd1:2018 and ASTM E1965-98(2016).",
      "topic_tags": [
        "transport conditions",
        "storage conditions",
        "ISO 80601-2-56",
        "ASTM E1965",
        "home healthcare environment",
        "IEC 60601-1-11"
      ],
      "related_subjects": [
        "environmental requirements",
        "thermometer standards"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "EUT electromagnetic compatibility compliance: The EUT has been tested and complies with the standard IEC 60601-1-2. Output circuit accidental and prolonged operation does not pose a dangerous situation. There is no non-luminous heater. No pre-set controls are provided for the medical device. Not a medical system. No connection terminals or connectors subject to clause 16.9.1.",
      "topic_tags": [
        "EMC compliance",
        "IEC 60601-1-2",
        "output circuit",
        "safety"
      ],
      "related_subjects": [
        "electromagnetic compatibility",
        "device description"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Risk analysis table section 4.1 Energy hazards covers: Electromagnetic energy, Electrostatic discharge, Radiated RF EM fields, Conducted disturbances induced by RF fields, Proximity fields from RF wireless communications, Rated Power-frequency Magnetic Field, Proximity magnetic fields immunity test, Leakage current, Separation parts, Parts contacting patient, Temperature of parts, Temperature of applied parts, Mechanical strength, Inner lead, Component fixing, Protective measures components, Infrared radiation. Several sub-categories are listed as N/A: Acoustic energy, Moving parts, Lithium battery, Suspended masses, Vibration, Stored Energy, Torsion/shear/tensile force, Moving and positioning of patient, Ultrasonic energy, Infrasound energy, High pressure fluid injection.",
      "topic_tags": [
        "energy hazards",
        "EMC",
        "electric shock",
        "temperature",
        "mechanical",
        "infrared",
        "N/A categories"
      ],
      "related_subjects": [
        "R1",
        "R2",
        "R3",
        "R4",
        "R5",
        "R6",
        "R7",
        "R8",
        "R9",
        "R10",
        "R11",
        "R12",
        "R13",
        "R14",
        "R15",
        "R16",
        "R17"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Risk analysis table section 4.2 Biological and chemical hazards covers: Allergenicity/Irritancy (biocompatibility not qualified), Allergenicity/Irritancy (cross-infection risk). Several sub-categories are listed as N/A: Bacteria, Viruses, Other agents, Exposure of airway/tissues/environment/property to foreign materials, Degradation products/medical gas/anesthesia products, Pyrogenicity.",
      "topic_tags": [
        "biological hazards",
        "chemical hazards",
        "biocompatibility",
        "allergenicity",
        "cross-infection",
        "N/A categories"
      ],
      "related_subjects": [
        "R18",
        "R19"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "Environment condition risk R30 requires the device to be in accordance with the requirement for environment conditions in ISO 80601-2-56:2017/Amd1:2018, covering working, transportation and storage conditions to prevent device damage, measurement inaccuracy, or fire/scald hazards.",
      "topic_tags": [
        "environment condition",
        "ISO 80601-2-56",
        "storage",
        "transportation",
        "working conditions"
      ],
      "related_subjects": [
        "R30",
        "RC-R30"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Section 4.4 Information hazards covers risks arising from accompanying documents and markings on the outside of the device, including: hard-to-understand labeling, marking abrasion or poor adhesion, inadequate disclosure of limitations, and inadequate specification of intended use. All such risks can result in users being unable to operate the device correctly and failing to obtain accurate measurement results.",
      "topic_tags": [
        "information hazards",
        "labeling",
        "marking",
        "intended use",
        "limitations",
        "usability"
      ],
      "related_subjects": [
        "R39",
        "R40",
        "R41",
        "R42"
      ]
    },
    {
      "fragment_type": "scope_limitation",
      "content": "The following hazard categories were assessed as N/A (not applicable) in this fragment: Construction of connectors, reproducibility, Incorrect or inappropriate output or functionality, Interruption of the power supply, Strangling or asphyxia.",
      "topic_tags": [
        "N/A",
        "not applicable",
        "scope",
        "hazard categories"
      ],
      "related_subjects": []
    },
    {
      "fragment_type": "constraint_statement",
      "content": "For each unacceptable Risk, we have considered risk control measures according to the principle of section 3.3 'Risk Acceptance Criteria' in RMP. For each acceptable risk, we have further implemented risk control measures. So I think we have reduced the risk AFAP.",
      "topic_tags": [
        "risk control",
        "AFAP",
        "risk acceptance criteria",
        "RMP"
      ],
      "related_subjects": [
        "Risk Management Plan",
        "Risk Acceptance Criteria"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Risk Management Conclusion: According to the risk acceptance table, the risk levels before control are distributed as follows — R50 at Frequent/Serious; R36 at Occasional/Minor; multiple risks (R9,R10,R11,R13,R15,R16,R17,R18,R20,R21,R22,R26,R27,R28,R29,R30,R33,R34,R37,R39,R40,R42,R43,R44,R46,R51,R52,R53) at Occasional/Serious; R23 at Remote/Minor; R24,R38,R54 at Remote/Serious; R3,R8 at Remote/Critical; R12,R19,R25,R31,R32,R35,R41,R45,R47,R48,R49 at Improbable/Serious; R1,R2,R4,R5,R6,R7,R14 at Improbable/Critical. Risks in white background area are ACC (acceptable); others need to be controlled. According to the above risk analysis and assessment, the software security level is determined as B.",
      "topic_tags": [
        "risk matrix",
        "risk level",
        "software security level",
        "acceptable risk",
        "risk conclusion"
      ],
      "related_subjects": [
        "Risk Analysis Report",
        "Risk Management Plan",
        "Software Safety Classification"
      ]
    }
  ],
  "risks": [
    {
      "risk_id": "R1",
      "hazard": "Electromagnetic energy",
      "hazardous_situation": "The device is interfered or interferes with other equipment",
      "harm": "Inaccurate measurement",
      "severity": 4,
      "probability": 2,
      "phase": "4.1 Energy hazards"
    },
    {
      "risk_id": "R2",
      "hazard": "Electrostatic discharge",
      "hazardous_situation": "The device damage, the measurement results are inaccurate",
      "harm": "Inaccurate measurement",
      "severity": 4,
      "probability": 2,
      "phase": "4.1 Energy hazards"
    },
    {
      "risk_id": "R3",
      "hazard": "Radiated RF EM fields",
      "hazardous_situation": "The working state of device is abnormal, the measurement results are inaccurate",
      "harm": "The device is not working and damage; Inaccurate measurement",
      "severity": 4,
      "probability": 3,
      "phase": "4.1 Energy hazards"
    },
    {
      "risk_id": "R4",
      "hazard": "Conducted disturbances induced by RF fields",
      "hazardous_situation": "The working state of device is abnormal, the measurement results are inaccurate",
      "harm": "The device is not working and damage; Inaccurate measurement",
      "severity": 4,
      "probability": 2,
      "phase": "4.1 Energy hazards"
    },
    {
      "risk_id": "R5",
      "hazard": "Proximity fields from RF wireless communications",
      "hazardous_situation": "The working state of device is abnormal, the measurement results are inaccurate",
      "harm": "The device is not working and damage; Inaccurate measurement",
      "severity": 4,
      "probability": 2,
      "phase": "4.1 Energy hazards"
    },
    {
      "risk_id": "R6",
      "hazard": "Rated Power-frequency Magnetic Field",
      "hazardous_situation": "The working state of device is abnormal, the measurement results are inaccurate",
      "harm": "The device is not working and damage; Inaccurate measurement",
      "severity": 4,
      "probability": 2,
      "phase": "4.1 Energy hazards"
    },
    {
      "risk_id": "R7",
      "hazard": "Proximity magnetic fields immunity test",
      "hazardous_situation": "The working state of device is abnormal, the measurement results are inaccurate",
      "harm": "The device is not working and damage; Inaccurate measurement",
      "severity": 4,
      "probability": 2,
      "phase": "4.1 Energy hazards"
    },
    {
      "risk_id": "R8",
      "hazard": "Leakage current",
      "hazardous_situation": "Users touch the device",
      "harm": "Electric shock",
      "severity": 4,
      "probability": 3,
      "phase": "4.1 Energy hazards"
    },
    {
      "risk_id": "R9",
      "hazard": "Separation parts - Insulation failure",
      "hazardous_situation": "Users touch the device",
      "harm": "Electric shock",
      "severity": 3,
      "probability": 4,
      "phase": "4.1 Energy hazards"
    },
    {
      "risk_id": "R10",
      "hazard": "The parts that contact the patient - Exceed voltage",
      "hazardous_situation": "Users touch the device",
      "harm": "Electric shock",
      "severity": 3,
      "probability": 4,
      "phase": "4.1 Energy hazards"
    },
    {
      "risk_id": "R11",
      "hazard": "Temperature of parts - Excessive temperature",
      "hazardous_situation": "Users touch the device",
      "harm": "Scald",
      "severity": 3,
      "probability": 4,
      "phase": "4.1 Energy hazards"
    },
    {
      "risk_id": "R12",
      "hazard": "Temperature of applied parts - Temperature exceed 41℃",
      "hazardous_situation": "Users touch the probe",
      "harm": "Scald",
      "severity": 3,
      "probability": 2,
      "phase": "4.1 Energy hazards"
    },
    {
      "risk_id": "R13",
      "hazard": "Mechanical strength - Insufficient mechanical strength, impacted",
      "hazardous_situation": "Device broken",
      "harm": "The device is not working or Electric shock",
      "severity": 3,
      "probability": 4,
      "phase": "4.1 Energy hazards"
    },
    {
      "risk_id": "R14",
      "hazard": "Inner lead - Electrical aluminium wire with unqualified sectional area",
      "hazardous_situation": "Wire's current is too large",
      "harm": "Lead catches fire",
      "severity": 4,
      "probability": 2,
      "phase": "4.1 Energy hazards"
    },
    {
      "risk_id": "R15",
      "hazard": "Component fixing - Sharp corner and moved parts rubbing with internal wire",
      "hazardous_situation": "Breakage of internal wire by rubbing",
      "harm": "The device is not working",
      "severity": 3,
      "probability": 4,
      "phase": "4.1 Energy hazards"
    },
    {
      "risk_id": "R16",
      "hazard": "The protective measures components - Fire, Electric shock",
      "hazardous_situation": "The device catches fire, be damaged",
      "harm": "The device is not working or Patient injured",
      "severity": 3,
      "probability": 4,
      "phase": "4.1 Energy hazards"
    },
    {
      "risk_id": "R17",
      "hazard": "Infrared radiation - Radiation exceedance",
      "hazardous_situation": "Radiation exceedance",
      "harm": "The human body receives excessive radiation",
      "severity": 3,
      "probability": 4,
      "phase": "4.1 Energy hazards"
    },
    {
      "risk_id": "R18",
      "hazard": "Allergenicity/Irritancy - Biocompatibility not qualified",
      "hazardous_situation": "User holds the thermometer",
      "harm": "Allergies, irritation, cytotoxicity",
      "severity": 3,
      "probability": 4,
      "phase": "4.2 Biological and chemical hazards"
    },
    {
      "risk_id": "R19",
      "hazard": "Allergenicity/Irritancy - Cannot clean applied part on time; users share device",
      "hazardous_situation": "User holds the thermometer",
      "harm": "Infection or cross-infection",
      "severity": 3,
      "probability": 2,
      "phase": "4.2 Biological and chemical hazards"
    },
    {
      "risk_id": "R20",
      "hazard": "temperature transducer accuracy",
      "hazardous_situation": "the temperature sensor failure, large accuracy error; Can't reach the measurement accuracy",
      "harm": "Users can not get accurate measurement results",
      "severity": 4,
      "probability": 3,
      "risk_level": "4x3",
      "phase": "design"
    },
    {
      "risk_id": "R21",
      "hazard": "System leakage",
      "hazardous_situation": "system leak is too large; no measurement result",
      "harm": "Users can not get measurement results",
      "severity": 4,
      "probability": 3,
      "risk_level": "4x3",
      "phase": "design"
    },
    {
      "risk_id": "R22",
      "hazard": "System leakage",
      "hazardous_situation": "system leak is unqualified; Can't reach the measurement accuracy",
      "harm": "Users can not get accurate measurement results",
      "severity": 4,
      "probability": 3,
      "risk_level": "4x3",
      "phase": "design"
    },
    {
      "risk_id": "R23",
      "hazard": "Low battery",
      "hazardous_situation": "The performance of low battery is unqualified; Reported low battery inappropriate",
      "harm": "Reduce battery life",
      "severity": 3,
      "probability": 2,
      "risk_level": "3x2",
      "phase": "design"
    },
    {
      "risk_id": "R24",
      "hazard": "Low battery",
      "hazardous_situation": "The performance of low battery is unqualified; not report low battery when the battery level is low",
      "harm": "Users can not get accurate measurement results",
      "severity": 3,
      "probability": 3,
      "risk_level": "3x3",
      "phase": "design"
    },
    {
      "risk_id": "R25",
      "hazard": "Battery leakage",
      "hazardous_situation": "Not use for a long time, not remove the batteries; the battery leakage",
      "harm": "the device is corroded",
      "severity": 2,
      "probability": 3,
      "risk_level": "2x3",
      "phase": "use"
    },
    {
      "risk_id": "R26",
      "hazard": "Clean",
      "hazardous_situation": "Device damaged, insulation protection reduced after cleaning; Can't reach the measurement accuracy or current is on the applied part",
      "harm": "Users can not get accurate measurement results or even users get hurt",
      "severity": 4,
      "probability": 3,
      "risk_level": "4x3",
      "phase": "design"
    },
    {
      "risk_id": "R27",
      "hazard": "Expected service life",
      "hazardous_situation": "Lifetime short than intended; still be used out of the expected service life; the device is not working or can't reach the measurement accuracy",
      "harm": "Users can not get accurate measurement results",
      "severity": 4,
      "probability": 3,
      "risk_level": "4x3",
      "phase": "design"
    },
    {
      "risk_id": "R28",
      "hazard": "Expected service life",
      "hazardous_situation": "Lifetime short than intended; still be used out of the expected service life; can't reach the measurement accuracy or lose performance",
      "harm": "Users can not get accurate measurement results or Safety can not be ensured",
      "severity": 4,
      "probability": 3,
      "risk_level": "4x3",
      "phase": "design"
    },
    {
      "risk_id": "R29",
      "hazard": "Environment condition",
      "hazardous_situation": "Components have large error in regulated environment condition; Can't reach the measurement accuracy",
      "harm": "Users can not get accurate measurement results",
      "severity": 4,
      "probability": 3,
      "risk_level": "4x3",
      "phase": "design"
    },
    {
      "risk_id": "R30",
      "hazard": "Environment condition",
      "hazardous_situation": "Working, transportation and storage conditions unreasonable; Device work, transport or storage under unreasonable conditions, or on fire when operation, the device is not working or can't reach the measurement accuracy",
      "harm": "Device damaged; Users can not get accurate measurement results; Scald",
      "severity": 4,
      "probability": 3,
      "risk_level": "4x3",
      "phase": "design"
    },
    {
      "risk_id": "R31",
      "hazard": "Environment condition",
      "hazardous_situation": "Storage or use in unregulated environment condition; Can't reach the measurement accuracy",
      "harm": "Users can not get accurate measurement results",
      "severity": 2,
      "probability": 3,
      "risk_level": "2x3",
      "phase": "use"
    },
    {
      "risk_id": "R32",
      "hazard": "SFC and MOP",
      "hazardous_situation": "Not enough insulation and Insulation breakdown; electric shock",
      "harm": "Patients injured",
      "severity": 2,
      "probability": 3,
      "risk_level": "2x3",
      "phase": "design"
    },
    {
      "risk_id": "R33",
      "hazard": "SFC and MOP",
      "hazardous_situation": "Creepage distance and electrical clearance breakdown; electric shock",
      "harm": "Patients injured",
      "severity": 4,
      "probability": 3,
      "risk_level": "4x3",
      "phase": "design"
    },
    {
      "risk_id": "R34",
      "hazard": "SFC and MOP",
      "hazardous_situation": "Contact current exceeds bid; electric shock",
      "harm": "Patients injured",
      "severity": 4,
      "probability": 3,
      "risk_level": "4x3",
      "phase": "design"
    },
    {
      "risk_id": "R35",
      "hazard": "Knowledge-based failure",
      "hazardous_situation": "Fail operating according to user guide; Can't reach the measurement accuracy",
      "harm": "Users can not get accurate measurement results",
      "severity": 2,
      "probability": 3,
      "risk_level": "2x3",
      "phase": "use"
    },
    {
      "risk_id": "R36",
      "hazard": "Shape",
      "hazardous_situation": "The sharp angle, sharp edge and rough surface are exposed; User touch the sharp angle, sharp edge and rough surface",
      "harm": "Get hurt from cut or scratch",
      "severity": 4,
      "probability": 2,
      "risk_level": "4x2",
      "phase": "design"
    },
    {
      "risk_id": "R37",
      "hazard": "Measurement range",
      "hazardous_situation": "User's body temperature out of the range; Can't reach the measurement accuracy",
      "harm": "Users can not get accurate measurement results",
      "severity": 4,
      "probability": 3,
      "risk_level": "4x3",
      "phase": "design"
    },
    {
      "risk_id": "R38",
      "hazard": "Measuring site",
      "hazardous_situation": "Use wrong measuring site; Can't reach the measurement accuracy",
      "harm": "Users can not get accurate measurement results",
      "severity": 3,
      "probability": 3,
      "risk_level": "3x3",
      "phase": "use"
    },
    {
      "risk_id": "R39",
      "hazard": "Accompanying documents, marking on the outside",
      "hazardous_situation": "Hard to understand, user can't operate the device correctly; Can't reach the measurement accuracy",
      "harm": "Users can not get accurate measurement results",
      "severity": 4,
      "probability": 3,
      "risk_level": "4x3",
      "phase": "design"
    },
    {
      "risk_id": "R40",
      "hazard": "Accompanying documents, marking on the outside",
      "hazardous_situation": "The marking abrasion or not stick firmly, user can't operate the device correctly; Can't reach the measurement accuracy",
      "harm": "Users can not get accurate measurement results",
      "severity": 4,
      "probability": 3,
      "risk_level": "4x3",
      "phase": "design"
    },
    {
      "risk_id": "R41",
      "hazard": "Accompanying documents, marking on the outside",
      "hazardous_situation": "Inadequate disclosure of Limitations, restricted user use the device, used by users who is outside the indications; Can't reach the measurement accuracy",
      "harm": "Users can not get accurate measurement results",
      "severity": 2,
      "probability": 3,
      "risk_level": "2x3",
      "phase": "use"
    },
    {
      "risk_id": "R42",
      "hazard": "Accompanying documents, marking on the outside",
      "hazardous_situation": "Inadequate specification of intended use, user can't understand and operate the device correctly; Can't reach the measurement accuracy",
      "harm": "Users can not get accurate measurement results",
      "severity": 4,
      "probability": 3,
      "risk_level": "4x3",
      "phase": "design"
    },
    {
      "risk_id": "R43",
      "hazard": "Accompanying documents, marking on the outside",
      "hazardous_situation": "Inadequate description of performance characteristics, user can't understand and operate the device correctly",
      "harm": "Users can not get accurate measurement results",
      "severity": 4,
      "probability": 3,
      "phase": "Use"
    },
    {
      "risk_id": "R44",
      "hazard": "Accompanying documents, marking on the outside",
      "hazardous_situation": "Incomplete instructions for use, user can't understand and operate the device correctly",
      "harm": "Users can not get accurate measurement results",
      "severity": 4,
      "probability": 3,
      "phase": "Use"
    },
    {
      "risk_id": "R45",
      "hazard": "Control keys and display",
      "hazardous_situation": "The indication is not clear, complete, display error; operate incorrectly or unclear measurement result",
      "harm": "Users can not get accurate measurement results",
      "severity": 2,
      "probability": 3,
      "phase": "Use"
    },
    {
      "risk_id": "R46",
      "hazard": "Battery storehouse",
      "hazardous_situation": "Battery model, positive and negative is not clear in the battery storehouse, battery is loaded incorrectly; discharge gas cannot be discharged from the battery compartment",
      "harm": "The device does not work or users are scalded",
      "severity": 4,
      "probability": 3,
      "phase": "Use"
    },
    {
      "risk_id": "R47",
      "hazard": "Waste disposal",
      "hazardous_situation": "No specification about waste disposal; discard randomly",
      "harm": "Pollute environment",
      "severity": 2,
      "probability": 3,
      "phase": "Disposal"
    },
    {
      "risk_id": "R48",
      "hazard": "Specification of service and maintenance",
      "hazardous_situation": "No specification of service and maintenance; user cannot get consultation",
      "harm": "Cannot get effective direction and maintenance",
      "severity": 2,
      "probability": 3,
      "phase": "Use"
    },
    {
      "risk_id": "R49",
      "hazard": "Deglutible separate part",
      "hazardous_situation": "No warning about the deglutible separate part; swallowed by children",
      "harm": "Children hurt",
      "severity": 2,
      "probability": 3,
      "phase": "Use"
    },
    {
      "risk_id": "R50",
      "hazard": "Memory times",
      "hazardous_situation": "Lack of memory or error; user can't find the memory or finds wrong memory",
      "harm": "The body temperature cannot be supervised continuously by the users",
      "severity": 6,
      "probability": 3,
      "phase": "Use"
    },
    {
      "risk_id": "R51",
      "hazard": "Classification display",
      "hazardous_situation": "Classification display is not qualified; classification display error",
      "harm": "Users assess their body temperature condition incorrectly",
      "severity": 4,
      "probability": 3,
      "phase": "Use"
    },
    {
      "risk_id": "R52",
      "hazard": "Algorithm",
      "hazardous_situation": "Incorrect algorithm; incorrect measurement result",
      "harm": "Users cannot get accurate measurement results",
      "severity": 4,
      "probability": 3,
      "phase": "Use"
    },
    {
      "risk_id": "R53",
      "hazard": "Software label",
      "hazardous_situation": "The software version is not qualified; the software and the hardware are not corresponding to each other",
      "harm": "The device cannot run",
      "severity": 4,
      "probability": 3,
      "phase": "Use"
    },
    {
      "risk_id": "R54",
      "hazard": "Improper alarm",
      "hazardous_situation": "Alarm is not qualified; false alarm signal or alarm invalid",
      "harm": "Users assess their body temperature condition incorrectly",
      "severity": 3,
      "probability": 3,
      "phase": "Use"
    }
  ],
  "risk_controls": [
    {
      "control_id": "R1",
      "measure": "EMC (IEC60601-1-2) circuit design",
      "type": "Design control",
      "evidence_type": "IEC60601-1-2"
    },
    {
      "control_id": "R2",
      "measure": "EMC (IEC60601-1-2) circuit design",
      "type": "Design control",
      "evidence_type": "IEC60601-1-2"
    },
    {
      "control_id": "R3",
      "measure": "EMC (IEC60601-1-2) circuit design",
      "type": "Design control",
      "evidence_type": "IEC60601-1-2"
    },
    {
      "control_id": "R4",
      "measure": "EMC (IEC60601-1-2) circuit design",
      "type": "Design control",
      "evidence_type": "IEC60601-1-2"
    },
    {
      "control_id": "R5",
      "measure": "EMC (IEC60601-1-2) circuit design",
      "type": "Design control",
      "evidence_type": "IEC60601-1-2"
    },
    {
      "control_id": "R6",
      "measure": "EMC (IEC60601-1-2) circuit design",
      "type": "Design control",
      "evidence_type": "IEC60601-1-2"
    },
    {
      "control_id": "R7",
      "measure": "EMC (IEC60601-1-2) circuit design",
      "type": "Design control",
      "evidence_type": "IEC60601-1-2"
    },
    {
      "control_id": "R8",
      "measure": "Take protective measures: RI",
      "type": "Protective measure"
    },
    {
      "control_id": "R9",
      "measure": "Take protective measures: RI",
      "type": "Protective measure"
    },
    {
      "control_id": "R10",
      "measure": "The live parts cannot be touched",
      "type": "Design control"
    },
    {
      "control_id": "R11",
      "measure": "The power control temperature",
      "type": "Design control"
    },
    {
      "control_id": "R12",
      "measure": "Applied part does not generate heat",
      "type": "Design control"
    },
    {
      "control_id": "R13",
      "measure": "Thick enclosure",
      "type": "Design control"
    },
    {
      "control_id": "R14",
      "measure": "No use aluminium wire; weld correctly",
      "type": "Design control"
    },
    {
      "control_id": "R15",
      "measure": "Component fixing",
      "type": "Design control"
    },
    {
      "control_id": "R16",
      "measure": "Choose proper type of critical component",
      "type": "Design control"
    },
    {
      "control_id": "R17",
      "measure": "Choose proper type of critical component",
      "type": "Design control"
    },
    {
      "control_id": "R18",
      "measure": "Biocompatibility evaluation",
      "type": "Design control"
    },
    {
      "control_id": "R19",
      "measure": "Explain in operation guide",
      "type": "Marking warning"
    },
    {
      "control_id": "RC-R20",
      "measure": "Design control: temperature measurement circuit",
      "type": "design_control",
      "evidence_type": "design verification"
    },
    {
      "control_id": "RC-R21",
      "measure": "Design control: Control by circuit",
      "type": "design_control",
      "evidence_type": "design verification"
    },
    {
      "control_id": "RC-R22",
      "measure": "Design control: Control by circuit",
      "type": "design_control",
      "evidence_type": "design verification"
    },
    {
      "control_id": "RC-R23",
      "measure": "Design control: Low-voltage check",
      "type": "design_control",
      "evidence_type": "design verification"
    },
    {
      "control_id": "RC-R24",
      "measure": "Design control: Low-voltage check",
      "type": "design_control",
      "evidence_type": "design verification"
    },
    {
      "control_id": "RC-R25",
      "measure": "Marking warning: Explain in operation guide",
      "type": "labeling_warning",
      "evidence_type": "labeling review"
    },
    {
      "control_id": "RC-R26",
      "measure": "Design control: Material of the applied part",
      "type": "design_control",
      "evidence_type": "design verification"
    },
    {
      "control_id": "RC-R27",
      "measure": "Design control: Choose proper type of critical component",
      "type": "design_control",
      "evidence_type": "design verification"
    },
    {
      "control_id": "RC-R28",
      "measure": "Design control: Choose proper type of critical component",
      "type": "design_control",
      "evidence_type": "design verification"
    },
    {
      "control_id": "RC-R29",
      "measure": "Design control: Choose style of the components",
      "type": "design_control",
      "evidence_type": "design verification"
    },
    {
      "control_id": "RC-R30",
      "measure": "Design control: Device shall be in accordance with the requirement for environment conditions in ISO 80601-2-56:2017/Amd1:2018",
      "type": "design_control",
      "evidence_type": "standards compliance"
    },
    {
      "control_id": "RC-R31",
      "measure": "Marking warning: Explain storage and use environment in operation guide",
      "type": "labeling_warning",
      "evidence_type": "labeling review"
    },
    {
      "control_id": "RC-R32",
      "measure": "Design control: housing material",
      "type": "design_control",
      "evidence_type": "design verification"
    },
    {
      "control_id": "RC-R33",
      "measure": "Design control: Creepage distance and electrical clearance",
      "type": "design_control",
      "evidence_type": "design verification"
    },
    {
      "control_id": "RC-R34",
      "measure": "Design control: Floating ground",
      "type": "design_control",
      "evidence_type": "design verification"
    },
    {
      "control_id": "RC-R35",
      "measure": "Marking warning: Explain in operation guide",
      "type": "labeling_warning",
      "evidence_type": "labeling review"
    },
    {
      "control_id": "RC-R36",
      "measure": "Design control: Usability design",
      "type": "design_control",
      "evidence_type": "usability study"
    },
    {
      "control_id": "RC-R37",
      "measure": "Design control: temperature measurement circuit; Design control: Software control",
      "type": "design_control",
      "evidence_type": "design verification"
    },
    {
      "control_id": "RC-R38",
      "measure": "Marking warning: Explain in operation guide",
      "type": "labeling_warning",
      "evidence_type": "labeling review"
    },
    {
      "control_id": "RC-R39",
      "measure": "Design control: Usability design",
      "type": "design_control",
      "evidence_type": "usability study"
    },
    {
      "control_id": "RC-R40",
      "measure": "Design control: durability design",
      "type": "design_control",
      "evidence_type": "design verification"
    },
    {
      "control_id": "RC-R41",
      "measure": "Marking warning: Explain in operation guide",
      "type": "labeling_warning",
      "evidence_type": "labeling review"
    },
    {
      "control_id": "RC-R42",
      "measure": "Design control: Usability design",
      "type": "design_control",
      "evidence_type": "usability study"
    },
    {
      "control_id": "RC-R43",
      "measure": "Design control: Usability design",
      "type": "design_control",
      "evidence_type": "usability_design_record"
    },
    {
      "control_id": "RC-R44",
      "measure": "Design control: Usability design",
      "type": "design_control",
      "evidence_type": "usability_design_record"
    },
    {
      "control_id": "RC-R45",
      "measure": "Design control: Usability design; Marking: how to judge the display device works well should be described in the operation guide",
      "type": "design_control",
      "evidence_type": "usability_design_record"
    },
    {
      "control_id": "RC-R46",
      "measure": "Marking warning: Batteries storehouse marks battery type; Design control: Anti-reverse design; Design control: Exhaust gas design",
      "type": "design_control",
      "evidence_type": "design_record"
    },
    {
      "control_id": "RC-R47",
      "measure": "Marking warning: Explain in operation guide",
      "type": "labeling",
      "evidence_type": "labeling_record"
    },
    {
      "control_id": "RC-R48",
      "measure": "Marking warning: Explain in operation guide",
      "type": "labeling",
      "evidence_type": "labeling_record"
    },
    {
      "control_id": "RC-R49",
      "measure": "Design control: Control the size of detachable components; Explain in operation guide",
      "type": "design_control",
      "evidence_type": "design_record"
    },
    {
      "control_id": "RC-R50",
      "measure": "Design control: Memory function",
      "type": "design_control",
      "evidence_type": "software_design_record"
    },
    {
      "control_id": "RC-R51",
      "measure": "Design control: Software control",
      "type": "design_control",
      "evidence_type": "software_design_record"
    },
    {
      "control_id": "RC-R52",
      "measure": "Design control: Algorithm control",
      "type": "design_control",
      "evidence_type": "algorithm_verification_record"
    },
    {
      "control_id": "RC-R53",
      "measure": "Marking: Version labeling",
      "type": "labeling",
      "evidence_type": "labeling_record"
    },
    {
      "control_id": "RC-R54",
      "measure": "Marking warning: Explain in operation guide; Design control: Depends on software design",
      "type": "design_control",
      "evidence_type": "software_design_record"
    }
  ],
  "_meta": {
    "source_file": "03 风险分析/2L风险改 - 历史文件/V1.0-2 Risk Assessment Report .via_lo_html.clean.md",
    "doc_type": "risk_analysis"
  },
  "_edges": [
    {
      "type": "HAS_DETAIL",
      "from": "PT2L",
      "to": "预期用途",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "Risk Assessment Report",
      "to": "预期用途",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT2L",
      "to": "风险管理计划",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT2L-FXJH01 V1.0",
      "to": "风险管理计划",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT2L-FXJH01 V1.0",
      "to": "风险评价准则",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "Risk Assessment Report",
      "to": "风险评价准则",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT2L",
      "to": "标准引用",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "Risk Assessment Report",
      "to": "标准引用",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT2L",
      "to": "引用标准",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "风险分析报告",
      "to": "引用标准",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT2L",
      "to": "特性识别",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "风险分析报告",
      "to": "特性识别",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "ISO 14971",
      "to": "特性识别",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "ISO/TR24971:2020",
      "to": "特性识别",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "软件危害",
      "to": "软件",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "数据",
      "to": "软件",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "功能性",
      "to": "软件",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "电能",
      "to": "软件",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "功能性",
      "to": "报警系统",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "机械能",
      "to": "报警系统",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "风险控制",
      "to": "基本性能",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "功能性",
      "to": "基本性能",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "电能",
      "to": "基本性能",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60601-1",
      "to": "标识",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "标签设计",
      "to": "标识",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "包装设计",
      "to": "标识",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "风险控制",
      "to": "电源",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "使用说明书",
      "to": "电源",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "断电保护设计",
      "to": "电源",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60601-1",
      "to": "绝缘",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "绝缘设计",
      "to": "绝缘",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "机械完整性",
      "to": "绝缘",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "机械安全",
      "to": "运动部件",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "噪声限值",
      "to": "运动部件",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60601-1",
      "to": "运动部件",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "辐射安全",
      "to": "红外辐射",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "红外探头设计",
      "to": "红外辐射",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60601-1",
      "to": "红外辐射",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60601-1",
      "to": "不适用项",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "风险分析",
      "to": "不适用项",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "适用性确认",
      "to": "不适用项",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "温度风险",
      "to": "温度",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "接触安全",
      "to": "温度",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "环境防护",
      "to": "IP22",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "设备安全",
      "to": "IP22",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "清洁消毒风险",
      "to": "清洁",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "生物相容性风险",
      "to": "灭菌",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "火灾风险控制",
      "to": "防火",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "测量准确性风险",
      "to": "测量精度",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "软件风险",
      "to": "PEMS",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "可编程系统",
      "to": "PEMS",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "软件验证报告",
      "to": "PEMS",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "电池安全风险",
      "to": "电池",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "electromagnetic compatibility",
      "to": "excluded environments",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "intended use environment",
      "to": "excluded environments",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "electromagnetic compatibility",
      "to": "immunity testing",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "risk management file",
      "to": "immunity testing",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "risk analysis",
      "to": "immunity testing",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "electromagnetic compatibility",
      "to": "immunity test levels",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "intended use",
      "to": "immunity test levels",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "electromagnetic compatibility",
      "to": "RF wireless immunity",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "electromagnetic compatibility",
      "to": "magnetic field immunity",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "electromagnetic compatibility",
      "to": "EMC test configuration",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "test plan",
      "to": "EMC test configuration",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "environmental requirements",
      "to": "transport conditions",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "thermometer standards",
      "to": "transport conditions",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "electromagnetic compatibility",
      "to": "EMC compliance",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "device description",
      "to": "EMC compliance",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "R1",
      "to": "energy hazards",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "R2",
      "to": "energy hazards",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "R3",
      "to": "energy hazards",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "R4",
      "to": "energy hazards",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "R5",
      "to": "energy hazards",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "R6",
      "to": "energy hazards",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "R7",
      "to": "energy hazards",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "R8",
      "to": "energy hazards",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "R9",
      "to": "energy hazards",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "R10",
      "to": "energy hazards",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "R11",
      "to": "energy hazards",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "R12",
      "to": "energy hazards",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "R13",
      "to": "energy hazards",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "R14",
      "to": "energy hazards",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "R15",
      "to": "energy hazards",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "R16",
      "to": "energy hazards",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "R17",
      "to": "energy hazards",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "R18",
      "to": "biological hazards",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "R19",
      "to": "biological hazards",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "R30",
      "to": "environment condition",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "RC-R30",
      "to": "environment condition",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "R39",
      "to": "information hazards",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "R40",
      "to": "information hazards",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "R41",
      "to": "information hazards",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "R42",
      "to": "information hazards",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "Risk Analysis Report",
      "to": "N/A",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "Risk Management Plan",
      "to": "risk control",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "Risk Acceptance Criteria",
      "to": "risk control",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "Risk Analysis Report",
      "to": "risk matrix",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "Risk Management Plan",
      "to": "risk matrix",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "Software Safety Classification",
      "to": "risk matrix",
      "properties": {}
    },
    {
      "type": "CONSTRAINED_BY",
      "from": "PT2L",
      "to": "IEC 60601-1:2005+AMD1:2012+AMD2:2020",
      "properties": {
        "constraint_aspect": "safety"
      }
    },
    {
      "type": "CONSTRAINED_BY",
      "from": "PT2L",
      "to": "IEC 60601-1-2:2014+A1:2020",
      "properties": {
        "constraint_aspect": "EMC"
      }
    },
    {
      "type": "CONSTRAINED_BY",
      "from": "PT2L",
      "to": "IEC 60601-1-11:2015+A1:2020",
      "properties": {
        "constraint_aspect": "safety in home healthcare environment"
      }
    },
    {
      "type": "CONSTRAINED_BY",
      "from": "PT2L",
      "to": "ISO 14971:2019",
      "properties": {
        "constraint_aspect": "risk management"
      }
    },
    {
      "type": "CONSTRAINED_BY",
      "from": "PT2L",
      "to": "ISO/TR 24971:2020",
      "properties": {
        "constraint_aspect": "risk management guidance"
      }
    },
    {
      "type": "CONSTRAINED_BY",
      "from": "PT2L",
      "to": "ISO 80601-2-56:2017/Amd1:2018",
      "properties": {
        "constraint_aspect": "specialized thermometer standard"
      }
    },
    {
      "type": "CONSTRAINED_BY",
      "from": "PT2L",
      "to": "ASTM E1965-98(2016)",
      "properties": {
        "constraint_aspect": "thermometer performance"
      }
    },
    {
      "type": "CONSTRAINED_BY",
      "from": "Risk Assessment Report",
      "to": "PT2L-FXJH01 V1.0",
      "properties": {
        "constraint_aspect": "risk acceptance criteria"
      }
    },
    {
      "type": "CONSTRAINED_BY",
      "from": "PT2L",
      "to": "PT2L-FXJH01 V1.0",
      "properties": {
        "constraint_aspect": "risk management plan"
      }
    },
    {
      "type": "CONSTRAINED_BY",
      "from": "基本性能",
      "to": "ISO 80601-2-56:2017+A1:2018",
      "properties": {
        "constraint_aspect": "accuracy as essential performance, clause 201.4.3.101"
      }
    },
    {
      "type": "CONSTRAINED_BY",
      "from": "PT2L外壳接触温度",
      "to": "IEC 60601-1表22和表23",
      "properties": {
        "constraint_aspect": "surface temperature limits"
      }
    },
    {
      "type": "CONSTRAINED_BY",
      "from": "PT2L防护等级",
      "to": "IP22",
      "properties": {
        "constraint_aspect": "ingress protection requirement"
      }
    },
    {
      "type": "CONSTRAINED_BY",
      "from": "PT2L噪声",
      "to": "80dBA限值",
      "properties": {
        "constraint_aspect": "noise level limit per IEC 60601-1 clause 9.6.1"
      }
    },
    {
      "type": "CONSTRAINED_BY",
      "from": "PT2L功耗",
      "to": "IEC 60601-1 clause 11.3",
      "properties": {
        "constraint_aspect": "fire risk, power consumption <15W"
      }
    },
    {
      "type": "MITIGATED_BY",
      "from": "测量不准确风险",
      "to": "软件验证报告",
      "properties": {}
    },
    {
      "type": "MITIGATED_BY",
      "from": "测量不准确风险",
      "to": "保护性设计",
      "properties": {}
    },
    {
      "type": "MITIGATED_BY",
      "from": "不适当报警风险",
      "to": "软件验证报告",
      "properties": {}
    },
    {
      "type": "MITIGATED_BY",
      "from": "电池泄漏风险",
      "to": "使用说明书警告-电池移除",
      "properties": {}
    },
    {
      "type": "MITIGATED_BY",
      "from": "断电风险",
      "to": "断电快速释放压力设计",
      "properties": {}
    },
    {
      "type": "MITIGATED_BY",
      "from": "体温测量不准确风险",
      "to": "体温计误差限值需求规范",
      "properties": {}
    },
    {
      "type": "MITIGATED_BY",
      "from": "标签磨损风险",
      "to": "标签设计",
      "properties": {}
    },
    {
      "type": "MITIGATED_BY",
      "from": "液体颗粒侵入风险",
      "to": "IP22防护设计",
      "properties": {}
    },
    {
      "type": "MITIGATED_BY",
      "from": "清洁消毒损坏风险",
      "to": "耐清洁消毒结构设计",
      "properties": {}
    },
    {
      "type": "MITIGATED_BY",
      "from": "火灾风险",
      "to": "低功耗设计(<15W)",
      "properties": {}
    },
    {
      "type": "MITIGATED_BY",
      "from": "电池过充风险",
      "to": "电池仓通风结构设计",
      "properties": {}
    },
    {
      "type": "MITIGATED_BY",
      "from": "误用风险",
      "to": "用户手册安全使用信息",
      "properties": {}
    },
    {
      "type": "MITIGATED_BY",
      "from": "锂电池安全风险",
      "to": "锂电池警告标签",
      "properties": {}
    },
    {
      "type": "MITIGATED_BY",
      "from": "意外触发控制风险",
      "to": "控制器凹陷或保护设计",
      "properties": {}
    },
    {
      "type": "MITIGATED_BY",
      "from": "绝缘老化风险",
      "to": "加强绝缘外壳设计",
      "properties": {}
    },
    {
      "type": "MITIGATED_BY",
      "from": "数据安全风险",
      "to": "访问控制设计",
      "properties": {}
    },
    {
      "type": "MITIGATED_BY",
      "from": "校准不当风险",
      "to": "培训要求说明",
      "properties": {}
    }
  ],
  "_claims": []
}