{
  "document": {
    "title": "Risk Analysis Report",
    "doc_type": "风险分析报告",
    "version": "V1.0"
  },
  "persons": [
    {
      "name": "Hou Guangwei",
      "title": "Project Manager / Product Manager / Hardware Design Director / Software Design Director / Mechanical Design Director"
    },
    {
      "name": "Cong Ming",
      "title": "Technical Director / Risk Management Group Leader"
    },
    {
      "name": "Wan Long",
      "title": "Hardware Design Personnel"
    },
    {
      "name": "Wang Di",
      "title": "Software Design Personnel"
    },
    {
      "name": "Liu Zhao",
      "title": "Mechanical Design Personnel"
    },
    {
      "name": "Meng Zhaojun",
      "title": "Process Design Personnel"
    },
    {
      "name": "Zhang Xun",
      "title": "Quality Management Personnel"
    },
    {
      "name": "Zhao Yiping",
      "title": "Sales Personnel"
    },
    {
      "name": "Wang Yanhong",
      "title": "Certification Personnel"
    },
    {
      "name": "Gao Kejian",
      "title": "People with Medical Background"
    },
    {
      "name": "Cong Ming",
      "title": "Technical Director / Group Leader"
    },
    {
      "name": "Hou Guangwei",
      "title": "Product Manager / Project Manager / Hardware Design Director / Software Design Director / Mechanical Design Director"
    },
    {
      "name": "Wan Long",
      "title": "Hardware Design Personnel"
    },
    {
      "name": "Wang Di",
      "title": "Software Design Personnel"
    },
    {
      "name": "Liu Zhao",
      "title": "Mechanical Design Personnel"
    },
    {
      "name": "Meng Zhaojun",
      "title": "Process Design Personnel"
    },
    {
      "name": "Zhang Xun",
      "title": "Quality Management Personnel"
    },
    {
      "name": "Zhao Yiping",
      "title": "Sales Personnel"
    },
    {
      "name": "Wang Yanhong",
      "title": "Certification Personnel"
    },
    {
      "name": "Gao Kejian",
      "title": "People with Medical Background"
    }
  ],
  "identifiers": [
    {
      "id_type": "Document Number",
      "value": "PT9L-FXPJ01 V1.0"
    },
    {
      "id_type": "Project Number",
      "value": "30000078"
    },
    {
      "id_type": "Risk Management Plan Reference",
      "value": "PT9L-FXJH01 V1.0"
    }
  ],
  "products": [
    {
      "product_id": "PT9L",
      "name": "Infrared Forehead Thermometer"
    },
    {
      "name": "PT9L"
    }
  ],
  "revision_records": [
    {
      "seq": 1,
      "version": "V1.0",
      "change_description": "Originated",
      "author": "Hou Guangwei",
      "date": "2024.1.11"
    }
  ],
  "semantic_fragments": [
    {
      "fragment_type": "scope_limitation",
      "content": "The Infrared Forehead Thermometer is intended for the intermittent measurement of body temperature from the forehead skin surface on people of all ages. It can be used by consumers in the household environment and by health care providers.",
      "topic_tags": [
        "intended use",
        "forehead thermometer",
        "body temperature measurement",
        "household",
        "healthcare"
      ],
      "related_subjects": [
        "PT9L",
        "Risk Assessment Report PT9L-FXPJ01 V1.0"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "The risk management activity including the risk management plan was began at the time the project is approved. This risk management review is to assess the harm and make the risk analysis, evaluation, and proposed the risk control plan.",
      "topic_tags": [
        "risk management",
        "risk analysis",
        "risk evaluation",
        "risk control plan"
      ],
      "related_subjects": [
        "PT9L-FXJH01 V1.0",
        "Risk Assessment Report PT9L-FXPJ01 V1.0"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "Criteria for risk evaluation: Please find the document Risk Management Plan (PT9L-FXJH01 V1.0) for the risk acceptance criteria. Severity scale: 1 negligible; 2 minor; 3 Serious; 4 Critical; 5 Catastrophic. Probability scale: 6 Frequent; 5 Probable; 4 Occasional; 3 Remote; 2 Improbable; 1 Few.",
      "topic_tags": [
        "risk acceptance criteria",
        "severity",
        "probability",
        "risk evaluation"
      ],
      "related_subjects": [
        "PT9L-FXJH01 V1.0"
      ]
    },
    {
      "fragment_type": "design_rationale",
      "content": "Document structure includes: Signification of Abbreviations, Overview (product introduction, risk management plan implementation, risk management group), Criteria for risk evaluation, Identify medical device characteristics that could impact on safety and intended use (bibliography, questions from ISO/TR 24971:2020 Annex A, questions from IEC 60601-1:2005+AMD1:2012+AMD2:2020 Edition 3.2, additional questions from IEC 60601-1-2:2014+A1:2020 edition 4.1), Risk analysis/risk evaluation and PRM, Risk Management Conclusion, Signature of the risk management group.",
      "topic_tags": [
        "document structure",
        "ISO/TR 24971:2020",
        "IEC 60601-1",
        "IEC 60601-1-2",
        "risk management"
      ],
      "related_subjects": [
        "PT9L-FXPJ01 V1.0"
      ]
    },
    {
      "fragment_type": "scope_limitation",
      "content": "适用标准清单（Bibliography）：安全标准 IEC 60601-1:2005+AMD1:2012+AMD2:2020 edition 3.2、IEC 60601-1-11:2015+A1:2020；EMC标准 IEC 60601-1-2:2014+A1:2020 edition 4.1；风险管理标准 ISO 14971:2019 / EN ISO 14971:2019、ISO/TR24971:2020；专用标准 ISO 80601-2-56:2017/Amd1:2018、ASTM E1965-98(2016)、ASTM E1965-98(2023)。",
      "topic_tags": [
        "适用标准",
        "IEC 60601-1",
        "ISO 14971",
        "ISO 80601-2-56",
        "ASTM E1965-98"
      ],
      "related_subjects": [
        "风险管理",
        "安全标准",
        "EMC"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "基于ISO/TR 24971:2020附录A的设备特性问卷分析结果摘要：\n\n【A.2.1 预期用途】PT9L用于体温测量，非生命支持类设备。信息安全失效可能影响数据机密性、导致性能下降或失去可用性；未经授权的访问、活动或数据丢失可能影响设备安全。禁忌：测量部位存在局部病变（如炎症、创伤、术后）者不推荐使用。涉及危害源：电能、机械能、生物制剂、化学制剂、免疫制剂、数据、功能性。\n\n【A.2.2 植入】否，非植入式设备。\n\n【A.2.3 患者接触】是，产品与皮肤短时间接触。涉及危害源：化学制剂、免疫制剂。\n\n【A.2.4 材料/组件】不与其他材料或体液接触；无动物源性材料；相关安全特性已知。\n\n【A.2.5 能量传输】是，从患者获取红外线。传输类型：电磁波；控制参数：测量时间；能量水平不高于同类设备。涉及危害源：电磁波。\n\n【A.2.6 物质传输】否。\n\n【A.2.7 生物材料处理】否。\n\n【A.2.8 无菌供应】否，设备为非无菌状态。\n\n【A.2.9 清洁/消毒】是，需对探头进行常规清洁和消毒。涉及危害源：生物制剂、化学制剂、免疫制剂。\n\n【A.2.10 修改患者环境】否。\n\n【A.2.11 测量功能】是，测量体温。涉及危害源：数据、功能性。\n\n【A.2.12 解释性功能】否，不执行分析处理。\n\n【A.2.13 与其他设备联用】否。\n\n【A.2.14 非预期能量/物质输出】是，存在非预期能量输出，包括非电离辐射、电能和热能；无非预期物质输出。涉及危害源：辐射能、电能、热能。\n\n【A.2.15 环境敏感性】是，对温度、湿度、电磁干扰、大气压、振动、灰尘、光线和昆虫等环境因素敏感。涉及危害源：辐射能、功能性。\n\n【A.2.16 对环境的影响】是，通过电磁辐射、电池使用和报废处置影响环境。涉及危害源：辐射能、化学制剂。\n\n【A.2.17 耗材/附件】是，需要电池。涉及危害源：功能性、热能。\n\n【A.2.18 维护/校准】是，需要由经培训的专业人员进行校准。涉及危害源：功能性。",
      "topic_tags": [
        "ISO/TR 24971附录A",
        "设备特性",
        "危害源识别",
        "PT9L",
        "体温测量",
        "信息安全",
        "预期用途",
        "环境敏感性",
        "耗材",
        "校准"
      ],
      "related_subjects": [
        "风险分析",
        "危害识别",
        "预期用途",
        "PT9L产品"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "A.2.19: 医疗器械包含软件。对于非联网型号，无需安装和验证。但对于应用App连接型号或蓝牙型号，需要软件安装和验证。\nA.2.20: 仅具有蓝牙功能的型号允许访问信息。\nA.2.21: 医疗器械存储体温测量数据。\nA.2.22: 仅有使用寿命限制，无特定货架寿命。\nA.2.23: 存在延迟或长期使用影响——标签磨损。\nA.2.24: 不受机械力影响。\nA.2.25: 器械使用寿命由元器件老化决定。\nA.2.26: 器械不用于单次使用。\nA.2.27: 需要妥善处置器械本身及其存储的数据。\nA.2.28: 使用不需要特殊培训或技能。\nA.2.29: 安全使用信息通过制造商提供的用户手册直接提供给最终用户，不需要额外培训。\nA.2.30: 未建立或引入新的制造工艺。\nA.2.31: 器械的成功应用不依赖于用户界面的可用性。\nA.2.31.1: 用户界面设计特征不会导致使用错误。\nA.2.31.2: 不在可能因分心导致使用错误的紧急医疗环境中使用。\nA.2.31.3: 无连接部件或附件。\nA.2.31.4: 无控制界面。\nA.2.31.5: 医疗器械显示测量值和警告信息。\nA.2.31.6: 不通过菜单控制，仅有简单按钮或直接控制操作。\nA.2.31.7: 成功使用不依赖用户的知识、技能和能力。\nA.2.31.8: 不会被有特殊需求的人员使用。\nA.2.31.9: 用户界面不允许访问受限操作模式，无法启动未授权操作。\nA.2.32: 医疗器械包含技术报警系统。\nA.2.33: 潜在误用方式包括：用于非预期人群、不当环境、不当维护或连接故障。\nA.2.34: 为便携式设备。\nA.2.35: 器械使用依赖基本性能。\nA.2.36: 开始测量后，器械自动执行测量过程，遇到问题时发出虚假警告。\nA.2.37: 器械输出不用作确定临床措施的输入。",
      "topic_tags": [
        "软件",
        "蓝牙",
        "数据存储",
        "使用寿命",
        "用户界面",
        "报警系统",
        "便携式",
        "基本性能",
        "误用"
      ],
      "related_subjects": [
        "软件危害",
        "数据安全",
        "功能性危害",
        "机械能"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "IEC 60601-1相关问题解答：\n4.3 基本性能：依据ISO 80601-2-56:2017+A1:2018/EN ISO 80601-2-56:2017/A1:2020，条款201.4.3.101及201.101.2，基本性能为临床体温计的测量精度（LABORATORY ACCURACY）。\n4.4 预期使用寿命：5年。\n4.5 无特定风险控制措施或测试方法需通过标准以外的手段控制。\n4.6 应用部分：按键和外壳可被触碰，但按键和外壳无需满足应用部分要求；应用部分为按键和外壳。\n4.7 单一故障条件（除13.2条款外）：温度限制装置故障。\n4.8 所有元器件均按其规定额定值和标准使用，无超规格使用。\n4.9 无高完整性特性元器件。\n5.1 不会发生同时故障组合。",
      "topic_tags": [
        "IEC 60601-1",
        "基本性能",
        "使用寿命",
        "应用部分",
        "单一故障",
        "元器件额定值",
        "高完整性"
      ],
      "related_subjects": [
        "ISO 80601-2-56",
        "风险控制",
        "单一故障条件"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "7.2.2 Identification: The foreseeable misuse of marking of label was considered. 7.2.13 Physiological effects (safety signs and warning): The EUT is not producing physiological effects. 7.2.17 Protective packaging: Have special handling instruction for transportation or storage needed. Premature removal of packaging does not pose an unacceptable risk to the product or accessories. 7.3.3 Batteries: Lithium battery has warning labels. Dry battery has no warning labels. 7.4.2 Control devices: The switches indicated by symbols. 7.5 Safety signs: Warning, Prohibition, Mandatory action are used.",
      "topic_tags": [
        "标签标识",
        "生理效应",
        "保护性包装",
        "电池警告",
        "控制装置",
        "安全标志"
      ],
      "related_subjects": [
        "风险分析",
        "IEC 60601-1",
        "标签设计"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "7.9.2.4 Electrical power source - Whether the leakage of the battery would lead to an unacceptable risk? Does loss of power pose an unacceptable risk? Yes, include: Low battery; Battery leakage - the risk of battery leakage is acceptable, the instruction manual should include a 'warning to remove the battery if it is not possible to use the ME device for a certain period of time'. Loss of power can lead to unacceptable risk, design to allow for rapid release of pressure when loss of power.",
      "topic_tags": [
        "电源",
        "电池泄漏",
        "断电风险",
        "低电量",
        "压力释放",
        "使用说明书警告"
      ],
      "related_subjects": [
        "风险控制措施",
        "电气安全",
        "IEC 60601-1 7.9.2.4"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "8.1: No parts of the medical device are in separate enclosures connected by power carrying conductors. No components of the medical device can move unexpectedly during its expected service life. 8.5.2.2: No type-B applied part device. 8.5.2.3: No patient leads. 8.6.3: No moving parts that are protectively earthed. 8.8.4.1: Reinforced insulation case requires specific test protocols for verifying resistance to heat during expected service life. 8.10.1: Inner lead component is securely mounted for the expected service lifetime.",
      "topic_tags": [
        "独立外壳",
        "移动部件",
        "B型应用部分",
        "患者导线",
        "保护接地",
        "强化绝缘",
        "绝缘耐热",
        "固定部件"
      ],
      "related_subjects": [
        "电气安全",
        "IEC 60601-1",
        "风险分析"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "9.2.1: Moving parts cannot be touched - moving parts of the medical equipment need to be exposed for the medical equipment to perform its intended function. 9.2.2.1: No trapping zone that presents a mechanical hazard. 9.2.2.4: No guards or other risk control measures for trapping zone. 9.2.2.6: No parts used to position the patient or parts of the medical device itself. 9.2.3.1 Unintended movement: Controls are positioned, recessed, or protected by other means so that they cannot be accidentally actuated - No unacceptable risk is created. 9.2.4: No emergency stopping devices. 9.2.5: No means for releasing the patient quickly and safely in the event of breakdown or power failure.",
      "topic_tags": [
        "移动部件",
        "夹持区",
        "意外移动",
        "控制装置防误触",
        "紧急停止",
        "患者释放",
        "机械危害"
      ],
      "related_subjects": [
        "机械安全",
        "IEC 60601-1",
        "风险分析"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "9.5.1: No expelled parts - no protection against expelled parts needed. 9.6.1: Noise and vibration levels generated by the medical device shall not exceed ≦80dBA. 9.6.2.2: No source of infrasound and ultrasound. 9.7.2: No pneumatic or hydraulic parts. 9.7.7: No pressure relief devices. 9.8.1: No parts designed to support loads or to provide actuating forces. 9.8.2: No support systems requiring structural integrity demonstration beyond IEC/EN 60601-1. 9.8.3.1: No parts used for support or immobilization of the patient. 9.8.5: No primary support means requiring mechanical protective device.",
      "topic_tags": [
        "弹射部件",
        "噪声振动",
        "次声超声",
        "气压液压",
        "压力释放",
        "结构完整性",
        "患者固定"
      ],
      "related_subjects": [
        "机械安全",
        "IEC 60601-1",
        "噪声限值"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "10.1.2: No parts produce diagnostic or therapeutic X-radiation. 10.2: No parts produce alpha, beta, gamma, neutron or other particle radiation. 10.3: No parts produce microwave radiation. 10.5: No parts produce visible electromagnetic radiation. 10.6: Infrared probe produces infrared radiation. 10.7: No parts produce ultraviolet radiation.",
      "topic_tags": [
        "X射线",
        "粒子辐射",
        "微波辐射",
        "可见光辐射",
        "红外辐射",
        "紫外辐射",
        "红外探头"
      ],
      "related_subjects": [
        "辐射安全",
        "IEC 60601-1",
        "红外探头设计"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "11.1.1 (table 23): No parts of the medical device can cover more than 10% of the surface area of the operator or patient's body, or 10% of the surface area of the patient's head, that are likely to be touched. 11.1.1 (table 24): No applied parts of the medical device can cover more than 10% of the surface area of the operator or patient's body, or 10% of the surface area of the patient's head, that are likely to be touched.",
      "topic_tags": [
        "体表覆盖面积",
        "操作者接触",
        "患者接触",
        "应用部分",
        "热危害"
      ],
      "related_subjects": [
        "IEC 60601-1 表23/表24",
        "风险分析",
        "热安全"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "11.1.3 条款问答：测试角对医疗器械及附近表面加热的影响：影响医疗器械附近的通风。接触概率与接触时长：测量体温时必须接触按键和外壳，外壳接触时间<1分钟，按键接触时间<1分钟，温度符合IEC 60601-1表22和表23的要求。医疗设备无温控装置。",
      "topic_tags": [
        "温度",
        "接触时间",
        "外壳",
        "按键",
        "IEC 60601-1"
      ],
      "related_subjects": [
        "风险分析报告"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "11.3 条款：医疗器械功耗低于15W，不存在火灾风险，无防火外壳部件。",
      "topic_tags": [
        "功耗",
        "火灾风险",
        "防火"
      ],
      "related_subjects": [
        "风险分析报告"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "11.6.5 条款：ME设备防水防尘等级为IP22。",
      "topic_tags": [
        "IP22",
        "防护等级",
        "液体侵入"
      ],
      "related_subjects": [
        "风险分析报告"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "11.6.6 条款：医疗器械经多次清洁/消毒后不会损坏。",
      "topic_tags": [
        "清洁",
        "消毒",
        "耐久性"
      ],
      "related_subjects": [
        "风险分析报告"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "11.6.7 条款：产品无需灭菌。11.6.8 条款：产品与皮肤接触。",
      "topic_tags": [
        "灭菌",
        "皮肤接触",
        "生物相容性"
      ],
      "related_subjects": [
        "风险分析报告"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "12.1 条款：医疗器械控制器和仪器精度相关风险：体温测量不准确，导致用户得到错误结果。",
      "topic_tags": [
        "测量精度",
        "体温",
        "风险"
      ],
      "related_subjects": [
        "风险分析报告"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "第14章 可编程电气医疗系统（PEMS）相关条款汇总：\n14.1 一般要求：不准确测量、不当报警。\n14.6.1 已知和可预见危害识别：不准确测量、不当报警。\n14.6.2 风险控制：软件验证报告。\n14.7 需求规范：体温计误差限值。\n14.8 架构：保护性设计。\n14.9 设计与实现：软件验证报告。\n14.10 验证：软件验证报告。\n14.11 PEMS确认：软件验证报告。\n14.13 通过网络/数据耦合连接其他设备：无此类部件。",
      "topic_tags": [
        "PEMS",
        "软件验证",
        "不准确测量",
        "报警",
        "风险控制"
      ],
      "related_subjects": [
        "软件验证报告",
        "风险分析报告"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "15.4.3.1 条款：电池仓或外壳存在孔、缝隙等，可在充放电时排出气体。\n15.4.3.2 条款：电池连接。\n15.4.3.3 条款：无过充保护部件。",
      "topic_tags": [
        "电池",
        "充放电",
        "过充保护",
        "电池仓"
      ],
      "related_subjects": [
        "风险分析报告"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "15.1 条款：无控制和指示器布置相关部件。\n15.4.1 条款：无可无工具拆卸的电气、液压、气动或气体连接端子及连接器。\n15.4.2.1 a) 条款：未使用自动复位热断路器或过电流释放器。\n15.4.2.1 c) 条款：未使用恒温器。\n15.4.2.1 d) 条款：无因操作导致功能丧失的热断路器或过电流释放器。\n15.4.2.1 h) 条款：无管状加热元件。",
      "topic_tags": [
        "控制器",
        "热断路器",
        "过电流",
        "恒温器",
        "加热元件"
      ],
      "related_subjects": [
        "风险分析报告"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "IEC 60601-1-2:2014+A1:2020 edition 4.1 补充问题解答（片段6/9）：\n- 非ME设备：ME系统中无非ME设备。\n- 配置测试：不同系列产品分别测试；同系列产品（电路相似、功能相似）选取能覆盖综合电路和功能的产品进行测试。\n- 排除环境：不能在活跃HF外科设备附近及MRI系统RF屏蔽室附近使用，该区域EM干扰强度高。\n- 免疫测试通过/失败准则（基本安全）：可接触部件包括应用部分的爬电距离和空气间隙、介电强度、泄漏电流及患者辅助电流测量。\n- 工作模式：发射测试时EUT配置为最高可能发射水平；免疫测试时EUT配置为对被测现象具有最高可能敏感性，测试条件参照使用说明书。\n- 预期使用环境：专业医疗机构环境和家庭医疗保健环境，不会改变标准中规定的合理可预见EM干扰水平；电磁免疫测试按用户手册定义的体温计进行。\n- 端口（ENCLOSURE PORT、交流/直流输入端口、PATIENT coupling PORT、SIP/SOP PORT）：设备对特定调制频率或频率范围不敏感，按表格所列频率测试。\n- RF无线通信设备近场免疫：无额外频率和通信，参见IFU，按用户手册定义的体温计进行电磁免疫测试。\n- 9 kHz至13.56 MHz频率范围内磁场免疫：本产品无对磁场敏感的元件或电路。",
      "topic_tags": [
        "IEC 60601-1-2",
        "电磁兼容",
        "EMC",
        "免疫测试",
        "排除环境",
        "基本安全",
        "风险分析"
      ],
      "related_subjects": [
        "IEC 60601-1-2:2014+A1:2020",
        "体温计",
        "风险管理文档"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "IEC 60601-1 补充问题解答（片段6/9，条款15-17）：\n- 15.4.4：有启动说明，无非发光加热器；输出电路意外或长时间操作不会造成危险情况。\n- 15.4.5：无预设控制部件。\n- 16.1：非医疗系统，不适用系统配置设置。\n- 16.9.1：无连接端子和连接器。\n- 17：电磁兼容性——EUT已通过IEC 60601-1-2标准测试并符合要求。",
      "topic_tags": [
        "IEC 60601-1",
        "电磁兼容",
        "加热器",
        "预设控制",
        "连接端子"
      ],
      "related_subjects": [
        "IEC 60601-1-2",
        "风险分析报告"
      ]
    },
    {
      "fragment_type": "scope_limitation",
      "content": "Several hazard categories in section 4.1 Energy hazards are marked as N/A, including: Acoustic energy, Moving part(s), Lithium battery, Suspended masses, Vibration, Stored Energy, Torsion/shear/tensile force, Moving and positioning of patient, Ultrasonic energy, Infrasound energy, High pressure fluid injection. In section 4.2 Biological and chemical hazards, the following are N/A: Bacteria, Viruses, Other agents, Exposure of airway/tissues/environment/property to foreign materials, Degradation products/medical gas/Anesthesia products, Pyrogenicity.",
      "topic_tags": [
        "N/A hazards",
        "energy hazards",
        "biological hazards",
        "scope exclusion"
      ],
      "related_subjects": [
        "Risk Analysis Report",
        "4.1 Energy hazards",
        "4.2 Biological and chemical hazards"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Risk level evaluation uses two parameters: P (Probability) and S (Severity), rated numerically. Risk control measures are categorized into: Design control (e.g., EMC circuit design, thermal design, mechanical design, component selection, biocompatibility evaluation) and Marking warning (e.g., operation guide instructions). The table covers hazard categories 4.1 Energy hazards, 4.2 Biological and chemical hazards, and references 4.3 Operational hazards (content in next fragment).",
      "topic_tags": [
        "risk evaluation",
        "probability",
        "severity",
        "risk control categories",
        "PRM"
      ],
      "related_subjects": [
        "Risk Analysis Report",
        "risk matrix"
      ]
    },
    {
      "fragment_type": "scope_limitation",
      "content": "Several hazard categories in the risk analysis table are marked as N/A (not applicable), including: Construction of connectors, reproducibility, Incorrect or inappropriate output or functionality, Interruption of the power supply, and Strangling or asphyxia. This indicates these hazard categories were evaluated and determined to present no relevant risk for this device.",
      "topic_tags": [
        "N/A hazards",
        "risk analysis scope",
        "not applicable categories"
      ],
      "related_subjects": [
        "risk analysis",
        "hazard identification"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Section 4.4 Information hazards covers risks arising from accompanying documents and external markings, including: hard-to-understand instructions, marking abrasion or poor adhesion, inadequate disclosure of limitations, and inadequate specification of intended use. All information hazards are addressed either through usability design controls or marking/warning in the operation guide.",
      "topic_tags": [
        "information hazards",
        "labeling",
        "accompanying documents",
        "usability",
        "operation guide"
      ],
      "related_subjects": [
        "R39",
        "R40",
        "R41",
        "R42",
        "risk controls"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "Design control for environment condition risk R30 explicitly references compliance with ISO 80601-2-56:2017/Amd1:2018 requirements for environment conditions, indicating this standard is a normative reference for device environmental performance.",
      "topic_tags": [
        "ISO 80601-2-56",
        "environment conditions",
        "standards compliance",
        "normative reference"
      ],
      "related_subjects": [
        "R30",
        "design control",
        "environmental testing"
      ]
    },
    {
      "fragment_type": "constraint_statement",
      "content": "For each unacceptable Risk, we have considered risk control measures according to the principle of section3.3 'Risk Acceptance Criteria' in RMP. For each acceptable risk, we have further implemented risk control measures. So I think we have reduced the risk AFAP.",
      "topic_tags": [
        "risk control",
        "AFAP",
        "risk acceptance",
        "RMP"
      ],
      "related_subjects": [
        "Risk Management Plan",
        "Risk Acceptance Criteria"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Risk Management Conclusion: According to the risk acceptance table, the risk levels before control are described as follows. Risks which in White background area are ACC, others need to be controlled. According to the above risk analysis and assessment, the software security level is determined as B. Risk distribution before control: Frequent(6)/Serious(3): R50; Occasional(4)/Minor(2): R36; Occasional(4)/Serious(3): R9,R10,R11,R13,R15,R16,R17,R18,R20,R21,R22,R26,R27,R28,R29,R30,R33,R34,R37,R39,R40,R42,R43,R44,R46,R51,R52,R53; Remote(3)/Minor(2): R23; Remote(3)/Serious(3): R24,R38,R54; Remote(3)/Critical(4): R3,R8; Improbable(2)/Serious(3): R12,R19,R25,R31,R32,R35,R41,R45,R47,R48,R49; Improbable(2)/Critical(4): R1,R2,R4,R5,R6,R7,R14.",
      "topic_tags": [
        "risk matrix",
        "risk level",
        "software security level",
        "risk acceptance",
        "risk distribution"
      ],
      "related_subjects": [
        "Risk Management Plan",
        "Risk Acceptance Criteria",
        "Software Safety Classification"
      ]
    }
  ],
  "risks": [
    {
      "risk_id": "R1",
      "hazard": "Electromagnetic energy",
      "hazardous_situation": "The device is interfered or interfere with other equipment",
      "harm": "Inaccurate measurement",
      "severity": 4,
      "probability": 2,
      "phase": "4.1 Energy hazards"
    },
    {
      "risk_id": "R2",
      "hazard": "Electrostatic discharge",
      "hazardous_situation": "The device damage, the measurement results are inaccurate",
      "harm": "Inaccurate measurement",
      "severity": 4,
      "probability": 2,
      "phase": "4.1 Energy hazards"
    },
    {
      "risk_id": "R3",
      "hazard": "Radiated RF EM fields",
      "hazardous_situation": "The working state of device is abnormal, the measurement results are inaccurate",
      "harm": "The device is not working and damage; Inaccurate measurement",
      "severity": 4,
      "probability": 3,
      "phase": "4.1 Energy hazards"
    },
    {
      "risk_id": "R4",
      "hazard": "Conducted disturbances induced by RF fields",
      "hazardous_situation": "The working state of device is abnormal, the measurement results are inaccurate",
      "harm": "The device is not working and damage; Inaccurate measurement",
      "severity": 4,
      "probability": 2,
      "phase": "4.1 Energy hazards"
    },
    {
      "risk_id": "R5",
      "hazard": "Proximity fields from RF wireless communications",
      "hazardous_situation": "The working state of device is abnormal, the measurement results are inaccurate",
      "harm": "The device is not working and damage; Inaccurate measurement",
      "severity": 4,
      "probability": 2,
      "phase": "4.1 Energy hazards"
    },
    {
      "risk_id": "R6",
      "hazard": "Rated Power-frequency Magnetic Field",
      "hazardous_situation": "The working state of device is abnormal, the measurement results are inaccurate",
      "harm": "The device is not working and damage; Inaccurate measurement",
      "severity": 4,
      "probability": 2,
      "phase": "4.1 Energy hazards"
    },
    {
      "risk_id": "R7",
      "hazard": "Proximity magnetic fields immunity test",
      "hazardous_situation": "The working state of device is abnormal, the measurement results are inaccurate",
      "harm": "The device is not working and damage; Inaccurate measurement",
      "severity": 4,
      "probability": 2,
      "phase": "4.1 Energy hazards"
    },
    {
      "risk_id": "R8",
      "hazard": "Leakage current",
      "hazardous_situation": "Users touch the device",
      "harm": "Electric shock",
      "severity": 4,
      "probability": 3,
      "phase": "4.1 Energy hazards"
    },
    {
      "risk_id": "R9",
      "hazard": "Separation parts",
      "hazardous_situation": "Users touch the device",
      "harm": "Electric shock",
      "severity": 3,
      "probability": 4,
      "phase": "4.1 Energy hazards"
    },
    {
      "risk_id": "R10",
      "hazard": "The parts that contact the patient",
      "hazardous_situation": "Users touch the device",
      "harm": "Electric shock",
      "severity": 3,
      "probability": 4,
      "phase": "4.1 Energy hazards"
    },
    {
      "risk_id": "R11",
      "hazard": "Temperature of parts",
      "hazardous_situation": "Users touch the device",
      "harm": "Scald",
      "severity": 3,
      "probability": 4,
      "phase": "4.1 Energy hazards"
    },
    {
      "risk_id": "R12",
      "hazard": "Temperature of applied parts",
      "hazardous_situation": "Users touch the probe",
      "harm": "Scald",
      "severity": 3,
      "probability": 2,
      "phase": "4.1 Energy hazards"
    },
    {
      "risk_id": "R13",
      "hazard": "Mechanical strength",
      "hazardous_situation": "Device broken",
      "harm": "The device is not working or Electric shock",
      "severity": 3,
      "probability": 4,
      "phase": "4.1 Energy hazards"
    },
    {
      "risk_id": "R14",
      "hazard": "Inner lead",
      "hazardous_situation": "Wire's current is too large",
      "harm": "Lead catches fire",
      "severity": 4,
      "probability": 2,
      "phase": "4.1 Energy hazards"
    },
    {
      "risk_id": "R15",
      "hazard": "Component fixing",
      "hazardous_situation": "Breakage of internal wire by rubbing",
      "harm": "The device is not working",
      "severity": 3,
      "probability": 4,
      "phase": "4.1 Energy hazards"
    },
    {
      "risk_id": "R16",
      "hazard": "The protective measures components",
      "hazardous_situation": "The device catch fire, be damaged",
      "harm": "The device is not working or Patient injured",
      "severity": 3,
      "probability": 4,
      "phase": "4.1 Energy hazards"
    },
    {
      "risk_id": "R17",
      "hazard": "Infrared radiation",
      "hazardous_situation": "Radiation exceedance",
      "harm": "The human body receives excessive radiation",
      "severity": 3,
      "probability": 4,
      "phase": "4.1 Energy hazards"
    },
    {
      "risk_id": "R18",
      "hazard": "Allergenicity/Irritancy",
      "hazardous_situation": "User hold the thermometer",
      "harm": "Allergies, irritation, cytotoxicity",
      "severity": 3,
      "probability": 4,
      "phase": "4.2 Biological and chemical hazards"
    },
    {
      "risk_id": "R19",
      "hazard": "Allergenicity/Irritancy",
      "hazardous_situation": "User hold the thermometer",
      "harm": "Infection or cross-infection",
      "severity": 3,
      "probability": 2,
      "phase": "4.2 Biological and chemical hazards"
    },
    {
      "risk_id": "R20",
      "hazard": "temperature transducer accuracy",
      "hazardous_situation": "the temperature sensor failure, large accuracy error / Can't reach the measurement accuracy",
      "harm": "Users can not get accurate measurement results",
      "severity": 4,
      "probability": 3,
      "risk_level": "4x3",
      "phase": "design"
    },
    {
      "risk_id": "R21",
      "hazard": "System leakage",
      "hazardous_situation": "system leak is too large / no measurement result",
      "harm": "Users can not get measurement results",
      "severity": 4,
      "probability": 3,
      "risk_level": "4x3",
      "phase": "design"
    },
    {
      "risk_id": "R22",
      "hazard": "System leakage",
      "hazardous_situation": "system leak is unqualified / Can't reach the measurement accuracy",
      "harm": "Users can not get accurate measurement results",
      "severity": 4,
      "probability": 3,
      "risk_level": "4x3",
      "phase": "design"
    },
    {
      "risk_id": "R23",
      "hazard": "Low battery",
      "hazardous_situation": "The performance of low battery is unqualified / Reported low battery inappropriate",
      "harm": "Reduce battery life",
      "severity": 3,
      "probability": 2,
      "risk_level": "3x2",
      "phase": "design"
    },
    {
      "risk_id": "R24",
      "hazard": "Low battery",
      "hazardous_situation": "The performance of low battery is unqualified / not report low battery when the battery level is low",
      "harm": "Users can not get accurate measurement results",
      "severity": 3,
      "probability": 3,
      "risk_level": "3x3",
      "phase": "design"
    },
    {
      "risk_id": "R25",
      "hazard": "Battery leakage",
      "hazardous_situation": "Not use for a long time, not remove the batteries / the battery leakage",
      "harm": "the device is corroded",
      "severity": 2,
      "probability": 3,
      "risk_level": "2x3",
      "phase": "use"
    },
    {
      "risk_id": "R26",
      "hazard": "Clean",
      "hazardous_situation": "Device damaged, insulation protection reduced after cleaning / Can't reach the measurement accuracy or current is on the applied part",
      "harm": "Users can not get accurate measurement results or even users get hurt",
      "severity": 4,
      "probability": 3,
      "risk_level": "4x3",
      "phase": "design"
    },
    {
      "risk_id": "R27",
      "hazard": "Expected service life",
      "hazardous_situation": "Lifetime short than intended; still be used out of the expected service life / the device is not working or can't reach the measurement accuracy",
      "harm": "Users can not get accurate measurement results",
      "severity": 4,
      "probability": 3,
      "risk_level": "4x3",
      "phase": "design"
    },
    {
      "risk_id": "R28",
      "hazard": "Expected service life",
      "hazardous_situation": "Lifetime short than intended; still be used out of the expected service life / can't reach the measurement accuracy or lose performance",
      "harm": "Users can not get accurate measurement results or Safety can not be ensured",
      "severity": 4,
      "probability": 3,
      "risk_level": "4x3",
      "phase": "design"
    },
    {
      "risk_id": "R29",
      "hazard": "Environment condition",
      "hazardous_situation": "Components have large error in regulate environment condition / Can't reach the measurement accuracy",
      "harm": "Users can not get accurate measurement results",
      "severity": 4,
      "probability": 3,
      "risk_level": "4x3",
      "phase": "design"
    },
    {
      "risk_id": "R30",
      "hazard": "Environment condition",
      "hazardous_situation": "Working, transportation and storage conditions unreasonable / Device work, transport or storage under unreasonable conditions, or on fire when operation, the device is not working or can't reach the measurement accuracy",
      "harm": "Device damaged; Users can not get accurate measurement results; Scald",
      "severity": 4,
      "probability": 3,
      "risk_level": "4x3",
      "phase": "design"
    },
    {
      "risk_id": "R31",
      "hazard": "Environment condition",
      "hazardous_situation": "Storage or use in unregulated environment condition / Can't reach the measurement accuracy",
      "harm": "Users can not get accurate measurement results",
      "severity": 2,
      "probability": 3,
      "risk_level": "2x3",
      "phase": "use"
    },
    {
      "risk_id": "R32",
      "hazard": "SFC and MOP",
      "hazardous_situation": "Not enough insulation and Insulation breakdown / electric shock",
      "harm": "Patients injured",
      "severity": 2,
      "probability": 3,
      "risk_level": "2x3",
      "phase": "design"
    },
    {
      "risk_id": "R33",
      "hazard": "SFC and MOP",
      "hazardous_situation": "Creepage distance and electrical clearance breakdown / electric shock",
      "harm": "Patients injured",
      "severity": 4,
      "probability": 3,
      "risk_level": "4x3",
      "phase": "design"
    },
    {
      "risk_id": "R34",
      "hazard": "SFC and MOP",
      "hazardous_situation": "Contact current exceeds bid / electric shock",
      "harm": "Patients injured",
      "severity": 4,
      "probability": 3,
      "risk_level": "4x3",
      "phase": "design"
    },
    {
      "risk_id": "R35",
      "hazard": "Knowledge-based failure",
      "hazardous_situation": "Fail operating according to user guide / Can't reach the measurement accuracy",
      "harm": "Users can not get accurate measurement results",
      "severity": 2,
      "probability": 3,
      "risk_level": "2x3",
      "phase": "use"
    },
    {
      "risk_id": "R36",
      "hazard": "Shape",
      "hazardous_situation": "The sharp angle, sharp edge and rough surface are exposed / User touch the sharp angle, sharp edge and rough surface",
      "harm": "Get hurt from cut or scratch",
      "severity": 4,
      "probability": 2,
      "risk_level": "4x2",
      "phase": "design"
    },
    {
      "risk_id": "R37",
      "hazard": "Measurement range",
      "hazardous_situation": "Use's body temperature out of the range / Can't reach the measurement accuracy",
      "harm": "Users can not get accurate measurement results",
      "severity": 4,
      "probability": 3,
      "risk_level": "4x3",
      "phase": "design"
    },
    {
      "risk_id": "R38",
      "hazard": "Measuring site",
      "hazardous_situation": "Use wrong measuring site / Can't reach the measurement accuracy",
      "harm": "Users can not get accurate measurement results",
      "severity": 3,
      "probability": 3,
      "risk_level": "3x3",
      "phase": "use"
    },
    {
      "risk_id": "R39",
      "hazard": "Accompanying documents, marking on the outside",
      "hazardous_situation": "Hard to understand, user can't operate the device correctly / Can't reach the measurement accuracy",
      "harm": "Users can not get accurate measurement results",
      "severity": 4,
      "probability": 3,
      "risk_level": "4x3",
      "phase": "design"
    },
    {
      "risk_id": "R40",
      "hazard": "Accompanying documents, marking on the outside",
      "hazardous_situation": "The marking abrasion or not stick firmly, user can't operate the device correctly / Can't reach the measurement accuracy",
      "harm": "Users can not get accurate measurement results",
      "severity": 4,
      "probability": 3,
      "risk_level": "4x3",
      "phase": "design"
    },
    {
      "risk_id": "R41",
      "hazard": "Accompanying documents, marking on the outside",
      "hazardous_situation": "Inadequate disclosure of Limitations, restricted user use the device, used by users who is outside the indications / Can't reach the measurement accuracy",
      "harm": "Users can not get accurate measurement results",
      "severity": 2,
      "probability": 3,
      "risk_level": "2x3",
      "phase": "use"
    },
    {
      "risk_id": "R42",
      "hazard": "Accompanying documents, marking on the outside",
      "hazardous_situation": "Inadequate specification of intended use, user can't understand and operate the device correctly / Can't reach the measurement accuracy",
      "harm": "Users can not get accurate measurement results",
      "severity": 4,
      "probability": 3,
      "risk_level": "4x3",
      "phase": "design"
    },
    {
      "risk_id": "R43",
      "hazard": "Accompanying documents, marking on the outside",
      "hazardous_situation": "Inadequate description of performance characteristics, user can't understand and operate the device correctly",
      "harm": "Users can not get accurate measurement results",
      "severity": 4,
      "probability": 3,
      "phase": "Use"
    },
    {
      "risk_id": "R44",
      "hazard": "Accompanying documents, marking on the outside",
      "hazardous_situation": "Incomplete instructions for use, user can't understand and operate the device correctly",
      "harm": "Users can not get accurate measurement results",
      "severity": 4,
      "probability": 3,
      "phase": "Use"
    },
    {
      "risk_id": "R45",
      "hazard": "Control keys and display",
      "hazardous_situation": "The indication is not clear, complete, display error; operate incorrectly or unclear measurement result",
      "harm": "Users can not get accurate measurement results",
      "severity": 2,
      "probability": 3,
      "phase": "Use"
    },
    {
      "risk_id": "R46",
      "hazard": "Battery storehouse",
      "hazardous_situation": "Battery model, positive and negative is not clear in the battery storehouse, battery is loaded incorrectly; incorrect batteries or short-cut because of reversed polarity",
      "harm": "The device don't work or users scald.",
      "severity": 4,
      "probability": 3,
      "phase": "Use"
    },
    {
      "risk_id": "R47",
      "hazard": "Waste disposal",
      "hazardous_situation": "No specification about waste disposal; discard randomly",
      "harm": "Pollute environment",
      "severity": 2,
      "probability": 3,
      "phase": "Disposal"
    },
    {
      "risk_id": "R48",
      "hazard": "Specification of service and maintenance",
      "hazardous_situation": "No specification of service and maintenance; user can not get consultation",
      "harm": "Can not get effective direction and maintenance.",
      "severity": 2,
      "probability": 3,
      "phase": "Maintenance"
    },
    {
      "risk_id": "R49",
      "hazard": "Deglutible separate part",
      "hazardous_situation": "No warning about the deglutible separate part; swallowed by children",
      "harm": "Children hurt",
      "severity": 2,
      "probability": 3,
      "phase": "Use"
    },
    {
      "risk_id": "R50",
      "hazard": "Memory times",
      "hazardous_situation": "Lack of memory or error; user can't find the memory or find wrong memory",
      "harm": "The body temperature can not be supervised continuously by the users",
      "severity": 6,
      "probability": 3,
      "phase": "Use"
    },
    {
      "risk_id": "R51",
      "hazard": "Classification display",
      "hazardous_situation": "Classification display is not qualified; classification display error",
      "harm": "Users assess their body temperature condition incorrectly",
      "severity": 4,
      "probability": 3,
      "phase": "Use"
    },
    {
      "risk_id": "R52",
      "hazard": "Algorithm",
      "hazardous_situation": "Incorrect algorithm; incorrect measurement result",
      "harm": "Users can not get accurate measurement results",
      "severity": 4,
      "probability": 3,
      "phase": "Use"
    },
    {
      "risk_id": "R53",
      "hazard": "Software label",
      "hazardous_situation": "The software version is not qualified; the software and the hardware is not corresponding to each other",
      "harm": "The device can not running",
      "severity": 4,
      "probability": 3,
      "phase": "Use"
    },
    {
      "risk_id": "R54",
      "hazard": "Improper alarm",
      "hazardous_situation": "Alarm is not qualified; the false alarm single or alarm invalid",
      "harm": "Users assess their body temperature condition incorrectly",
      "severity": 3,
      "probability": 3,
      "phase": "Use"
    }
  ],
  "risk_controls": [
    {
      "control_id": "R1",
      "measure": "EMC (IEC60601-1-2) circuit design",
      "type": "Design control",
      "evidence_type": "EMC design conformance"
    },
    {
      "control_id": "R2",
      "measure": "EMC (IEC60601-1-2) circuit design",
      "type": "Design control",
      "evidence_type": "EMC design conformance"
    },
    {
      "control_id": "R3",
      "measure": "EMC (IEC60601-1-2) circuit design",
      "type": "Design control",
      "evidence_type": "EMC design conformance"
    },
    {
      "control_id": "R4",
      "measure": "EMC (IEC60601-1-2) circuit design",
      "type": "Design control",
      "evidence_type": "EMC design conformance"
    },
    {
      "control_id": "R5",
      "measure": "EMC (IEC60601-1-2) circuit design",
      "type": "Design control",
      "evidence_type": "EMC design conformance"
    },
    {
      "control_id": "R6",
      "measure": "EMC (IEC60601-1-2) circuit design",
      "type": "Design control",
      "evidence_type": "EMC design conformance"
    },
    {
      "control_id": "R7",
      "measure": "EMC (IEC60601-1-2) circuit design",
      "type": "Design control",
      "evidence_type": "EMC design conformance"
    },
    {
      "control_id": "R8",
      "measure": "Take protective measures: RI",
      "type": "Protective measure",
      "evidence_type": "Protective design verification"
    },
    {
      "control_id": "R9",
      "measure": "Take protective measures: RI",
      "type": "Protective measure",
      "evidence_type": "Protective design verification"
    },
    {
      "control_id": "R10",
      "measure": "The live parts can't be touched",
      "type": "Design control",
      "evidence_type": "Design verification"
    },
    {
      "control_id": "R11",
      "measure": "The power control temperature",
      "type": "Design control",
      "evidence_type": "Thermal design verification"
    },
    {
      "control_id": "R12",
      "measure": "Applied part don't generate heat",
      "type": "Design control",
      "evidence_type": "Thermal design verification"
    },
    {
      "control_id": "R13",
      "measure": "Thick enclosure design",
      "type": "Design control",
      "evidence_type": "Mechanical design verification"
    },
    {
      "control_id": "R14",
      "measure": "No use aluminium wire, weld correctly",
      "type": "Design control",
      "evidence_type": "Manufacturing/design verification"
    },
    {
      "control_id": "R15",
      "measure": "Component fixing",
      "type": "Design control",
      "evidence_type": "Design verification"
    },
    {
      "control_id": "R16",
      "measure": "Choose proper type of critical component",
      "type": "Design control",
      "evidence_type": "Component selection verification"
    },
    {
      "control_id": "R17",
      "measure": "Choose proper type of critical component",
      "type": "Design control",
      "evidence_type": "Component selection verification"
    },
    {
      "control_id": "R18",
      "measure": "Biocompatibility evaluation",
      "type": "Design control",
      "evidence_type": "Biocompatibility test report"
    },
    {
      "control_id": "R19",
      "measure": "Explain in operation guide",
      "type": "Marking warning",
      "evidence_type": "Instructions for use / labeling"
    },
    {
      "control_id": "RC-R20",
      "measure": "Design control: temperature measurement circuit",
      "type": "design_control",
      "evidence_type": "design verification"
    },
    {
      "control_id": "RC-R21",
      "measure": "Design control: Control by circuit",
      "type": "design_control",
      "evidence_type": "design verification"
    },
    {
      "control_id": "RC-R22",
      "measure": "Design control: Control by circuit",
      "type": "design_control",
      "evidence_type": "design verification"
    },
    {
      "control_id": "RC-R23",
      "measure": "Design control: Low-voltage check",
      "type": "design_control",
      "evidence_type": "design verification"
    },
    {
      "control_id": "RC-R24",
      "measure": "Design control: Low-voltage check",
      "type": "design_control",
      "evidence_type": "design verification"
    },
    {
      "control_id": "RC-R25",
      "measure": "Marking warning: Explain in operation guide",
      "type": "labeling_warning",
      "evidence_type": "labeling review"
    },
    {
      "control_id": "RC-R26",
      "measure": "Design control: Material of the applied part",
      "type": "design_control",
      "evidence_type": "design verification"
    },
    {
      "control_id": "RC-R27",
      "measure": "Design control: Choose proper type of critical component",
      "type": "design_control",
      "evidence_type": "design verification"
    },
    {
      "control_id": "RC-R28",
      "measure": "Design control: Choose proper type of critical component",
      "type": "design_control",
      "evidence_type": "design verification"
    },
    {
      "control_id": "RC-R29",
      "measure": "Design control: Choose style of the components",
      "type": "design_control",
      "evidence_type": "design verification"
    },
    {
      "control_id": "RC-R30",
      "measure": "Design control: Device shall in accordance with the requirement for environment conditions in ISO 80601-2-56:2017/Amd1:2018",
      "type": "design_control",
      "evidence_type": "standards compliance"
    },
    {
      "control_id": "RC-R31",
      "measure": "Marking warning: Explain storage and use environment in operation guide",
      "type": "labeling_warning",
      "evidence_type": "labeling review"
    },
    {
      "control_id": "RC-R32",
      "measure": "Design control: housing material",
      "type": "design_control",
      "evidence_type": "design verification"
    },
    {
      "control_id": "RC-R33",
      "measure": "Design control: Creepage distance and electrical clearance",
      "type": "design_control",
      "evidence_type": "design verification"
    },
    {
      "control_id": "RC-R34",
      "measure": "Design control: Floating ground",
      "type": "design_control",
      "evidence_type": "design verification"
    },
    {
      "control_id": "RC-R35",
      "measure": "Marking warning: Explain in operation guide",
      "type": "labeling_warning",
      "evidence_type": "labeling review"
    },
    {
      "control_id": "RC-R36",
      "measure": "Design control: Usability design",
      "type": "design_control",
      "evidence_type": "usability testing"
    },
    {
      "control_id": "RC-R37",
      "measure": "Design control: temperature measurement circuit; Design control: Software control",
      "type": "design_control",
      "evidence_type": "design verification"
    },
    {
      "control_id": "RC-R38",
      "measure": "Marking warning: Explain in operation guide",
      "type": "labeling_warning",
      "evidence_type": "labeling review"
    },
    {
      "control_id": "RC-R39",
      "measure": "Design control: Usability design",
      "type": "design_control",
      "evidence_type": "usability testing"
    },
    {
      "control_id": "RC-R40",
      "measure": "Design control: durability design",
      "type": "design_control",
      "evidence_type": "design verification"
    },
    {
      "control_id": "RC-R41",
      "measure": "Marking warning: Explain in operation guide",
      "type": "labeling_warning",
      "evidence_type": "labeling review"
    },
    {
      "control_id": "RC-R42",
      "measure": "Design control: Usability design",
      "type": "design_control",
      "evidence_type": "usability testing"
    },
    {
      "control_id": "RC-R43",
      "measure": "Design control: Usability design",
      "type": "design_control",
      "evidence_type": "usability_design_record"
    },
    {
      "control_id": "RC-R44",
      "measure": "Design control: Usability design",
      "type": "design_control",
      "evidence_type": "usability_design_record"
    },
    {
      "control_id": "RC-R45",
      "measure": "Design control: Usability design; Marking: how to judge the display device work well should be described in the operation guide",
      "type": "design_control",
      "evidence_type": "usability_design_record"
    },
    {
      "control_id": "RC-R46",
      "measure": "Marking warning: Batteries storehouse mark battery type; Design control: Anti reverse design",
      "type": "design_control",
      "evidence_type": "marking_and_design_record"
    },
    {
      "control_id": "RC-R47",
      "measure": "Marking warning: Explain in operation guide",
      "type": "marking_warning",
      "evidence_type": "operation_guide"
    },
    {
      "control_id": "RC-R48",
      "measure": "Marking warning: Explain in operation guide",
      "type": "marking_warning",
      "evidence_type": "operation_guide"
    },
    {
      "control_id": "RC-R49",
      "measure": "Design control: Control the size of detachable components; Explain in operation guide",
      "type": "design_control",
      "evidence_type": "design_record_and_operation_guide"
    },
    {
      "control_id": "RC-R50",
      "measure": "Design control: Memory function",
      "type": "design_control",
      "evidence_type": "software_design_record"
    },
    {
      "control_id": "RC-R51",
      "measure": "Design control: Software control",
      "type": "design_control",
      "evidence_type": "software_design_record"
    },
    {
      "control_id": "RC-R52",
      "measure": "Design control: Algorithm control",
      "type": "design_control",
      "evidence_type": "algorithm_design_record"
    },
    {
      "control_id": "RC-R53",
      "measure": "Marking: Version labeling",
      "type": "marking_warning",
      "evidence_type": "version_label"
    },
    {
      "control_id": "RC-R54",
      "measure": "Marking warning: Explain in operation guide; Design control: Depends on software design",
      "type": "design_control",
      "evidence_type": "operation_guide_and_software_design_record"
    }
  ],
  "_meta": {
    "source_file": "03 风险分析/原版 - 历史文件/V1.0-2 Risk Assessment Report PT9L-FXPJ01 V1.0.via_lo_html.clean.md",
    "doc_type": "risk_analysis"
  },
  "_edges": [
    {
      "type": "HAS_REVISION",
      "from": "Risk Analysis Report",
      "to": "1",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L",
      "to": "intended use",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "Risk Assessment Report PT9L-FXPJ01 V1.0",
      "to": "intended use",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L-FXJH01 V1.0",
      "to": "risk management",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "Risk Assessment Report PT9L-FXPJ01 V1.0",
      "to": "risk management",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L-FXJH01 V1.0",
      "to": "risk acceptance criteria",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L-FXPJ01 V1.0",
      "to": "document structure",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "风险管理",
      "to": "适用标准",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "安全标准",
      "to": "适用标准",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "EMC",
      "to": "适用标准",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "风险分析",
      "to": "ISO/TR 24971附录A",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "危害识别",
      "to": "ISO/TR 24971附录A",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "预期用途",
      "to": "ISO/TR 24971附录A",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L产品",
      "to": "ISO/TR 24971附录A",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "软件危害",
      "to": "软件",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "数据安全",
      "to": "软件",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "功能性危害",
      "to": "软件",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "机械能",
      "to": "软件",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "ISO 80601-2-56",
      "to": "IEC 60601-1",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "风险控制",
      "to": "IEC 60601-1",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "单一故障条件",
      "to": "IEC 60601-1",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "风险分析",
      "to": "标签标识",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60601-1",
      "to": "标签标识",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "标签设计",
      "to": "标签标识",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "风险控制措施",
      "to": "电源",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "电气安全",
      "to": "电源",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60601-1 7.9.2.4",
      "to": "电源",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "电气安全",
      "to": "独立外壳",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60601-1",
      "to": "独立外壳",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "风险分析",
      "to": "独立外壳",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "机械安全",
      "to": "移动部件",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60601-1",
      "to": "移动部件",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "风险分析",
      "to": "移动部件",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "机械安全",
      "to": "弹射部件",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60601-1",
      "to": "弹射部件",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "噪声限值",
      "to": "弹射部件",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "辐射安全",
      "to": "X射线",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60601-1",
      "to": "X射线",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "红外探头设计",
      "to": "X射线",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60601-1 表23/表24",
      "to": "体表覆盖面积",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "风险分析",
      "to": "体表覆盖面积",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "热安全",
      "to": "体表覆盖面积",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "风险分析报告",
      "to": "温度",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "风险分析报告",
      "to": "功耗",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "风险分析报告",
      "to": "IP22",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "风险分析报告",
      "to": "清洁",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "风险分析报告",
      "to": "灭菌",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "风险分析报告",
      "to": "测量精度",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "软件验证报告",
      "to": "PEMS",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "风险分析报告",
      "to": "PEMS",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "风险分析报告",
      "to": "电池",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "风险分析报告",
      "to": "控制器",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60601-1-2:2014+A1:2020",
      "to": "IEC 60601-1-2",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "体温计",
      "to": "IEC 60601-1-2",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "风险管理文档",
      "to": "IEC 60601-1-2",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 60601-1-2",
      "to": "IEC 60601-1",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "风险分析报告",
      "to": "IEC 60601-1",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "Risk Analysis Report",
      "to": "N/A hazards",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "4.1 Energy hazards",
      "to": "N/A hazards",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "4.2 Biological and chemical hazards",
      "to": "N/A hazards",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "Risk Analysis Report",
      "to": "risk evaluation",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "risk matrix",
      "to": "risk evaluation",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "risk analysis",
      "to": "N/A hazards",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "hazard identification",
      "to": "N/A hazards",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "R39",
      "to": "information hazards",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "R40",
      "to": "information hazards",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "R41",
      "to": "information hazards",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "R42",
      "to": "information hazards",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "risk controls",
      "to": "information hazards",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "R30",
      "to": "ISO 80601-2-56",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "design control",
      "to": "ISO 80601-2-56",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "environmental testing",
      "to": "ISO 80601-2-56",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "Risk Management Plan",
      "to": "risk control",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "Risk Acceptance Criteria",
      "to": "risk control",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "Risk Management Plan",
      "to": "risk matrix",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "Risk Acceptance Criteria",
      "to": "risk matrix",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "Software Safety Classification",
      "to": "risk matrix",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L-FXPJ01 V1.0",
      "to": "scope_limitation_intended_use",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L-FXPJ01 V1.0",
      "to": "behavioral_spec_risk_management_activity",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L-FXPJ01 V1.0",
      "to": "constraint_statement_risk_criteria",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L-FXPJ01 V1.0",
      "to": "design_rationale_document_structure",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L-FXPJ01 V1.0",
      "to": "scope_limitation_bibliography",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L-FXPJ01 V1.0",
      "to": "behavioral_spec_ISO_TR_24971_A2_1_to_A2_18",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L-FXPJ01 V1.0",
      "to": "behavioral_spec_ISO_TR_24971_A2_19_to_A2_37",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L-FXPJ01 V1.0",
      "to": "behavioral_spec_IEC60601_1_basic_performance",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L-FXPJ01 V1.0",
      "to": "behavioral_spec_labeling_7_2_2",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L-FXPJ01 V1.0",
      "to": "behavioral_spec_battery_power_7_9_2_4",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L-FXPJ01 V1.0",
      "to": "behavioral_spec_enclosure_8_1",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L-FXPJ01 V1.0",
      "to": "behavioral_spec_mechanical_9_2_1",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L-FXPJ01 V1.0",
      "to": "behavioral_spec_mechanical_9_5_1",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L-FXPJ01 V1.0",
      "to": "behavioral_spec_radiation_10_1_2",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L-FXPJ01 V1.0",
      "to": "behavioral_spec_body_surface_11_1_1",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L-FXPJ01 V1.0",
      "to": "behavioral_spec_temperature_11_1_3",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L-FXPJ01 V1.0",
      "to": "behavioral_spec_fire_risk_11_3",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L",
      "to": "scope_limitation_intended_use",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L",
      "to": "behavioral_spec_ISO_TR_24971_A2_1_to_A2_18",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L",
      "to": "behavioral_spec_ISO_TR_24971_A2_19_to_A2_37",
      "properties": {}
    },
    {
      "type": "CONSTRAINED_BY",
      "from": "PT9L",
      "to": "IEC 60601-1:2005+AMD1:2012+AMD2:2020 edition 3.2",
      "properties": {
        "constraint_type": "safety standard"
      }
    },
    {
      "type": "CONSTRAINED_BY",
      "from": "PT9L",
      "to": "IEC 60601-1-11:2015+A1:2020",
      "properties": {
        "constraint_type": "safety standard"
      }
    },
    {
      "type": "CONSTRAINED_BY",
      "from": "PT9L",
      "to": "IEC 60601-1-2:2014+A1:2020 edition 4.1",
      "properties": {
        "constraint_type": "EMC standard"
      }
    },
    {
      "type": "CONSTRAINED_BY",
      "from": "PT9L",
      "to": "ISO 14971:2019",
      "properties": {
        "constraint_type": "risk management standard"
      }
    },
    {
      "type": "CONSTRAINED_BY",
      "from": "PT9L",
      "to": "ISO/TR24971:2020",
      "properties": {
        "constraint_type": "risk management standard"
      }
    },
    {
      "type": "CONSTRAINED_BY",
      "from": "PT9L",
      "to": "ISO 80601-2-56:2017/Amd1:2018",
      "properties": {
        "constraint_type": "product specific standard"
      }
    },
    {
      "type": "CONSTRAINED_BY",
      "from": "PT9L",
      "to": "ASTM E1965-98(2016)",
      "properties": {
        "constraint_type": "product specific standard"
      }
    },
    {
      "type": "CONSTRAINED_BY",
      "from": "PT9L",
      "to": "ASTM E1965-98(2023)",
      "properties": {
        "constraint_type": "product specific standard"
      }
    },
    {
      "type": "CONSTRAINED_BY",
      "from": "PT9L-FXPJ01 V1.0",
      "to": "PT9L-FXJH01 V1.0",
      "properties": {
        "constraint_type": "risk acceptance criteria",
        "description": "Risk analysis report constrained by risk management plan criteria"
      }
    },
    {
      "type": "CONSTRAINED_BY",
      "from": "risk evaluation criteria",
      "to": "PT9L-FXJH01 V1.0",
      "properties": {
        "constraint_type": "acceptance criteria definition"
      }
    },
    {
      "type": "CONSTRAINED_BY",
      "from": "基本性能",
      "to": "ISO 80601-2-56:2017+A1:2018",
      "properties": {
        "constraint_type": "standard clause 201.4.3.101 and 201.101.2"
      }
    },
    {
      "type": "CONSTRAINED_BY",
      "from": "噪声振动",
      "to": "IEC 60601-1",
      "properties": {
        "constraint_type": "noise limit ≤80dBA",
        "clause": "9.6.1"
      }
    },
    {
      "type": "CONSTRAINED_BY",
      "from": "外壳温度",
      "to": "IEC 60601-1",
      "properties": {
        "constraint_type": "temperature requirement",
        "clause": "Table 22/23"
      }
    },
    {
      "type": "CONSTRAINED_BY",
      "from": "PT9L",
      "to": "ISO/TR 24971:2020 Annex A",
      "properties": {
        "constraint_type": "device characteristic identification questionnaire"
      }
    },
    {
      "type": "CONSTRAINED_BY",
      "from": "risk management activity",
      "to": "PT9L-FXJH01 V1.0",
      "properties": {
        "constraint_type": "risk management plan"
      }
    },
    {
      "type": "VERIFIED_BY",
      "from": "PT9L-FXPJ01 V1.0",
      "to": "PT9L-FXJH01 V1.0",
      "properties": {
        "rationale": "风险分析报告依据风险管理计划中规定的风险接受准则进行风险评价和验证"
      }
    },
    {
      "type": "COVERS",
      "from": "PT9L-FXPJ01 V1.0",
      "to": "PT9L",
      "properties": {
        "aspect": "风险分析报告覆盖红外额温计PT9L的全生命周期风险分析与评价"
      }
    },
    {
      "type": "COVERS",
      "from": "PT9L-FXJH01 V1.0",
      "to": "PT9L",
      "properties": {
        "aspect": "风险管理计划覆盖PT9L产品的风险管理活动规划及风险接受准则"
      }
    },
    {
      "type": "COVERS",
      "from": "ISO/TR 24971:2020",
      "to": "PT9L-FXPJ01 V1.0",
      "properties": {
        "aspect": "ISO/TR 24971:2020附录A问卷用于识别PT9L医疗器械可能影响安全和预期用途的特性，覆盖风险分析报告的设备特性识别章节"
      }
    },
    {
      "type": "COVERS",
      "from": "IEC 60601-1:2005+AMD1:2012+AMD2:2020",
      "to": "PT9L-FXPJ01 V1.0",
      "properties": {
        "aspect": "IEC 60601-1通用安全标准覆盖PT9L风险分析报告中电气安全、机械安全、热安全、辐射安全等相关风险分析条款"
      }
    },
    {
      "type": "COVERS",
      "from": "IEC 60601-1-2:2014+A1:2020",
      "to": "PT9L-FXPJ01 V1.0",
      "properties": {
        "aspect": "IEC 60601-1-2 EMC标准覆盖PT9L风险分析报告中电磁兼容相关风险分析内容"
      }
    },
    {
      "type": "COVERS",
      "from": "ISO 14971:2019",
      "to": "PT9L-FXPJ01 V1.0",
      "properties": {
        "aspect": "ISO 14971风险管理标准覆盖PT9L风险分析报告的整体风险管理框架、风险分析、风险评价和风险控制方法"
      }
    },
    {
      "type": "COVERS",
      "from": "ISO 80601-2-56:2017/Amd1:2018",
      "to": "PT9L-FXPJ01 V1.0",
      "properties": {
        "aspect": "ISO 80601-2-56体温计专用标准覆盖PT9L风险分析报告中基本性能（测量精度）相关风险分析内容"
      }
    },
    {
      "type": "MITIGATED_BY",
      "from": "battery_leakage_risk",
      "to": "instruction_manual_battery_removal_warning",
      "properties": {}
    },
    {
      "type": "MITIGATED_BY",
      "from": "loss_of_power_risk",
      "to": "rapid_pressure_release_design",
      "properties": {}
    },
    {
      "type": "SIGNED",
      "from": "Risk Analysis Report",
      "to": "Hou Guangwei",
      "properties": {
        "title": "Project Manager / Product Manager / Hardware Design Director / Software Design Director / Mechanical Design Director"
      }
    },
    {
      "type": "SIGNED",
      "from": "Risk Analysis Report",
      "to": "Cong Ming",
      "properties": {
        "title": "Technical Director / Risk Management Group Leader"
      }
    },
    {
      "type": "SIGNED",
      "from": "Risk Analysis Report",
      "to": "Wan Long",
      "properties": {
        "title": "Hardware Design Personnel"
      }
    },
    {
      "type": "SIGNED",
      "from": "Risk Analysis Report",
      "to": "Wang Di",
      "properties": {
        "title": "Software Design Personnel"
      }
    },
    {
      "type": "SIGNED",
      "from": "Risk Analysis Report",
      "to": "Liu Zhao",
      "properties": {
        "title": "Mechanical Design Personnel"
      }
    },
    {
      "type": "SIGNED",
      "from": "Risk Analysis Report",
      "to": "Meng Zhaojun",
      "properties": {
        "title": "Process Design Personnel"
      }
    },
    {
      "type": "SIGNED",
      "from": "Risk Analysis Report",
      "to": "Zhang Xun",
      "properties": {
        "title": "Quality Management Personnel"
      }
    },
    {
      "type": "SIGNED",
      "from": "Risk Analysis Report",
      "to": "Zhao Yiping",
      "properties": {
        "title": "Sales Personnel"
      }
    },
    {
      "type": "SIGNED",
      "from": "Risk Analysis Report",
      "to": "Wang Yanhong",
      "properties": {
        "title": "Certification Personnel"
      }
    },
    {
      "type": "SIGNED",
      "from": "Risk Analysis Report",
      "to": "Gao Kejian",
      "properties": {
        "title": "People with Medical Background"
      }
    }
  ],
  "_claims": []
}