{
  "document": {
    "title": "PT9L Checklist of IEC 62366-1 2021",
    "doc_type": "检测报告/测试报告",
    "version": "V1.0"
  },
  "test_reports": [
    {
      "report_id": "PT9L--UETR02 V1.0",
      "conclusion": "Pass"
    },
    {
      "report_id": "PT9L Checklist of IEC 62366-1 2021",
      "conclusion": "END OF IEC62366-1 REPORT. All applicable items in Table 5.7 (Usability Engineering File Results Table: User Interface Evaluation Plan) reviewed; items a, b, d, e1-e5 passed (P); item c marked N/A."
    }
  ],
  "persons": [
    {
      "name": "Wang Di",
      "title": "Drafter"
    },
    {
      "name": "Cong Ming",
      "title": "Approver"
    }
  ],
  "identifiers": [
    {
      "id_type": "Document Number",
      "value": "PT9L--UETR02 V1.0"
    },
    {
      "id_type": "Project Number",
      "value": "30000078"
    },
    {
      "id_type": "Usability Engineering File",
      "value": "CE-PT9L-12 V1.0"
    },
    {
      "id_type": "User Guide",
      "value": "PT9L-SMSY01 V1.0"
    },
    {
      "id_type": "ISO 13485 Certificate",
      "value": "SX 2095583-1"
    },
    {
      "id_type": "Risk Management File",
      "value": "PT9L-FXGB01 V1.0"
    },
    {
      "id_type": "Usability Engineering File Document No.",
      "value": "CE-PT9L-12, version 1.0"
    },
    {
      "id_type": "User Guide Document No.",
      "value": "PT9L-SMSY01, version 1.0"
    },
    {
      "id_type": "Risk Management Report Document No.",
      "value": "PT9L-FXGB01 V1.0"
    },
    {
      "id_type": "Usability Engineering File document number",
      "value": "CE-PT9L-12"
    },
    {
      "id_type": "Standard",
      "value": "EN 62366-1: 2015+A1:2020"
    },
    {
      "id_type": "Usability Engineering File Document Number",
      "value": "CE-PT9L-12"
    },
    {
      "id_type": "Usability Engineering File Version",
      "value": "1.0"
    },
    {
      "id_type": "Standard",
      "value": "EN 62366-1: 2015+A1:2020"
    },
    {
      "id_type": "文档编号",
      "value": "PT9L--UETR02 V1.0"
    },
    {
      "id_type": "文档编号",
      "value": "DN:PT9L--UETR02 V1.0"
    },
    {
      "id_type": "标准",
      "value": "IEC 62366-1:2015+A1:2020"
    },
    {
      "id_type": "引用文件",
      "value": "Usability Engineering File CE-PT9L-12"
    },
    {
      "id_type": "引用标准",
      "value": "ISO 14971:2019"
    },
    {
      "id_type": "Usability Engineering File Reference",
      "value": "CE-PT9L-12"
    },
    {
      "id_type": "Standard",
      "value": "IEC 62366-1 2021"
    }
  ],
  "products": [
    {
      "product_id": "PT9L",
      "name": "Infrared Forehead Thermometer"
    },
    {
      "product_id": "PT9L",
      "name": "PT9L Medical Device"
    }
  ],
  "revision_records": [
    {
      "seq": 1,
      "version": "V1.0",
      "change_description": "Original",
      "author": "Wang Di",
      "date": null
    }
  ],
  "tests": [
    {
      "test_id": "4.1.1-1",
      "item": "USABILITY ENGINEERING PROCESS - establish, document, implement and maintain",
      "expected_value": "The MANUFACTURER shall establish, document, implement and maintain a USABILITY ENGINEERING PROCESS to provide SAFETY for the PATIENT USER and others.",
      "actual_result": "Usability engineering file (document no. CE-PT9L-12, version 1.0); User guide (document no. PT9L-SMSY01, version 1.0)",
      "pass_criteria": "P"
    },
    {
      "test_id": "4.1.1-2",
      "item": "USABILITY ENGINEERING activities - competent personnel",
      "expected_value": "USABILITY ENGINEERING activities shall be planned, carried out, and documented by competent personnel.",
      "actual_result": "ISO 13485:2016 complied (document no. SX 2095583-1); Section 1.2 of Usability engineering file (document no. CE-PT9L-12, version 1.0)",
      "pass_criteria": "P"
    },
    {
      "test_id": "4.1.1-3",
      "item": "Product realization PROCESS incorporation of USABILITY ENGINEERING PROCESS",
      "expected_value": "Where a documented product realization PROCESS exists, it shall incorporate or reference the USABILITY ENGINEERING PROCESS.",
      "actual_result": "ISO 13485:2016 complied (document No. SX 2095583-1)",
      "pass_criteria": "P"
    },
    {
      "test_id": "4.1.1-4",
      "item": "Interrelationship between RISK MANAGEMENT PROCESS and USABILITY ENGINEERING PROCESS",
      "expected_value": "A depiction of the interrelationship between the RISK MANAGEMENT PROCESS of ISO 14971:2019 and the USABILITY ENGINEERING PROCESS shall be shown.",
      "actual_result": "ISO 14971:2019 complied; Document No.: PT9L-FXGB01 V1.0",
      "pass_criteria": "P"
    },
    {
      "test_id": "4.1.1-5",
      "item": "Flexible order of activities described in Clause 5",
      "expected_value": "Activities may be carried out in a flexible order as appropriate.",
      "actual_result": "See usability engineering file (document no. CE-PT9L-12, version 1.0)",
      "pass_criteria": "P"
    },
    {
      "test_id": "4.1.2-1",
      "item": "RISK CONTROL - use-related RISK reduction options",
      "expected_value": "To reduce use-related RISK, the MANUFACTURER shall use one or more risk control options in priority order.",
      "actual_result": "Complied by inspection of Usability engineering file (document no. CE-PT9L-12, version 1.0)",
      "pass_criteria": "P"
    },
    {
      "test_id": "4.1.2-2",
      "item": "RISK CONTROL option a) - inherent safe design and manufacture",
      "expected_value": "Inherent safe design and manufacture applied.",
      "actual_result": "Inherent safe design and manufacture complied",
      "pass_criteria": "P"
    },
    {
      "test_id": "4.1.2-3",
      "item": "RISK CONTROL option b) - protective measures in the MEDICAL DEVICE or manufacturing PROCESS",
      "expected_value": "Protective measures in the MEDICAL DEVICE itself or in the manufacturing PROCESS.",
      "actual_result": "N/A",
      "pass_criteria": "N/A"
    },
    {
      "test_id": "4.1.2-4",
      "item": "RISK CONTROL option c) - information for SAFETY and training to USERS",
      "expected_value": "Information for SAFETY and, where appropriate, training to USERS provided.",
      "actual_result": "Instruction for use provided for users",
      "pass_criteria": "P"
    },
    {
      "test_id": "4.1.2",
      "item": "Information for SAFETY as RISK CONTROL measure - perceivable, understandable, supports correct use",
      "expected_value": "Information for safety is perceivable, understandable, and supports correct use by intended users in intended use environment",
      "actual_result": "See usability engineering file (document no. CE-PT9L-12, version 1.0) and User guide (document no. PT9L-SMSY01, version 1.0)",
      "pass_criteria": "P"
    },
    {
      "test_id": "4.2",
      "item": "USABILITY ENGINEERING FILE",
      "expected_value": "Results of the usability engineering process stored in the usability engineering file",
      "actual_result": "see section 1.3 of Usability Engineering File (document no. CE-PT9L-12, version 1.0)",
      "pass_criteria": "P"
    },
    {
      "test_id": "4.3",
      "item": "Tailoring of the USABILITY ENGINEERING effort",
      "expected_value": "Level of effort and methods vary based on: size/complexity of UI, severity of harm, extent of use specification, presence of UIOUP, extent of modification",
      "actual_result": "See section 1.4 of Usability engineering file (document no. CE-PT9L-12, version 1.0); The usability engineering process performed.",
      "pass_criteria": "P"
    },
    {
      "test_id": "5.1",
      "item": "Prepare USE SPECIFICATION",
      "expected_value": "USE SPECIFICATION shall include: intended medical indication, intended patient population, intended part of body/tissue, intended user profile, use environment, operating principle",
      "actual_result": "Described in section 2.1 in Usability Engineering File (document no. CE-PT9L-12)",
      "pass_criteria": "P"
    },
    {
      "test_id": "5.2",
      "item": "Identify USER INTERFACE characteristics related to SAFETY and potential USE ERRORS",
      "expected_value": "Identification of UI characteristics related to safety as part of risk analysis per ISO 14971:2019, 5.3; identification of use errors related to UI",
      "actual_result": "see section 3.1.2, 3.1, 3.1.1, 3.1.3 of the Usability engineering file (document no. CE-PT9L-12, version 1.0); See Usability Engineering File (document no. CE-PT9L-12)",
      "pass_criteria": "P"
    },
    {
      "test_id": "5.3",
      "item": "Identify known or foreseeable HAZARDS and HAZARDOUS SITUATIONS",
      "expected_value": "Identification of known/foreseeable hazards and hazardous situations affecting patients, users or others, as part of risk analysis per ISO 14971:2019, 5.4",
      "actual_result": "See section 4.1 of the Usability Engineering File (document no. CE-PT9L-12); See attached Table 5.3; See risk management report in PT9L-FXGB01 V1.0",
      "pass_criteria": "P"
    },
    {
      "test_id": "5.4",
      "item": "Identify and describe HAZARD-RELATED USE SCENARIOS",
      "expected_value": "MANUFACTURER shall identify and describe reasonably foreseeable HAZARD-RELATED USE SCENARIOS associated with identified HAZARDS and HAZARDOUS SITUATIONS; description shall include all TASKS, their sequences, and SEVERITY of associated HARM",
      "actual_result": "See section 5.1 of Usability Engineering File (document no. CE-PT9L-12); See attached Table 5.4",
      "pass_criteria": "P"
    },
    {
      "test_id": "5.5",
      "item": "Select the HAZARD-RELATED USE SCENARIOS for SUMMATIVE EVALUATION",
      "expected_value": "MANUFACTURER shall select HAZARD-RELATED USE SCENARIOS to be included in SUMMATIVE EVALUATION; summary of selection scheme, rationale and results stored in USABILITY ENGINEERING FILE",
      "actual_result": "See attached Table 5.5; See section 5.2 and 4.1 of Usability Engineering File (document no. CE-PT9L-12)",
      "pass_criteria": "P"
    },
    {
      "test_id": "5.6",
      "item": "Establish USER INTERFACE SPECIFICATION",
      "expected_value": "MANUFACTURER shall establish and maintain a USER INTERFACE SPECIFICATION considering USE SPECIFICATION, known/foreseeable USE ERRORS, and HAZARD-RELATED USE SCENARIOS; shall include testable technical requirements, indication of ACCOMPANYING DOCUMENTATION, and indication of MEDICAL DEVICE-specific training",
      "actual_result": "See attached Table 5.6; See section 5.3 of Usability Engineering File (document no. CE-PT9L-12)",
      "pass_criteria": "P"
    },
    {
      "test_id": "5.7",
      "item": "Establish USER INTERFACE EVALUATION plan",
      "expected_value": "MANUFACTURER shall establish and maintain a USER INTERFACE EVALUATION plan for the USER INTERFACE SPECIFICATION",
      "actual_result": "See section 7 of Usability Engineering File (document no. CE-PT9L-12)",
      "pass_criteria": "P"
    },
    {
      "test_id": "5.7.1",
      "item": "General - USER INTERFACE EVALUATION plan",
      "expected_value": "Plan shall document objective and identify method of planned FORMATIVE and SUMMATIVE EVALUATIONS; if USABILITY TESTS employed, document USER GROUPS, test environment, ACCOMPANYING DOCUMENTATION provision, and training requirements",
      "actual_result": "See Usability Engineering File (document no. CE-PT9L-12)",
      "pass_criteria": "P"
    },
    {
      "test_id": "5.7.2",
      "item": "FORMATIVE EVALUATION planning",
      "expected_value": "USER INTERFACE evaluation plan for FORMATIVE EVALUATION shall address evaluation methods being used",
      "actual_result": "See attached Table 5.7; See section 7.1 of Usability Engineering File (document no. CE-PT9L-12)",
      "pass_criteria": "P"
    },
    {
      "test_id": "5.7.3",
      "item": "SUMMATIVE EVALUATION planning",
      "expected_value": "For each selected HAZARD-RELATED USE SCENARIO, the USER INTERFACE EVALUATION plan for SUMMATIVE EVALUATION shall specify evaluation method, UI part being evaluated, criteria for safety perception and correct use, availability of accompanying documentation, and usability test details.",
      "actual_result": "See attached Table 5.7; See section 7.2 of Usability Engineering File (document no. CE-PT9L-12)",
      "pass_criteria": "P"
    },
    {
      "test_id": "5.8",
      "item": "Perform USER INTERFACE design, implementation and FORMATIVE EVALUATION",
      "expected_value": "The MANUFACTURER shall design and implement the USER INTERFACE including ACCOMPANYING DOCUMENTATION and training capability as described in the USER INTERFACE SPECIFICATION.",
      "actual_result": "See section 6 and section 8 of Usability Engineering File (document no. CE-PT9L-12); Considered; Complied; No new use error or hazardous; Training is not required",
      "pass_criteria": "P"
    },
    {
      "test_id": "5.9",
      "item": "Perform SUMMATIVE EVALUATION of the USABILITY of the USER INTERFACE",
      "expected_value": "Upon completion of USER INTERFACE design, the MANUFACTURER shall perform SUMMATIVE EVALUATION of each HAZARD-RELATED USE SCENARIO on the final or production equivalent USER INTERFACE according to the evaluation plan.",
      "actual_result": "See section 9 of Usability Engineering File (document no. CE-PT9L-12); Considered - described in chapter 'Usability validation plan and report' of usability engineering file (document no. CE-PT9L-12, version 1.0); Complied",
      "pass_criteria": "P"
    },
    {
      "test_id": "EN62366-1_5.10",
      "item": "USER INTERFACE OF UNKNOWN PROVENANCE (UOUP)",
      "expected_value": "Instead of all the requirements of 5.1 through 5.9, UOUP may be evaluated according to Annex C.",
      "actual_result": "Not used of unknown provenance",
      "pass_criteria": "N/A"
    },
    {
      "test_id": "EN62366-1_5.9_conclusion",
      "item": "USABILITY ENGINEERING PROCESS Compliance",
      "expected_value": "If the USABILITY ENGINEERING PROCESS detailed in this International Standard has been complied with, then the USABILITY of a MEDICAL DEVICE as it relates to SAFETY is presumed to be acceptable, unless there is OBJECTIVE EVIDENCE to the contrary.",
      "actual_result": "Considered",
      "pass_criteria": "P"
    },
    {
      "test_id": "AnnexC_C.2.1",
      "item": "USER SPECIFICATION (UOUP)",
      "expected_value": "The MANUFACTURER established an application specification as required in 5.1 and shall store this USER SPECIFICATION in the USABILITY ENGINEERING FILE.",
      "actual_result": "No such condition",
      "pass_criteria": "N/A"
    },
    {
      "test_id": "AnnexC_C.2.2",
      "item": "Review of POST-PRODUCTION information (UOUP)",
      "expected_value": "The MANUFACTURER shall review available POST-PRODUCTION information including complaints and field reports for incidents or near incidents.",
      "pass_criteria": "N/A"
    },
    {
      "test_id": "AnnexC_C.2.3",
      "item": "HAZARDS AND HAZARDOUS SITUATIONS related to USABILITY (UOUP)",
      "expected_value": "The MANUFACTURER shall review the RISK ANALYSIS and ensure that HAZARDS and HAZARDOUS SITUATIONS associated with USABILITY have been identified and documented.",
      "pass_criteria": "N/A"
    },
    {
      "test_id": "AnnexC_C.2.4",
      "item": "RISK CONTROL (UOUP)",
      "expected_value": "The MANUFACTURER shall verify and document that adequate RISK CONTROL measures have been implemented for all identified HAZARDS and HAZARDOUS SITUATIONS and that all RISKS are reduced to an acceptable level.",
      "pass_criteria": "N/A"
    },
    {
      "test_id": "AnnexC_C.2.5",
      "item": "RESIDUAL RISK evaluation (UOUP)",
      "expected_value": "Based on new information from C.2.3 and C.2.4, the MANUFACTURER shall re-evaluate overall RESIDUAL RISK according to ISO 14971:2019, 7.3, and document the result in the USABILITY ENGINEERING FILE or RISK MANAGEMENT FILE.",
      "pass_criteria": "N/A"
    },
    {
      "test_id": "Table 5.3-1",
      "item": "识别已知或可预见的危险和危险情况（HAZARDS and HAZARDOUS SITUATIONS）",
      "condition": "依据 ISO 14971:2019 执行，针对影响 PATIENTS、USERS 或他人的情况",
      "expected_value": "完成危险识别分析",
      "actual_result": "Section 4.1: 'Identify known or foreseeable hazard and hazardous situations'",
      "pass_criteria": "P"
    },
    {
      "test_id": "Table 5.3-2",
      "item": "危险识别过程中考虑 USE SPECIFICATION（含 USER PROFILE）",
      "condition": "参考 USE SPECIFICATION 及 USER PROFILE",
      "actual_result": "Section for user specification and section 2.1.4 for Intended USER PROFILE",
      "pass_criteria": null
    },
    {
      "test_id": "Table 5.3-3",
      "item": "危险识别过程中考虑已识别的 USE ERRORS",
      "condition": "参考已识别的 USE ERRORS（见 5.2）",
      "actual_result": "Section: '3.1 Identify user interface characteristics related to safety and potential use errors'",
      "pass_criteria": null
    },
    {
      "test_id": "Table 5.6-1",
      "item": "USER INTERFACE SPECIFICATION 考虑 USE SPECIFICATION",
      "condition": "参考 USE SPECIFICATION（见 5.1）",
      "actual_result": "Section: '2. Summary of the use specification'",
      "pass_criteria": "P"
    },
    {
      "test_id": "Table 5.6-2",
      "item": "USER INTERFACE SPECIFICATION 考虑已知或可预见的 USE ERRORS",
      "condition": "参考已知或可预见的 USE ERRORS（见 5.2）",
      "actual_result": "Section: '4.1 Identify known or foreseeable hazard and hazardous situations'",
      "pass_criteria": "P"
    },
    {
      "test_id": "Table 5.6-3",
      "item": "USER INTERFACE SPECIFICATION 考虑 HAZARD-RELATED USE SCENARIOS",
      "condition": "参考 HAZARD-RELATED USE SCENARIOS（见 5.4）",
      "actual_result": "Section: '5.1 Identify and describe hazard-related use scenarios'",
      "pass_criteria": "P"
    },
    {
      "test_id": "Table 5.6-4",
      "item": "USER INTERFACE SPECIFICATION 输入：可测试的技术要求",
      "condition": "包括与所选风险控制措施相关的用户界面要求",
      "actual_result": "Section: '5.2 Select hazard-related use scenarios for summative evaluation'",
      "pass_criteria": "P"
    },
    {
      "test_id": "Table 5.6-5",
      "item": "USER INTERFACE SPECIFICATION 输入：是否需要 ACCOMPANYING DOCUMENTATION",
      "condition": "说明是否需要随附文件",
      "actual_result": "Section: '5.2 Select hazard-related use scenarios for summative evaluation'",
      "pass_criteria": "P"
    },
    {
      "test_id": "Table 5.6-6",
      "item": "USER INTERFACE SPECIFICATION 输入：是否需要设备专项培训",
      "condition": "说明是否需要医疗器械专项培训",
      "actual_result": "Section: '5.2 Select hazard-related use scenarios for summative evaluation'",
      "pass_criteria": "P"
    },
    {
      "test_id": "Table 5.7-1",
      "item": "制造商建立并维护 USER INTERFACE EVALUATION 计划",
      "condition": "适用于用户界面",
      "actual_result": "Section '7 Establish user interface evaluation plan'",
      "pass_criteria": null
    },
    {
      "test_id": "Table 5.7-2",
      "item": "评估计划文件化：FORMATIVE 和 SUMMATIVE 评估目标及方法",
      "condition": "记录任何计划的 FORMATIVE EVALUATIONS 和 SUMMATIVE EVALUATIONS 的目标和方法",
      "actual_result": "Section '7.1 formative evaluation plan' and '7.2 summative evaluation plan'",
      "pass_criteria": "P"
    },
    {
      "test_id": "Table 5.7-3",
      "item": "可用性测试：记录预期参与的用户群体",
      "condition": "若采用 USABILITY TESTS",
      "actual_result": "Section '7 Establish user interface evaluation plan'",
      "pass_criteria": "P"
    },
    {
      "test_id": "Table 5.7-4",
      "item": "可用性测试：记录测试环境及使用条件",
      "condition": "基于 USE SPECIFICATION",
      "actual_result": "Section '7 Establish user interface evaluation plan'",
      "pass_criteria": "P"
    },
    {
      "test_id": "Table 5.7-5",
      "item": "可用性测试：说明测试期间是否提供 ACCOMPANYING DOCUMENTATION",
      "condition": "测试过程中随附文件的提供情况",
      "actual_result": "Section '7 Establish user interface evaluation plan'",
      "pass_criteria": "P"
    },
    {
      "test_id": "Table 5.7-6",
      "item": "可用性测试：说明测试前是否提供设备专项培训及培训与测试间隔时间",
      "condition": "培训与测试开始之间的最短间隔时间",
      "actual_result": "Section '7 Establish user interface evaluation plan'",
      "pass_criteria": "P"
    },
    {
      "test_id": "Table 5.7-7",
      "item": "FORMATIVE EVALUATION 计划：评估所用方法",
      "condition": "针对 FORMATIVE EVALUATION",
      "actual_result": "Section '7.1 formative evaluation plan'",
      "pass_criteria": "P"
    },
    {
      "test_id": "Table 5.7-8",
      "item": "FORMATIVE EVALUATION 计划：被评估的用户界面部分",
      "condition": "针对 FORMATIVE EVALUATION",
      "actual_result": "Section '7.1 formative evaluation plan'",
      "pass_criteria": "P"
    },
    {
      "test_id": "Table 5.7-9",
      "item": "FORMATIVE EVALUATION 计划：在可用性工程流程中执行各用户界面评估的时间节点",
      "condition": "针对 FORMATIVE EVALUATION",
      "actual_result": "Section '7.1 formative evaluation plan'",
      "pass_criteria": "P"
    },
    {
      "test_id": "Table 5.7-a",
      "item": "USER INTERFACE EVALUATION plan - the evaluation method being used and a rationale that the method produces OBJECTIVE EVIDENCE",
      "expected_value": "Document reference in Usability Engineering File",
      "actual_result": "Section '7.2 summative evaluation plan'",
      "pass_criteria": "P",
      "instrument": "Usability Engineering File CE-PT9L-12"
    },
    {
      "test_id": "Table 5.7-b",
      "item": "USER INTERFACE EVALUATION plan - which part of the USER INTERFACE is being evaluated",
      "expected_value": "Document reference in Usability Engineering File",
      "actual_result": "Section '7.2 summative evaluation plan'",
      "pass_criteria": "P",
      "instrument": "Usability Engineering File CE-PT9L-12"
    },
    {
      "test_id": "Table 5.7-c",
      "item": "USER INTERFACE EVALUATION plan - criteria for determining whether the information for SAFETY is perceivable, understandable and supports CORRECT USE of the MEDICAL DEVICE (4.1.3)",
      "actual_result": "--",
      "pass_criteria": "N/A"
    },
    {
      "test_id": "Table 5.7-d",
      "item": "USER INTERFACE EVALUATION plan - the availability of the ACCOMPANYING DOCUMENTATION and provision of training during the SUMMATIVE EVALUATION",
      "expected_value": "Document reference in Usability Engineering File",
      "actual_result": "Section '7.2 summative evaluation plan'",
      "pass_criteria": "P",
      "instrument": "Usability Engineering File CE-PT9L-12"
    },
    {
      "test_id": "Table 5.7-e1",
      "item": "USABILITY TEST - how the characteristics of the test participants are representative of the intended USER PROFILES",
      "expected_value": "Document reference in Usability Engineering File",
      "actual_result": "Section '7.2 summative evaluation plan'",
      "pass_criteria": "P",
      "instrument": "Usability Engineering File CE-PT9L-12"
    },
    {
      "test_id": "Table 5.7-e2",
      "item": "USABILITY TEST - justifying how the test participants are grouped into distinct USER GROUPS for the purpose of determining the number of test participants",
      "expected_value": "Document reference in Usability Engineering File",
      "actual_result": "Section '7.2 summative evaluation plan'",
      "pass_criteria": "P",
      "instrument": "Usability Engineering File CE-PT9L-12"
    },
    {
      "test_id": "Table 5.7-e3",
      "item": "USABILITY TEST - the test environment and conditions of use and a rationale for how they are adequately representative of the intended USE ENVIRONMENT",
      "expected_value": "Document reference in Usability Engineering File",
      "actual_result": "Section '7.2 summative evaluation plan'",
      "pass_criteria": "P",
      "instrument": "Usability Engineering File CE-PT9L-12"
    },
    {
      "test_id": "Table 5.7-e4",
      "item": "USABILITY TEST - the definition of CORRECT USE for each HAZARD-RELATED USE SCENARIO",
      "expected_value": "Document reference in Usability Engineering File",
      "actual_result": "Section '7.2 summative evaluation plan'",
      "pass_criteria": "P",
      "instrument": "Usability Engineering File CE-PT9L-12"
    },
    {
      "test_id": "Table 5.7-e5",
      "item": "USABILITY TEST - the method of collecting data during the USABILITY TEST for the subsequent analysis of observed USE ERRORS and use difficulties",
      "expected_value": "Document reference in Usability Engineering File",
      "actual_result": "Section '7.2 summative evaluation plan'",
      "pass_criteria": "P",
      "instrument": "Usability Engineering File CE-PT9L-12"
    }
  ],
  "semantic_fragments": [
    {
      "fragment_type": "scope_limitation",
      "content": "This document is a Checklist of EN 62366-1:2015+A1:2020 (Medical electrical equipment – Application of usability engineering to medical devices) for the PT9L Infrared Forehead Thermometer. It covers the general requirements under Clause 4 including usability engineering process establishment, risk control as it relates to user interface design, and information for safety as it relates to usability.",
      "topic_tags": [
        "IEC 62366-1",
        "usability engineering",
        "EN 62366-1",
        "medical devices",
        "checklist"
      ],
      "related_subjects": [
        "PT9L",
        "CE-PT9L-12",
        "PT9L-FXGB01",
        "ISO 14971",
        "ISO 13485"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "When, in accordance with the priorities of 4.1.2, information for SAFETY is used as a RISK CONTROL measure, the MANUFACTURER shall subject this information to the USABILITY ENGINEERING PROCESS to determine that the information is perceivable by, understandable to, and supports CORRECT USE of the MEDICAL DEVICE by USERS of the intended USER PROFILES in the context of the intended USE ENVIRONMENT. Conscious disregard of such information for SAFETY by the USER is considered to be an intentional act or intentional omission of an act that is counter to or violates NORMAL USE and is also beyond any further reasonable means of USER INTERFACE-related RISK CONTROL by the MANUFACTURER (i.e. ABNORMAL USE).",
      "topic_tags": [
        "safety information",
        "risk control",
        "usability engineering",
        "abnormal use",
        "correct use"
      ],
      "related_subjects": [
        "CE-PT9L-12",
        "PT9L-SMSY01",
        "EN 62366-1:2015+A1:2020"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "The level of effort and the choice of methods and tools used to perform the USABILITY ENGINEERING PROCESS may vary based on: a) the size and COMPLEXITY of the USER INTERFACE; b) the SEVERITY of the HARM associated with the use of the MEDICAL DEVICE; c) the extent or complexity of the USE SPECIFICATION; d) the presence of USER INTERFACE OF UNKNOWN PROVENANCE; and e) the extent of the modification to an existing MEDICAL DEVICE USER INTERFACE that had been subjected to the USABILITY ENGINEERING PROCESS.",
      "topic_tags": [
        "usability engineering",
        "tailoring",
        "user interface",
        "risk",
        "complexity"
      ],
      "related_subjects": [
        "CE-PT9L-12",
        "EN 62366-1:2015+A1:2020 clause 4.3"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "During the identification of HAZARDS and HAZARDOUS SITUATIONS (clause 5.3), the following shall be considered: USE SPECIFICATION including USER PROFILE(S) (see 5.1); information on HAZARDS and HAZARDOUS SITUATIONS known for existing USER INTERFACES of MEDICAL DEVICES of a similar type, if available; and identified USE ERRORS (see 5.2).",
      "topic_tags": [
        "hazard identification",
        "hazardous situations",
        "use errors",
        "risk analysis",
        "ISO 14971"
      ],
      "related_subjects": [
        "CE-PT9L-12",
        "PT9L-FXGB01",
        "ISO 14971:2019"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Clause 5.4 requires the MANUFACTURER to identify and describe the reasonably foreseeable HAZARD-RELATED USE SCENARIOS associated with the identified HAZARDS and HAZARDOUS SITUATIONS. The description of each identified HAZARD-RELATED USE SCENARIO shall include all TASKS and their sequences as well as the SEVERITY of the associated HARM. The results of this identification shall be stored in the USABILITY ENGINEERING FILE.",
      "topic_tags": [
        "hazard-related use scenarios",
        "usability engineering",
        "EN 62366-1",
        "hazard identification",
        "severity"
      ],
      "related_subjects": [
        "CE-PT9L-12",
        "Table 5.4"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Clause 5.5 requires the MANUFACTURER to select the HAZARD-RELATED USE SCENARIOS to be included in the SUMMATIVE EVALUATION. Selection options include: all HAZARD-RELATED USE SCENARIOS; a subset based on SEVERITY of potential HARM that could be caused by USE ERROR (e.g. for which medical intervention would be needed); or a subset based on SEVERITY of potential HARM and other circumstances specific to the MEDICAL DEVICE and the MANUFACTURER. A summary of any selection scheme, the rationale for its use and the results of applying it shall be stored in the USABILITY ENGINEERING FILE.",
      "topic_tags": [
        "summative evaluation",
        "hazard-related use scenarios",
        "use error",
        "severity",
        "selection scheme"
      ],
      "related_subjects": [
        "CE-PT9L-12",
        "Table 5.5"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Clause 5.6 requires the MANUFACTURER to establish and maintain a USER INTERFACE SPECIFICATION. The specification shall consider: the USE SPECIFICATION (see 5.1); the known or foreseeable USE ERRORS associated with the MEDICAL DEVICE (see 5.2); and the HAZARD-RELATED USE SCENARIOS (see 5.4). The USER INTERFACE SPECIFICATION shall include: testable technical requirements relevant to the USER INTERFACE, including requirements for parts associated with selected RISK CONTROL measures; an indication as to whether ACCOMPANYING DOCUMENTATION is required; and an indication as to whether MEDICAL DEVICE-specific training is required. The USER INTERFACE SPECIFICATION shall be stored in the USABILITY ENGINEERING FILE and may be integrated into other specifications.",
      "topic_tags": [
        "user interface specification",
        "risk control",
        "accompanying documentation",
        "medical device training",
        "use errors"
      ],
      "related_subjects": [
        "CE-PT9L-12",
        "Table 5.6"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Clause 5.7.1 specifies that the USER INTERFACE EVALUATION plan shall: a) document the objective and identify the method of any planned FORMATIVE EVALUATIONS and SUMMATIVE EVALUATIONS; b) if USABILITY TESTS are employed, document which USER GROUPS are intended to be included in the test, document the test environment and other conditions of use based on the USE SPECIFICATION, specify whether ACCOMPANYING DOCUMENTATION is provided during the test, and specify whether MEDICAL DEVICE-specific training is provided prior to the test and the minimum elapsed time between training and the beginning of the test. USER INTERFACE EVALUATION methods may be quantitative or qualitative and may be performed in a laboratory setting, simulated USE ENVIRONMENT or actual USE ENVIRONMENT. The plan may be integrated into other plans and shall be stored in the USABILITY ENGINEERING FILE.",
      "topic_tags": [
        "user interface evaluation plan",
        "formative evaluation",
        "summative evaluation",
        "usability test",
        "user groups",
        "test environment"
      ],
      "related_subjects": [
        "CE-PT9L-12",
        "Table 5.7"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "5.7.3 SUMMATIVE EVALUATION planning: For each selected HAZARD-RELATED USE SCENARIO, the USER INTERFACE EVALUATION plan for SUMMATIVE EVALUATION shall specify: a) the evaluation method being used and a rationale that the method produces OBJECTIVE EVIDENCE; b) which part of the USER INTERFACE is being evaluated; c) where applicable, the criteria for determining whether the information for SAFETY is perceivable, understandable and supports CORRECT USE of the MEDICAL DEVICE (4.1.3); d) the availability of the ACCOMPANYING DOCUMENTATION and provision of training during the SUMMATIVE EVALUATION; and e) for a USABILITY TEST: how the characteristics of the test participants are representative of the intended PROFILES; justifying how the test participants are grouped into distinct USER GROUPS for the purpose of determining the number of test participants; the test environment and conditions of use and a rationale for how they are adequately representative of the intended USE ENVIRONMENT; the definition of CORRECT USE for each HAZARD-RELATED USE SCENARIO; and the method of collecting data during the USABILITY TEST for the subsequent analysis of observed USE ERRORS and use difficulties. The SUMMATIVE EVALUATION may be performed in a single evaluation or multiple evaluations.",
      "topic_tags": [
        "SUMMATIVE EVALUATION",
        "USABILITY TEST",
        "HAZARD-RELATED USE SCENARIO",
        "USER INTERFACE EVALUATION",
        "EN 62366-1"
      ],
      "related_subjects": [
        "CE-PT9L-12",
        "EN 62366-1: 2015+A1:2020"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "5.8 Perform USER INTERFACE design, implementation and FORMATIVE EVALUATION: The MANUFACTURER shall design and implement the USER INTERFACE, including the ACCOMPANYING DOCUMENTATION if needed, and training capability, if needed, as described in the USER INTERFACE SPECIFICATION. The MANUFACTURER shall utilize, as appropriate, USABILITY ENGINEERING methods and techniques, including FORMATIVE EVALUATION to accomplish this design and implementation. The results of the utilized FORMATIVE EVALUATION shall be stored in the USABILITY ENGINEERING FILE. Where new USE ERRORS, HAZARDS, HAZARDOUS SITUATIONS or HAZARD-RELATED USE SCENARIOS are discovered during this step, the MANUFACTURER shall repeat the steps of Clause 5 as appropriate. If training on the specific MEDICAL DEVICE is required for the safe use of the MEDICAL DEVICE by the intended USER, the MANUFACTURER shall design and implement a training capability for the EXPECTED SERVICE LIFE of the MEDICAL DEVICE by doing at least one of the following: provide the materials necessary for training; ensure that the materials necessary for training are available; make the training available; or make training available to the RESPONSIBLE ORGANIZATION that enables it to train its USERS.",
      "topic_tags": [
        "FORMATIVE EVALUATION",
        "USER INTERFACE",
        "USABILITY ENGINEERING",
        "training",
        "EN 62366-1"
      ],
      "related_subjects": [
        "CE-PT9L-12",
        "EN 62366-1: 2015+A1:2020"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "5.9 Perform SUMMATIVE EVALUATION of the USABILITY of the USER INTERFACE: Upon completion of the design and implementation of the USER INTERFACE, the MANUFACTURER shall perform a SUMMATIVE EVALUATION of each HAZARD-RELATED USE SCENARIO selected in 5.5 on the final or production equivalent USER INTERFACE according to the USER INTERFACE EVALUATION plan. For SUMMATIVE EVALUATION, the MANUFACTURER may use data obtained from the SUMMATIVE EVALUATIONS of products with an equivalent USER INTERFACE together with a technical rationale for how this data is applicable. The results shall be stored in the USABILITY ENGINEERING FILE. The MANUFACTURER shall analyse the data of the SUMMATIVE EVALUATION and shall identify all USE ERRORS and use difficulties that occurred. If a USE ERROR or use difficulty can lead to a HAZARDOUS SITUATION, the root cause of any such USE ERROR or use difficulty shall be determined. The root causes should be determined based on methods including observations of USER performance as well as subjective comments from the USER.",
      "topic_tags": [
        "SUMMATIVE EVALUATION",
        "USE ERRORS",
        "HAZARDOUS SITUATION",
        "root cause",
        "EN 62366-1"
      ],
      "related_subjects": [
        "CE-PT9L-12",
        "EN 62366-1: 2015+A1:2020"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "If new USE ERRORS, HAZARDS, HAZARDOUS SITUATIONS or HAZARD-RELATED USE SCENARIOS are discovered during data analysis: if yes, then the MANUFACTURER shall repeat the activities of Clause 5 as appropriate; if not, the MANUFACTURER shall determine whether further improvement of the USER INTERFACE design as it relates to SAFETY is necessary and practicable. 1) if yes, then the MANUFACTURER shall re-enter the USABILITY ENGINEERING PROCESS at 5.6; 2) if not, then the MANUFACTURER shall: i) document why improvement is not necessary or not practicable; ii) identify the data from the USABILITY ENGINEERING PROCESS needed to determine the RESIDUAL RISK related to use; and iii) evaluate RESIDUAL RISK according to ISO 14971:2019, 7.3.",
      "topic_tags": [
        "USE ERROR",
        "HAZARD",
        "USABILITY ENGINEERING PROCESS",
        "RESIDUAL RISK",
        "ISO 14971",
        "EN 62366-1"
      ],
      "related_subjects": [
        "IEC 62366-1:2015+A1:2020",
        "ISO 14971:2019"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Annex C - Evaluation of a USER INTERFACE OF UNKNOWN PROVENANCE (UOUP): C.2.4 states that if the MANUFACTURER determines that changes to any part of the USER INTERFACE are required to reduce RISK to an acceptable level, those changes shall not be considered UOUP and shall be subject to the requirements of 5.1 through 5.9.",
      "topic_tags": [
        "UOUP",
        "USER INTERFACE",
        "RISK CONTROL",
        "IEC 62366-1",
        "Annex C"
      ],
      "related_subjects": [
        "IEC 62366-1:2015+A1:2020",
        "PT9L--UETR02 V1.0"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Table 5.3 可用性工程文件结果表：风险分析。要求依据 ISO 14971:2019 对影响患者、用户或他人的已知或可预见危险及危险情况进行识别。识别过程中需考虑：USE SPECIFICATION（含 USER PROFILE）、同类医疗器械现有用户界面已知危险信息（如有），以及已识别的 USE ERRORS。对应文件为 Usability Engineering File CE-PT9L-12，相关章节包括 4.1、2.1.4 及 3.1。",
      "topic_tags": [
        "风险分析",
        "危险识别",
        "USE ERRORS",
        "USER PROFILE",
        "ISO 14971:2019"
      ],
      "related_subjects": [
        "Usability Engineering File CE-PT9L-12",
        "IEC 62366-1:2015+A1:2020"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Table 5.6 可用性工程文件结果表：用户界面规范。USER INTERFACE SPECIFICATION 须考虑 USE SPECIFICATION、已知或可预见的 USE ERRORS 以及 HAZARD-RELATED USE SCENARIOS。其输入应包括：与用户界面相关的可测试技术要求（含风险控制措施相关部分）、是否需要随附文件的说明、是否需要设备专项培训的说明。对应文件为 Usability Engineering File CE-PT9L-12，相关章节包括 2、4.1、5.1、5.2。",
      "topic_tags": [
        "用户界面规范",
        "USER INTERFACE SPECIFICATION",
        "HAZARD-RELATED USE SCENARIOS",
        "风险控制措施"
      ],
      "related_subjects": [
        "Usability Engineering File CE-PT9L-12",
        "IEC 62366-1:2015+A1:2020"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Table 5.7 可用性工程文件结果表：用户界面评估计划。制造商须建立并维护 USER INTERFACE EVALUATION 计划，内容包括：FORMATIVE 和 SUMMATIVE 评估的目标与方法；可用性测试中的用户群体、测试环境及使用条件、随附文件提供情况、培训提供情况及培训与测试间最短间隔时间。FORMATIVE EVALUATION 计划须说明评估方法、被评估的用户界面部分及执行时间节点。SUMMATIVE EVALUATION 计划须针对每个已选 HAZARD-RELATED USE SCENARIO 进行规定（内容在本片段末尾截断，未完整呈现）。对应文件为 Usability Engineering File CE-PT9L-12，相关章节为第 7、7.1、7.2 节。",
      "topic_tags": [
        "用户界面评估计划",
        "FORMATIVE EVALUATION",
        "SUMMATIVE EVALUATION",
        "可用性测试",
        "HAZARD-RELATED USE SCENARIOS"
      ],
      "related_subjects": [
        "Usability Engineering File CE-PT9L-12",
        "IEC 62366-1:2015+A1:2020"
      ]
    },
    {
      "fragment_type": "behavioral_spec",
      "content": "Table 5.7 USABILITY ENGINEERING FILE RESULTS TABLE: USER INTERFACE EVALUATION PLAN. The checklist covers the following requirements per IEC 62366-1: (a) evaluation method and rationale for objective evidence; (b) identification of which part of the USER INTERFACE is being evaluated; (c) criteria for determining whether safety information is perceivable, understandable and supports correct use (4.1.3) - marked N/A; (d) availability of accompanying documentation and training provision during summative evaluation; (e) for usability test: representative characteristics of test participants vs intended USER PROFILES, grouping of participants into USER GROUPS, test environment and conditions of use representative of intended USE ENVIRONMENT, definition of CORRECT USE for each HAZARD-RELATED USE SCENARIO, and method of collecting data for analysis of USE ERRORS and use difficulties. All applicable items reference Usability Engineering File CE-PT9L-12, Section '7.2 summative evaluation plan', and are marked as PASS (P).",
      "topic_tags": [
        "usability engineering",
        "IEC 62366-1",
        "summative evaluation",
        "user interface evaluation",
        "usability test",
        "hazard-related use scenario",
        "correct use",
        "user profile"
      ],
      "related_subjects": [
        "CE-PT9L-12",
        "PT9L",
        "IEC 62366-1 2021"
      ]
    }
  ],
  "_meta": {
    "source_file": "18 设计确认/PT9L Checklist of IEC 62366-1 2021.pdf.md",
    "doc_type": "design_validation"
  },
  "_edges": [
    {
      "type": "HAS_REVISION",
      "from": "PT9L Checklist of IEC 62366-1 2021",
      "to": "1",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L",
      "to": "IEC 62366-1",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "CE-PT9L-12",
      "to": "IEC 62366-1",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L-FXGB01",
      "to": "IEC 62366-1",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "ISO 14971",
      "to": "IEC 62366-1",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "ISO 13485",
      "to": "IEC 62366-1",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "CE-PT9L-12",
      "to": "safety information",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L-SMSY01",
      "to": "safety information",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "EN 62366-1:2015+A1:2020",
      "to": "safety information",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "CE-PT9L-12",
      "to": "usability engineering",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "EN 62366-1:2015+A1:2020 clause 4.3",
      "to": "usability engineering",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "CE-PT9L-12",
      "to": "hazard identification",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L-FXGB01",
      "to": "hazard identification",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "ISO 14971:2019",
      "to": "hazard identification",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "CE-PT9L-12",
      "to": "hazard-related use scenarios",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "Table 5.4",
      "to": "hazard-related use scenarios",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "CE-PT9L-12",
      "to": "summative evaluation",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "Table 5.5",
      "to": "summative evaluation",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "CE-PT9L-12",
      "to": "user interface specification",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "Table 5.6",
      "to": "user interface specification",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "CE-PT9L-12",
      "to": "user interface evaluation plan",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "Table 5.7",
      "to": "user interface evaluation plan",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "CE-PT9L-12",
      "to": "SUMMATIVE EVALUATION",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "EN 62366-1: 2015+A1:2020",
      "to": "SUMMATIVE EVALUATION",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "CE-PT9L-12",
      "to": "FORMATIVE EVALUATION",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "EN 62366-1: 2015+A1:2020",
      "to": "FORMATIVE EVALUATION",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 62366-1:2015+A1:2020",
      "to": "USE ERROR",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "ISO 14971:2019",
      "to": "USE ERROR",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 62366-1:2015+A1:2020",
      "to": "UOUP",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L--UETR02 V1.0",
      "to": "UOUP",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "Usability Engineering File CE-PT9L-12",
      "to": "风险分析",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 62366-1:2015+A1:2020",
      "to": "风险分析",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "Usability Engineering File CE-PT9L-12",
      "to": "用户界面规范",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 62366-1:2015+A1:2020",
      "to": "用户界面规范",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "Usability Engineering File CE-PT9L-12",
      "to": "用户界面评估计划",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 62366-1:2015+A1:2020",
      "to": "用户界面评估计划",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L",
      "to": "usability engineering",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "IEC 62366-1 2021",
      "to": "usability engineering",
      "properties": {}
    },
    {
      "type": "REPORTED_IN",
      "from": "4.1.1-1",
      "to": "PT9L--UETR02 V1.0",
      "properties": {}
    },
    {
      "type": "REPORTED_IN",
      "from": "4.1.1-2",
      "to": "PT9L--UETR02 V1.0",
      "properties": {}
    },
    {
      "type": "REPORTED_IN",
      "from": "4.1.1-3",
      "to": "PT9L--UETR02 V1.0",
      "properties": {}
    },
    {
      "type": "REPORTED_IN",
      "from": "4.1.1-4",
      "to": "PT9L--UETR02 V1.0",
      "properties": {}
    },
    {
      "type": "REPORTED_IN",
      "from": "4.1.1-5",
      "to": "PT9L--UETR02 V1.0",
      "properties": {}
    },
    {
      "type": "REPORTED_IN",
      "from": "4.1.2-1",
      "to": "PT9L--UETR02 V1.0",
      "properties": {}
    },
    {
      "type": "REPORTED_IN",
      "from": "4.1.2-2",
      "to": "PT9L--UETR02 V1.0",
      "properties": {}
    },
    {
      "type": "REPORTED_IN",
      "from": "4.1.2-3",
      "to": "PT9L--UETR02 V1.0",
      "properties": {}
    },
    {
      "type": "REPORTED_IN",
      "from": "4.1.2-4",
      "to": "PT9L--UETR02 V1.0",
      "properties": {}
    },
    {
      "type": "REPORTED_IN",
      "from": "4.1.2",
      "to": "PT9L--UETR02 V1.0",
      "properties": {}
    },
    {
      "type": "REPORTED_IN",
      "from": "4.2",
      "to": "PT9L--UETR02 V1.0",
      "properties": {}
    },
    {
      "type": "REPORTED_IN",
      "from": "4.3",
      "to": "PT9L--UETR02 V1.0",
      "properties": {}
    },
    {
      "type": "REPORTED_IN",
      "from": "5.1",
      "to": "PT9L--UETR02 V1.0",
      "properties": {}
    },
    {
      "type": "REPORTED_IN",
      "from": "5.2",
      "to": "PT9L--UETR02 V1.0",
      "properties": {}
    },
    {
      "type": "REPORTED_IN",
      "from": "5.3",
      "to": "PT9L--UETR02 V1.0",
      "properties": {}
    },
    {
      "type": "REPORTED_IN",
      "from": "5.4",
      "to": "PT9L--UETR02 V1.0",
      "properties": {}
    },
    {
      "type": "REPORTED_IN",
      "from": "5.5",
      "to": "PT9L--UETR02 V1.0",
      "properties": {}
    },
    {
      "type": "REPORTED_IN",
      "from": "5.6",
      "to": "PT9L--UETR02 V1.0",
      "properties": {}
    },
    {
      "type": "REPORTED_IN",
      "from": "5.7",
      "to": "PT9L--UETR02 V1.0",
      "properties": {}
    },
    {
      "type": "REPORTED_IN",
      "from": "5.7.1",
      "to": "PT9L--UETR02 V1.0",
      "properties": {}
    },
    {
      "type": "REPORTED_IN",
      "from": "5.7.2",
      "to": "PT9L--UETR02 V1.0",
      "properties": {}
    },
    {
      "type": "REPORTED_IN",
      "from": "5.7.3",
      "to": "PT9L--UETR02 V1.0",
      "properties": {}
    },
    {
      "type": "REPORTED_IN",
      "from": "5.8",
      "to": "PT9L--UETR02 V1.0",
      "properties": {}
    },
    {
      "type": "REPORTED_IN",
      "from": "5.9",
      "to": "PT9L--UETR02 V1.0",
      "properties": {}
    },
    {
      "type": "REPORTED_IN",
      "from": "EN62366-1_5.10",
      "to": "PT9L--UETR02 V1.0",
      "properties": {}
    },
    {
      "type": "REPORTED_IN",
      "from": "EN62366-1_5.9_conclusion",
      "to": "PT9L--UETR02 V1.0",
      "properties": {}
    },
    {
      "type": "REPORTED_IN",
      "from": "AnnexC_C.2.1",
      "to": "PT9L--UETR02 V1.0",
      "properties": {}
    },
    {
      "type": "REPORTED_IN",
      "from": "AnnexC_C.2.2",
      "to": "PT9L--UETR02 V1.0",
      "properties": {}
    },
    {
      "type": "REPORTED_IN",
      "from": "AnnexC_C.2.3",
      "to": "PT9L--UETR02 V1.0",
      "properties": {}
    },
    {
      "type": "REPORTED_IN",
      "from": "AnnexC_C.2.4",
      "to": "PT9L--UETR02 V1.0",
      "properties": {}
    },
    {
      "type": "REPORTED_IN",
      "from": "AnnexC_C.2.5",
      "to": "PT9L--UETR02 V1.0",
      "properties": {}
    },
    {
      "type": "REPORTED_IN",
      "from": "Table 5.3-1",
      "to": "PT9L--UETR02 V1.0",
      "properties": {}
    },
    {
      "type": "REPORTED_IN",
      "from": "Table 5.3-2",
      "to": "PT9L--UETR02 V1.0",
      "properties": {}
    },
    {
      "type": "REPORTED_IN",
      "from": "Table 5.3-3",
      "to": "PT9L--UETR02 V1.0",
      "properties": {}
    },
    {
      "type": "REPORTED_IN",
      "from": "Table 5.6-1",
      "to": "PT9L--UETR02 V1.0",
      "properties": {}
    },
    {
      "type": "REPORTED_IN",
      "from": "Table 5.6-2",
      "to": "PT9L--UETR02 V1.0",
      "properties": {}
    },
    {
      "type": "REPORTED_IN",
      "from": "Table 5.6-3",
      "to": "PT9L--UETR02 V1.0",
      "properties": {}
    },
    {
      "type": "REPORTED_IN",
      "from": "Table 5.6-4",
      "to": "PT9L--UETR02 V1.0",
      "properties": {}
    },
    {
      "type": "REPORTED_IN",
      "from": "Table 5.6-5",
      "to": "PT9L--UETR02 V1.0",
      "properties": {}
    },
    {
      "type": "REPORTED_IN",
      "from": "Table 5.6-6",
      "to": "PT9L--UETR02 V1.0",
      "properties": {}
    },
    {
      "type": "REPORTED_IN",
      "from": "Table 5.7-1",
      "to": "PT9L--UETR02 V1.0",
      "properties": {}
    },
    {
      "type": "REPORTED_IN",
      "from": "Table 5.7-2",
      "to": "PT9L--UETR02 V1.0",
      "properties": {}
    },
    {
      "type": "REPORTED_IN",
      "from": "Table 5.7-3",
      "to": "PT9L--UETR02 V1.0",
      "properties": {}
    },
    {
      "type": "REPORTED_IN",
      "from": "Table 5.7-4",
      "to": "PT9L--UETR02 V1.0",
      "properties": {}
    },
    {
      "type": "REPORTED_IN",
      "from": "Table 5.7-5",
      "to": "PT9L--UETR02 V1.0",
      "properties": {}
    },
    {
      "type": "REPORTED_IN",
      "from": "Table 5.7-6",
      "to": "PT9L--UETR02 V1.0",
      "properties": {}
    },
    {
      "type": "REPORTED_IN",
      "from": "Table 5.7-7",
      "to": "PT9L--UETR02 V1.0",
      "properties": {}
    },
    {
      "type": "REPORTED_IN",
      "from": "Table 5.7-8",
      "to": "PT9L--UETR02 V1.0",
      "properties": {}
    },
    {
      "type": "REPORTED_IN",
      "from": "Table 5.7-9",
      "to": "PT9L--UETR02 V1.0",
      "properties": {}
    },
    {
      "type": "REPORTED_IN",
      "from": "Table 5.7-a",
      "to": "PT9L--UETR02 V1.0",
      "properties": {}
    },
    {
      "type": "REPORTED_IN",
      "from": "Table 5.7-b",
      "to": "PT9L--UETR02 V1.0",
      "properties": {}
    },
    {
      "type": "REPORTED_IN",
      "from": "Table 5.7-c",
      "to": "PT9L--UETR02 V1.0",
      "properties": {}
    },
    {
      "type": "REPORTED_IN",
      "from": "Table 5.7-d",
      "to": "PT9L--UETR02 V1.0",
      "properties": {}
    },
    {
      "type": "REPORTED_IN",
      "from": "Table 5.7-e1",
      "to": "PT9L--UETR02 V1.0",
      "properties": {}
    },
    {
      "type": "REPORTED_IN",
      "from": "Table 5.7-e2",
      "to": "PT9L--UETR02 V1.0",
      "properties": {}
    },
    {
      "type": "REPORTED_IN",
      "from": "Table 5.7-e3",
      "to": "PT9L--UETR02 V1.0",
      "properties": {}
    },
    {
      "type": "REPORTED_IN",
      "from": "Table 5.7-e4",
      "to": "PT9L--UETR02 V1.0",
      "properties": {}
    },
    {
      "type": "REPORTED_IN",
      "from": "Table 5.7-e5",
      "to": "PT9L--UETR02 V1.0",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L--UETR02 V1.0",
      "to": "4.1.1-1",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L--UETR02 V1.0",
      "to": "4.1.1-2",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L--UETR02 V1.0",
      "to": "4.1.1-3",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L--UETR02 V1.0",
      "to": "4.1.1-4",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L--UETR02 V1.0",
      "to": "4.1.1-5",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L--UETR02 V1.0",
      "to": "4.1.2-1",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L--UETR02 V1.0",
      "to": "4.1.2-2",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L--UETR02 V1.0",
      "to": "4.1.2-3",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L--UETR02 V1.0",
      "to": "4.1.2-4",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L--UETR02 V1.0",
      "to": "4.1.2",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L--UETR02 V1.0",
      "to": "4.2",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L--UETR02 V1.0",
      "to": "4.3",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L--UETR02 V1.0",
      "to": "5.1",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L--UETR02 V1.0",
      "to": "5.2",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L--UETR02 V1.0",
      "to": "5.3",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L--UETR02 V1.0",
      "to": "5.4",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L--UETR02 V1.0",
      "to": "5.5",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L--UETR02 V1.0",
      "to": "5.6",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L--UETR02 V1.0",
      "to": "5.7",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L--UETR02 V1.0",
      "to": "5.7.1",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L--UETR02 V1.0",
      "to": "5.7.2",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L--UETR02 V1.0",
      "to": "5.7.3",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L--UETR02 V1.0",
      "to": "5.8",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L--UETR02 V1.0",
      "to": "5.9",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L--UETR02 V1.0",
      "to": "EN62366-1_5.10",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L Checklist of IEC 62366-1 2021",
      "to": "4.1.1-1",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L Checklist of IEC 62366-1 2021",
      "to": "4.1.1-2",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L Checklist of IEC 62366-1 2021",
      "to": "4.1.1-3",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L Checklist of IEC 62366-1 2021",
      "to": "4.1.1-4",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L Checklist of IEC 62366-1 2021",
      "to": "4.1.1-5",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L Checklist of IEC 62366-1 2021",
      "to": "4.1.2-1",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L Checklist of IEC 62366-1 2021",
      "to": "4.1.2-2",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L Checklist of IEC 62366-1 2021",
      "to": "4.1.2-3",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L Checklist of IEC 62366-1 2021",
      "to": "4.1.2-4",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L Checklist of IEC 62366-1 2021",
      "to": "4.1.2",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L Checklist of IEC 62366-1 2021",
      "to": "4.2",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L Checklist of IEC 62366-1 2021",
      "to": "4.3",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L Checklist of IEC 62366-1 2021",
      "to": "5.1",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L Checklist of IEC 62366-1 2021",
      "to": "5.2",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L Checklist of IEC 62366-1 2021",
      "to": "5.3",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L Checklist of IEC 62366-1 2021",
      "to": "5.4",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L Checklist of IEC 62366-1 2021",
      "to": "5.5",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L Checklist of IEC 62366-1 2021",
      "to": "5.6",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L Checklist of IEC 62366-1 2021",
      "to": "5.7",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L Checklist of IEC 62366-1 2021",
      "to": "5.7.1",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L Checklist of IEC 62366-1 2021",
      "to": "5.7.2",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L Checklist of IEC 62366-1 2021",
      "to": "5.7.3",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L Checklist of IEC 62366-1 2021",
      "to": "5.8",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L Checklist of IEC 62366-1 2021",
      "to": "5.9",
      "properties": {}
    },
    {
      "type": "HAS_DETAIL",
      "from": "PT9L Checklist of IEC 62366-1 2021",
      "to": "EN62366-1_5.10",
      "properties": {}
    },
    {
      "type": "CONSTRAINED_BY",
      "from": "PT9L",
      "to": "IEC 62366-1:2015+A1:2020",
      "properties": {}
    },
    {
      "type": "CONSTRAINED_BY",
      "from": "PT9L",
      "to": "EN 62366-1: 2015+A1:2020",
      "properties": {}
    },
    {
      "type": "CONSTRAINED_BY",
      "from": "PT9L",
      "to": "ISO 14971:2019",
      "properties": {}
    },
    {
      "type": "CONSTRAINED_BY",
      "from": "PT9L",
      "to": "ISO 13485:2016",
      "properties": {}
    },
    {
      "type": "CONSTRAINED_BY",
      "from": "4.1.1-1",
      "to": "CE-PT9L-12 V1.0",
      "properties": {}
    },
    {
      "type": "CONSTRAINED_BY",
      "from": "4.1.1-1",
      "to": "PT9L-SMSY01 V1.0",
      "properties": {}
    },
    {
      "type": "CONSTRAINED_BY",
      "from": "4.1.1-2",
      "to": "SX 2095583-1",
      "properties": {}
    },
    {
      "type": "CONSTRAINED_BY",
      "from": "4.1.1-2",
      "to": "CE-PT9L-12 V1.0",
      "properties": {}
    },
    {
      "type": "CONSTRAINED_BY",
      "from": "4.1.1-3",
      "to": "SX 2095583-1",
      "properties": {}
    },
    {
      "type": "CONSTRAINED_BY",
      "from": "4.1.1-4",
      "to": "ISO 14971:2019",
      "properties": {}
    },
    {
      "type": "CONSTRAINED_BY",
      "from": "4.1.1-4",
      "to": "PT9L-FXGB01 V1.0",
      "properties": {}
    },
    {
      "type": "CONSTRAINED_BY",
      "from": "4.1.1-5",
      "to": "CE-PT9L-12 V1.0",
      "properties": {}
    },
    {
      "type": "CONSTRAINED_BY",
      "from": "4.1.2-1",
      "to": "CE-PT9L-12 V1.0",
      "properties": {}
    },
    {
      "type": "CONSTRAINED_BY",
      "from": "4.1.2-4",
      "to": "PT9L-SMSY01 V1.0",
      "properties": {}
    },
    {
      "type": "CONSTRAINED_BY",
      "from": "4.1.2",
      "to": "CE-PT9L-12 V1.0",
      "properties": {}
    },
    {
      "type": "CONSTRAINED_BY",
      "from": "4.1.2",
      "to": "PT9L-SMSY01 V1.0",
      "properties": {}
    },
    {
      "type": "CONSTRAINED_BY",
      "from": "4.2",
      "to": "CE-PT9L-12 V1.0",
      "properties": {}
    },
    {
      "type": "CONSTRAINED_BY",
      "from": "4.3",
      "to": "CE-PT9L-12 V1.0",
      "properties": {}
    },
    {
      "type": "CONSTRAINED_BY",
      "from": "5.1",
      "to": "CE-PT9L-12 V1.0",
      "properties": {}
    },
    {
      "type": "CONSTRAINED_BY",
      "from": "5.2",
      "to": "CE-PT9L-12 V1.0",
      "properties": {}
    },
    {
      "type": "CONSTRAINED_BY",
      "from": "5.2",
      "to": "ISO 14971:2019",
      "properties": {}
    },
    {
      "type": "CONSTRAINED_BY",
      "from": "5.3",
      "to": "CE-PT9L-12 V1.0",
      "properties": {}
    },
    {
      "type": "CONSTRAINED_BY",
      "from": "5.3",
      "to": "PT9L-FXGB01 V1.0",
      "properties": {}
    },
    {
      "type": "CONSTRAINED_BY",
      "from": "5.3",
      "to": "ISO 14971:2019",
      "properties": {}
    },
    {
      "type": "CONSTRAINED_BY",
      "from": "5.4",
      "to": "CE-PT9L-12 V1.0",
      "properties": {}
    },
    {
      "type": "CONSTRAINED_BY",
      "from": "5.5",
      "to": "CE-PT9L-12 V1.0",
      "properties": {}
    },
    {
      "type": "CONSTRAINED_BY",
      "from": "5.6",
      "to": "CE-PT9L-12 V1.0",
      "properties": {}
    },
    {
      "type": "CONSTRAINED_BY",
      "from": "5.7",
      "to": "CE-PT9L-12 V1.0",
      "properties": {}
    },
    {
      "type": "CONSTRAINED_BY",
      "from": "5.7.1",
      "to": "CE-PT9L-12 V1.0",
      "properties": {}
    },
    {
      "type": "CONSTRAINED_BY",
      "from": "5.7.2",
      "to": "CE-PT9L-12 V1.0",
      "properties": {}
    },
    {
      "type": "CONSTRAINED_BY",
      "from": "5.7.3",
      "to": "CE-PT9L-12 V1.0",
      "properties": {}
    },
    {
      "type": "CONSTRAINED_BY",
      "from": "5.8",
      "to": "CE-PT9L-12 V1.0",
      "properties": {}
    },
    {
      "type": "CONSTRAINED_BY",
      "from": "5.9",
      "to": "CE-PT9L-12 V1.0",
      "properties": {}
    },
    {
      "type": "CONSTRAINED_BY",
      "from": "EN62366-1_5.10",
      "to": "IEC 62366-1:2015+A1:2020",
      "properties": {}
    },
    {
      "type": "VERIFIED_BY",
      "from": "PT9L",
      "to": "PT9L--UETR02 V1.0",
      "properties": {}
    },
    {
      "type": "VERIFIED_BY",
      "from": "4.1.1-1",
      "to": "CE-PT9L-12 V1.0",
      "properties": {
        "evidence": "Usability engineering file (document no. CE-PT9L-12, version 1.0)"
      }
    },
    {
      "type": "VERIFIED_BY",
      "from": "4.1.1-2",
      "to": "CE-PT9L-12 V1.0",
      "properties": {
        "evidence": "Section 1.2 of Usability engineering file (document no. CE-PT9L-12, version 1.0)"
      }
    },
    {
      "type": "VERIFIED_BY",
      "from": "4.1.1-4",
      "to": "PT9L-FXGB01 V1.0",
      "properties": {
        "evidence": "Document No.: PT9L-FXGB01 V1.0"
      }
    },
    {
      "type": "VERIFIED_BY",
      "from": "4.1.1-5",
      "to": "CE-PT9L-12 V1.0",
      "properties": {
        "evidence": "See usability engineering file (document no. CE-PT9L-12, version 1.0)"
      }
    },
    {
      "type": "VERIFIED_BY",
      "from": "4.1.2-1",
      "to": "CE-PT9L-12 V1.0",
      "properties": {
        "evidence": "Complied by inspection of Usability engineering file (document no. CE-PT9L-12, version 1.0)"
      }
    },
    {
      "type": "VERIFIED_BY",
      "from": "4.1.2",
      "to": "CE-PT9L-12 V1.0",
      "properties": {
        "evidence": "See usability engineering file (document no. CE-PT9L-12, version 1.0) and User guide (document no. PT9L-SMSY01, version 1.0)"
      }
    },
    {
      "type": "VERIFIED_BY",
      "from": "4.2",
      "to": "CE-PT9L-12 V1.0",
      "properties": {
        "evidence": "see section 1.3 of Usability Engineering File (document no. CE-PT9L-12, version 1.0)"
      }
    },
    {
      "type": "VERIFIED_BY",
      "from": "4.3",
      "to": "CE-PT9L-12 V1.0",
      "properties": {
        "evidence": "See section 1.4 of Usability engineering file (document no. CE-PT9L-12, version 1.0)"
      }
    },
    {
      "type": "VERIFIED_BY",
      "from": "5.1",
      "to": "CE-PT9L-12 V1.0",
      "properties": {
        "evidence": "Described in section 2.1 in Usability Engineering File (document no. CE-PT9L-12)"
      }
    },
    {
      "type": "VERIFIED_BY",
      "from": "5.2",
      "to": "CE-PT9L-12 V1.0",
      "properties": {
        "evidence": "see section 3.1.2, 3.1, 3.1.1, 3.1.3 of the Usability engineering file (document no. CE-PT9L-12, version 1.0)"
      }
    },
    {
      "type": "VERIFIED_BY",
      "from": "5.3",
      "to": "CE-PT9L-12 V1.0",
      "properties": {
        "evidence": "See section 4.1 of the Usability Engineering File (document no. CE-PT9L-12)"
      }
    },
    {
      "type": "VERIFIED_BY",
      "from": "5.3",
      "to": "PT9L-FXGB01 V1.0",
      "properties": {
        "evidence": "See risk management report in PT9L-FXGB01 V1.0"
      }
    },
    {
      "type": "VERIFIED_BY",
      "from": "5.4",
      "to": "CE-PT9L-12 V1.0",
      "properties": {
        "evidence": "See section 5.1 of Usability Engineering File (document no. CE-PT9L-12)"
      }
    },
    {
      "type": "VERIFIED_BY",
      "from": "5.5",
      "to": "CE-PT9L-12 V1.0",
      "properties": {
        "evidence": "See section 5.2 and 4.1 of Usability Engineering File (document no. CE-PT9L-12)"
      }
    },
    {
      "type": "VERIFIED_BY",
      "from": "5.6",
      "to": "CE-PT9L-12 V1.0",
      "properties": {
        "evidence": "See section 5.3 of Usability Engineering File (document no. CE-PT9L-12)"
      }
    },
    {
      "type": "VERIFIED_BY",
      "from": "5.7",
      "to": "CE-PT9L-12 V1.0",
      "properties": {
        "evidence": "See section 7 of Usability Engineering File (document no. CE-PT9L-12)"
      }
    },
    {
      "type": "VERIFIED_BY",
      "from": "5.7.1",
      "to": "CE-PT9L-12 V1.0",
      "properties": {
        "evidence": "See Usability Engineering File (document no. CE-PT9L-12)"
      }
    },
    {
      "type": "VERIFIED_BY",
      "from": "5.7.2",
      "to": "CE-PT9L-12 V1.0",
      "properties": {
        "evidence": "See section 7.1 of Usability Engineering File (document no. CE-PT9L-12)"
      }
    },
    {
      "type": "VERIFIED_BY",
      "from": "5.7.3",
      "to": "CE-PT9L-12 V1.0",
      "properties": {
        "evidence": "See section 7.2 of Usability Engineering File (document no. CE-PT9L-12)"
      }
    },
    {
      "type": "VERIFIED_BY",
      "from": "5.8",
      "to": "CE-PT9L-12 V1.0",
      "properties": {
        "evidence": "See section 6 and section 8 of Usability Engineering File (document no. CE-PT9L-12)"
      }
    },
    {
      "type": "VERIFIED_BY",
      "from": "5.9",
      "to": "CE-PT9L-12 V1.0",
      "properties": {
        "evidence": "See section 9 of Usability Engineering File (document no. CE-PT9L-12)"
      }
    },
    {
      "type": "HAS_MEASUREMENT",
      "from": "4.1.1-1",
      "to": "4.1.1-1",
      "properties": {
        "pass_criteria": "P",
        "actual_result": "Usability engineering file (document no. CE-PT9L-12, version 1.0); User guide (document no. PT9L-SMSY01, version 1.0)"
      }
    },
    {
      "type": "HAS_MEASUREMENT",
      "from": "4.1.1-2",
      "to": "4.1.1-2",
      "properties": {
        "pass_criteria": "P",
        "actual_result": "ISO 13485:2016 complied (document no. SX 2095583-1); Section 1.2 of Usability engineering file"
      }
    },
    {
      "type": "HAS_MEASUREMENT",
      "from": "4.1.1-3",
      "to": "4.1.1-3",
      "properties": {
        "pass_criteria": "P",
        "actual_result": "ISO 13485:2016 complied (document No. SX 2095583-1)"
      }
    },
    {
      "type": "HAS_MEASUREMENT",
      "from": "4.1.1-4",
      "to": "4.1.1-4",
      "properties": {
        "pass_criteria": "P",
        "actual_result": "ISO 14971:2019 complied; Document No.: PT9L-FXGB01 V1.0"
      }
    },
    {
      "type": "HAS_MEASUREMENT",
      "from": "4.1.1-5",
      "to": "4.1.1-5",
      "properties": {
        "pass_criteria": "P",
        "actual_result": "See usability engineering file (document no. CE-PT9L-12, version 1.0)"
      }
    },
    {
      "type": "HAS_MEASUREMENT",
      "from": "4.1.2-1",
      "to": "4.1.2-1",
      "properties": {
        "pass_criteria": "P",
        "actual_result": "Complied by inspection of Usability engineering file (document no. CE-PT9L-12, version 1.0)"
      }
    },
    {
      "type": "HAS_MEASUREMENT",
      "from": "4.1.2-2",
      "to": "4.1.2-2",
      "properties": {
        "pass_criteria": "P",
        "actual_result": "Inherent safe design and manufacture complied"
      }
    },
    {
      "type": "HAS_MEASUREMENT",
      "from": "4.1.2-3",
      "to": "4.1.2-3",
      "properties": {
        "pass_criteria": "N/A",
        "actual_result": "N/A"
      }
    },
    {
      "type": "HAS_MEASUREMENT",
      "from": "4.1.2-4",
      "to": "4.1.2-4",
      "properties": {
        "pass_criteria": "P",
        "actual_result": "Instruction for use provided for users"
      }
    },
    {
      "type": "HAS_MEASUREMENT",
      "from": "4.1.2",
      "to": "4.1.2",
      "properties": {
        "pass_criteria": "P",
        "actual_result": "See usability engineering file and User guide"
      }
    },
    {
      "type": "HAS_MEASUREMENT",
      "from": "4.2",
      "to": "4.2",
      "properties": {
        "pass_criteria": "P",
        "actual_result": "see section 1.3 of Usability Engineering File (document no. CE-PT9L-12, version 1.0)"
      }
    },
    {
      "type": "HAS_MEASUREMENT",
      "from": "4.3",
      "to": "4.3",
      "properties": {
        "pass_criteria": "P",
        "actual_result": "See section 1.4 of Usability engineering file; The usability engineering process performed."
      }
    },
    {
      "type": "HAS_MEASUREMENT",
      "from": "5.1",
      "to": "5.1",
      "properties": {
        "pass_criteria": "P",
        "actual_result": "Described in section 2.1 in Usability Engineering File (document no. CE-PT9L-12)"
      }
    },
    {
      "type": "HAS_MEASUREMENT",
      "from": "5.2",
      "to": "5.2",
      "properties": {
        "pass_criteria": "P",
        "actual_result": "see section 3.1.2, 3.1, 3.1.1, 3.1.3 of the Usability engineering file"
      }
    },
    {
      "type": "HAS_MEASUREMENT",
      "from": "5.3",
      "to": "5.3",
      "properties": {
        "pass_criteria": "P",
        "actual_result": "See section 4.1 of the Usability Engineering File; See risk management report in PT9L-FXGB01 V1.0"
      }
    },
    {
      "type": "HAS_MEASUREMENT",
      "from": "5.4",
      "to": "5.4",
      "properties": {
        "pass_criteria": "P",
        "actual_result": "See section 5.1 of Usability Engineering File; See attached Table 5.4"
      }
    },
    {
      "type": "HAS_MEASUREMENT",
      "from": "5.5",
      "to": "5.5",
      "properties": {
        "pass_criteria": "P",
        "actual_result": "See attached Table 5.5; See section 5.2 and 4.1 of Usability Engineering File"
      }
    },
    {
      "type": "HAS_MEASUREMENT",
      "from": "5.6",
      "to": "5.6",
      "properties": {
        "pass_criteria": "P",
        "actual_result": "See attached Table 5.6; See section 5.3 of Usability Engineering File"
      }
    },
    {
      "type": "HAS_MEASUREMENT",
      "from": "5.7",
      "to": "5.7",
      "properties": {
        "pass_criteria": "P",
        "actual_result": "See section 7 of Usability Engineering File (document no. CE-PT9L-12)"
      }
    },
    {
      "type": "HAS_MEASUREMENT",
      "from": "5.7.1",
      "to": "5.7.1",
      "properties": {
        "pass_criteria": "P",
        "actual_result": "See Usability Engineering File (document no. CE-PT9L-12)"
      }
    },
    {
      "type": "HAS_MEASUREMENT",
      "from": "5.7.2",
      "to": "5.7.2",
      "properties": {
        "pass_criteria": "P",
        "actual_result": "See attached Table 5.7; See section 7.1 of Usability Engineering File"
      }
    },
    {
      "type": "HAS_MEASUREMENT",
      "from": "5.7.3",
      "to": "5.7.3",
      "properties": {
        "pass_criteria": "P",
        "actual_result": "See attached Table 5.7; See section 7.2 of Usability Engineering File"
      }
    },
    {
      "type": "HAS_MEASUREMENT",
      "from": "5.8",
      "to": "5.8",
      "properties": {
        "pass_criteria": "P",
        "actual_result": "See section 6 and section 8 of Usability Engineering File; Training is not required"
      }
    },
    {
      "type": "HAS_MEASUREMENT",
      "from": "5.9",
      "to": "5.9",
      "properties": {
        "pass_criteria": "P",
        "actual_result": "See section 9 of Usability Engineering File; Complied"
      }
    },
    {
      "type": "HAS_MEASUREMENT",
      "from": "EN62366-1_5.10",
      "to": "EN62366-1_5.10",
      "properties": {
        "pass_criteria": "N/A",
        "actual_result": "Not used of unknown provenance"
      }
    },
    {
      "type": "SIGNED",
      "from": "Wang Di",
      "to": "PT9L--UETR02 V1.0",
      "properties": {
        "role": "Drafter"
      }
    },
    {
      "type": "SIGNED",
      "from": "Cong Ming",
      "to": "PT9L--UETR02 V1.0",
      "properties": {
        "role": "Approver"
      }
    },
    {
      "type": "HAS_REVISION",
      "from": "PT9L--UETR02 V1.0",
      "to": "1",
      "properties": {
        "version": "V1.0",
        "change_description": "Original",
        "author": "Wang Di",
        "date": null
      }
    }
  ],
  "_claims": []
}